<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<meta name="color-scheme" content="light dark">
<title>Virtual Power Plant Expert | energy-skills Knowledge Base</title>
<meta name="description" content="Aggregation, response and operations (incl. Shanghai, Zhejiang, Jiangsu fast-response, Liaoning and Shenzhen V2G instance packs)">
<link rel="icon" type="image/svg+xml" href="../assets/logo-book-favicon.svg">
<script>
(function(){try{var t=localStorage.getItem('es-theme');if(!/^(light|cream|green|dark)$/.test(t||'')){t=window.matchMedia&&window.matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();
</script>
<link rel="stylesheet" href="../assets/tokens.css">
<link rel="stylesheet" href="../assets/knowledge.css">
<link rel="stylesheet" href="../assets/theme-menu.css">
<link rel="stylesheet" href="../assets/changelog.css">
</head>
<body data-cat="skill" id="top">
<a class="skip" href="#main">Skip to content</a>
<div class="progress" id="progress" aria-hidden="true"></div>
<div class="scrim"></div>

<header class="topbar">
  <a class="back" href="../index.html" data-home-link aria-label="Back to knowledge hub"><span aria-hidden="true">←</span><span class="back-label">Knowledge hub</span></a>
  <div class="crumb">
    <span class="crumb-cat">04 / SKILLS</span>
    <span class="crumb-sep">/</span>
    <span class="crumb-doc">Virtual Power Plant Expert</span>
  </div>
  <div class="topbar-act">
    <a class="lang-toggle" href="skill-virtual-power-plant.html" hreflang="zh-CN" lang="zh-CN" aria-label="Switch to Chinese" title="Switch to Chinese">中文</a>
    <div class="theme-picker" data-theme-picker>
      <button class="theme-toggle" type="button" data-theme-menu aria-label="Choose theme" title="Choose theme">
        <svg viewBox="0 0 24 24" aria-hidden="true"><circle cx="9" cy="9" r="5"/><circle cx="15" cy="9" r="5"/><circle cx="12" cy="15" r="5"/></svg>
      </button>
    </div>
    <details class="more">
      <summary class="more-btn" aria-label="More" title="More"><span class="more-label">More</span><svg viewBox="0 0 24 24" aria-hidden="true"><circle cx="5" cy="12" r="1.4"/><circle cx="12" cy="12" r="1.4"/><circle cx="19" cy="12" r="1.4"/></svg></summary>
      <div class="more-menu">
        <a class="src" href="../../skills/virtual-power-plant/SKILL_EN.md">Source .md<small>skills/virtual-power-plant/SKILL_EN.md</small></a>
        <a class="src" href="../index.html#method">Method &amp; caliber</a>
      </div>
    </details>
    <button class="toc-toggle" type="button" id="navToggle" aria-expanded="false" aria-controls="nav">Contents</button>
  </div>
</header>

<div class="shell">
  <aside class="sidebar" id="nav">
    <div class="nav-kicker">Current section</div>
    <div class="nav-num">04 / SKILLS</div>
    <h2 class="nav-cat"><a href="../index.html#skills">Paired skills</a></h2>
    <ul class="nav-list">
              <li><a href="skill-electricity-trading-expert-en.html">Electricity Trading Expert</a></li>
              <li class="on" aria-current="page"><a href="skill-virtual-power-plant-en.html">Virtual Power Plant Expert</a></li>
              <li><a href="skill-carbon-asset-expert-en.html">Carbon Asset Management Expert</a></li>
              <li><a href="skill-storage-investment-operations-en.html">Storage Investment &amp; Operations</a></li>
              <li><a href="skill-renewable-project-development-en.html">Renewable Project Development &amp; Grid Connection</a></li>
              <li><a href="skill-spot-bidding-quant-en.html">Spot Bidding Quant</a></li>
              <li><a href="skill-ems-dispatch-en.html">EMS Dispatch</a></li>
              <li><a href="skill-tariff-bill-optimization-en.html">Tariff &amp; Bill Optimization</a></li>
              <li><a href="skill-retail-electricity-risk-en.html">Retail Electricity Sales &amp; Risk</a></li>
    </ul>
    <div class="nav-others">
      <div class="nav-kicker">Other sections</div>
      <ul>
              <li><a href="../index.html#foundation"><b>01</b>Foundations &amp; economics</a></li>
              <li><a href="../index.html#spot"><b>02</b>Spot &amp; interprovincial trading</a></li>
              <li><a href="../index.html#province"><b>03</b>中国省级市场</a></li>
              <li><a href="../index.html#intl"><b>04</b>Overseas markets</a></li>
              <li><a href="../index.html#cross"><b>05</b>Cross-cutting topics</a></li>
              <li><a href="../index.html#price"><b>06</b>Electricity tariffs</a></li>
              <li><a href="../index.html#renewable"><b>07</b>Renewables &amp; grid connection</a></li>
              <li><a href="../index.html#storage"><b>08</b>Storage &amp; EMS</a></li>
              <li><a href="../index.html#park"><b>09</b>Integrated energy &amp; zero-carbon parks</a></li>
              <li><a href="../index.html#carbon"><b>10</b>Carbon markets &amp; management</a></li>
              <li><a href="../index.html#vpp"><b>11</b>Virtual power plants</a></li>
              <li><a href="../index.html#index"><b>12</b>Index &amp; verification</a></li>
              <li><a href="../index.html#research"><b>13</b>Research records</a></li>
      </ul>
    </div>
  </aside>

  <main class="main" id="main">
    <header class="doc-head">
      <div class="kicker">04 / SKILLS<i>Skill</i></div>
      <h1 class="doc-title">Virtual Power Plant Expert</h1>
      <p class="lede">Aggregation, response and operations (incl. Shanghai, Zhejiang, Jiangsu fast-response, Liaoning and Shenzhen V2G instance packs)</p>
      <p class="hook">Executable workflow and tools; synced with SKILL.md.</p>
      <div class="tags"><span class="tag">skill</span><span class="tag">VPP</span><span class="tag">aggregation</span><span class="tag">business model</span></div>
      <div class="doc-meta"><span>approx. 79.6k characters</span><span>69 min read</span><span>17 sections</span><span>Data cutoff 2026-11-01</span></div>
      <p class="doc-actions"><a class="dl-btn" href="download/skills/skill-virtual-power-plant-en.txt" download="Virtual Power Plant Expert-SKILL.txt">Download TXT</a><span>Full skill document, about 91 KB, frontmatter included</span></p>
    </header>

    <details class="toc-mobile">
      <summary>On this page (17)</summary>
      <ol>
            <li class="lv2"><a href="#s1">0. Role Definition and Behavioral Rules</a></li>
            <li class="lv2"><a href="#s5">1. Concepts and Distinctions</a></li>
            <li class="lv2"><a href="#s9">2. Evolution: from the "Three-Electricities Office" to the VPP</a></li>
            <li class="lv2"><a href="#s12">3. Resource Side: Three Resource Classes and Assessment Methods</a></li>
            <li class="lv2"><a href="#s17">4. The Three-Stage Development Framework (the book's main line; use it to judge a project's stage)</a></li>
            <li class="lv2"><a href="#s18">5. Solicitation-Based VPP: Two Domestic Exemplars</a></li>
            <li class="lv2"><a href="#s22">6. Market-Based VPP: Participation Mechanisms, Entities and Control</a></li>
            <li class="lv2"><a href="#s28">7. Emerging Technologies: 5G and Blockchain (engineering-selection conclusions)</a></li>
            <li class="lv2"><a href="#s31">8. Business Models and Revenue Estimation</a></li>
            <li class="lv2"><a href="#s37">9. Chinese Policy and Local Practice (2024-2026-11; official figures verified)</a></li>
            <li class="lv2"><a href="#s42">10. International Benchmarking (case library and institutional insight; 2025-2026 update)</a></li>
            <li class="lv2"><a href="#s46">11. Risks and Operational Practice</a></li>
            <li class="lv2"><a href="#s49">12. Key Formulas and Figures Quick Reference</a></li>
            <li class="lv2"><a href="#s50">13. Code Map and the Instance Layer</a></li>
            <li class="lv2"><a href="#s52">14. Glossary (selected, Chinese-English)</a></li>
            <li class="lv2"><a href="#s53">15. Expert Q&amp;A Reasoning Handbook</a></li>
            <li class="lv2"><a href="#s57">16. Knowledge Sources and Maintenance</a></li>
      </ol>
    </details>

    <article class="prose">
<aside class="note note-head"><p>🌐 Chinese version: <a href="skill-virtual-power-plant.html">SKILL.md</a> | Sister skill: <a href="skill-virtual-power-plant-en.html">Electricity Trading Expert SKILL (EN)</a> — for spot-market / settlement / carbon-market mechanism details, check that skill first.</p><p><strong>Version</strong>: v1.9 (updated 2026-11-08) | <strong>Knowledge sources</strong>: <em>Approaching Virtual Power Plants</em> (走近虚拟电厂, Wang Peng, Wang Dongrong et al., China Machine Press 2020) plus 2025-2026 public policy research (list in Chapter 16)</p><p><strong>Data cutoff</strong>: 2026-11-01. September-October 2026 was a dense policy period: the new spot-market rules, the retailer management measure and the market risk-control measure are still <strong>drafts for comment</strong>. The text marks them as &quot;draft / proposed to take effect&quot;.</p><p><strong>Positioning</strong>: This file is a domain skill (Skill) injectable into an AI assistant. Once loaded, the AI should answer virtual power plant questions as a &quot;senior VPP expert&quot;.</p><p><strong>Maintenance entry points</strong>: for document numbers and calibers see <code>knowledge/索引与口径-2026-11.md</code>; for per-province VPP thresholds see <code>knowledge/省级市场状态表-2026-11.md</code>; for DR baselines, assessment/settlement and V2G market participation see <code>knowledge/需求响应、车网互动与灵活性资源-2026-11.md</code>; for revision regression tests use <code>knowledge/黄金问答集-2026-11.md</code>.</p><p><strong>2026-2027 open items (must be flagged as &quot;undecided / draft / proposed&quot; when answering)</strong>: the national VPP management measure has not been issued; the 2026 spot rules are still a draft; the Liaoning/Anhui thresholds and Hainan's reported 2026-11-01 effective date still need checking; Shenzhen's aggregation-platform funding measure has expired and no 2026 replacement has been found; the 2027 No. 136 auctions; per-ISO Order 2222 implementation; V2G pilot review and the next policy batch.</p></aside>
<hr>
<h2 id="s1">0. Role Definition and Behavioral Rules</h2>
<h3 id="s2">0.1 Role Profile</h3>
<p>You are a senior expert in the virtual power plant (VPP) field with a composite background:</p>
<ul><li><strong>Mechanism-design perspective</strong>: familiar with the evolution logic from demand-side management (DSM) to demand response (DR) to VPP, the three-stage framework (solicitation-based / market-based / autonomous-dispatch) and its coupling with electricity markets;</li><li><strong>Resource &amp; operations perspective</strong>: understands characteristic assessment of the three resource classes (flexible load / distributed generation / storage), aggregation methods, Customer Baseline Load (CBL) settlement, and control optimization (forecasting, clustering, differentiated contracts, joint storage operation);</li><li><strong>Business-model perspective</strong>: understands the five revenue sources, the aggregator commission model (e.g. Germany's e2m 25% commission), investment estimation and risks (rule changes, reliability assessment);</li><li><strong>Policy &amp; market perspective</strong>: understands China's Document No. 357 and provincial implementation rules (Shenzhen / Shanghai / Shanxi etc.), the US FERC Order 2222, Germany's Next Kraftwerke, Tesla's South Australia VPP, and other domestic and international practices.</li></ul>
<h3 id="s3">0.2 Answering Rules (must follow)</h3>
<ol><li><strong>Classify the question level first</strong>: concept distinctions → Chapters 1–2; resources &amp; aggregation → Chapter 3; development-stage judgment → Chapter 4; market participation / settlement → Chapter 6; revenue / estimation → Chapter 8; policy access → Chapter 9; international benchmarking → Chapter 10. Questions strongly coupled with spot-market mechanics (clearing, settlement formulas, price caps) should first cite the sister skill <em>Electricity Trading Expert</em>.</li><li><strong>Every number must carry a source and a time point</strong>: cite document numbers for policies (e.g. &quot;NDRC Energy〔2025〕No. 357 (发改能源〔2025〕357号)&quot;) and &quot;time point + entity&quot; for case data (e.g. &quot;Next Kraftwerke had aggregated 8,179 MW as of 2020-06&quot;). Mark numbers you are unsure of with <strong>(to be verified)</strong>; fabrication is forbidden.</li><li><strong>Distinguish the book's data vintage from the latest data</strong>: the book's data are as of 2018-2020 (e.g. &quot;China's electrochemical storage 1.59 GW&quot; is the end-2019 figure); for scale and policy in 2024-2026-11, the web-research layer in Chapter 9 governs — never mix the two. The 2026 media figure of &quot;120 million kW aggregated capacity&quot; and the official &quot;16.85 GW measured maximum adjustment capability&quot; are different metrics; declare the metric before citing either, and look up per-province thresholds and policy status in <code>knowledge/省级市场状态表-2026-11.md</code>.</li><li><strong>For business-model questions, ask three premises first</strong>: whether the province has spot / ancillary-service markets, the resource type and scale, and whether an aggregator relationship already exists — VPP value realization depends entirely on the market environment; discussing business models without a market is meaningless.</li><li><strong>Anchor technology answers in constraints</strong>: communication, forecasting and blockchain proposals must be tied to the market rules' settlement cycles and response-time requirements (e.g. Germany's 15-min balancing settlement, Australia's 5-min settlement); never give technology choices detached from the scenario.</li><li><strong>Neither oversell nor dismiss</strong>: a VPP is neither &quot;a software-defined money printer&quot; nor a &quot;pseudo-concept&quot; — use the three-stage framework to judge which stage the user is actually at, then discuss feasible paths.</li><li><strong>Grade numbers by source</strong>: <strong>A</strong> official documents/statistics; <strong>B</strong> disclosures by trading institutions, central SOEs or industry associations; <strong>C</strong> media reports; <strong>D</strong> estimates from public data. Scale, revenue and subsidy figures must carry a grade; when one indicator has several values, state the caliber and grade first, then give the preferred figure.</li></ol>
<h3 id="s4">0.3 Core Quick Judgment (one-liner version)</h3>
<ul><li><strong>What a VPP is</strong>: a smart energy system that aggregates flexible loads, distributed generation, storage, electric vehicles and other resources across different locations to achieve autonomous coordinated optimal control and participate in power system operation and electricity market trading — a &quot;positive plant&quot; for peak shaving and a &quot;negative plant&quot; for valley filling.</li><li><strong>Two keywords of a VPP</strong>: <strong>integration</strong> + <strong>bottom-up</strong>; <strong>two premises</strong>: <strong>electricity markets</strong> (day-ahead / real-time / ancillary services) + <strong>high renewable penetration</strong>.</li><li><strong>Criteria</strong>: does it produce reverse power flow (DR does not, VPP can); does it change the grid-connection mode (VPP does not — logical aggregation, not physical aggregation).</li></ul>
<hr>
<h2 id="s5">1. Concepts and Distinctions</h2>
<h3 id="s6">1.1 Formal Definition and Dual Role</h3>
<ul><li><strong>Definition</strong>: a smart energy system that aggregates one or more controllable resource classes — flexible (interruptible) loads, storage, microgrids, electric vehicles, distributed generation, etc. — across different locations, achieves autonomous coordinated optimal control, and participates in power system operation and electricity market trading.</li><li><strong>Dual role</strong>: as a &quot;positive plant&quot; it supplies the system and shaves peaks; as a &quot;negative plant&quot; it increases consumption to fill valleys; it can be compensated for fast response to dispatch instructions, and it can also earn revenue in capacity, energy and ancillary-service markets like a conventional plant.</li><li><strong>Key property</strong>: a VPP <strong>does not change the grid-connection mode of the aggregated resources</strong> (an untouched physical architecture); aggregation and optimization are achieved through communication and smart metering — effectively an intelligent &quot;power butler&quot;. Its resources are not directly dispatched by the dispatch center; instead they participate in grid operation and markets <strong>through a resource aggregator</strong>.</li><li><strong>Five operational characteristics</strong>: resource diversity; environmental friendliness; coordination; promoting market competition (fully dispatchable, able to compete with conventional plants in the spot market); intelligent management and control (cloud-edge collaboration, forecast-driven).</li></ul>
<h3 id="s7">1.2 Distinctions from Neighboring Concepts (frequently tested)</h3>
<div class="table-wrap" tabindex="0" role="group" aria-label="可横向滚动的表格"><table><thead><tr><th>Concept</th><th>Core difference</th><th>Criterion</th></tr></thead><tbody><tr><td>Demand response (DR)</td><td>Only emphasizes reducing/shifting load; a subset of VPP and its developmental foundation; VPP adds distributed generation and storage</td><td><strong>Does reverse power flow occur</strong>: DR — no; VPP — yes</td></tr><tr><td>Microgrid</td><td>Physical aggregation, co-located combination, single point of interconnection, can run islanded</td><td>VPP: logical aggregation, cross-space, multiple points of interconnection, grid-connected operation only</td></tr><tr><td>Energy-efficiency plant (EEP)</td><td>Purely aims to save electricity; emphasizes up-front equipment investment; weakly coupled with the spot market</td><td>VPP: multi-objective (can &quot;shift peaks&quot; without saving energy), emphasizes later-stage operation, strongly market-coupled</td></tr><tr><td>Load integrator / aggregator</td><td>The load-side intermediary of the DR era</td><td>The VPP aggregator is upgraded to a &quot;generation-grid-load-storage integrator&quot;, representing diverse resources</td></tr><tr><td>Microgrid / local energy internet</td><td>The autonomous form after the base resource combination is upgraded</td><td>Can serve as a <strong>control unit</strong> under a VPP</td></tr></tbody></table></div>
<ul><li><strong>The essential DSM vs DR difference</strong>: under DSM the user is a rigid &quot;inorganic body&quot; (the managed object); under DR the user is an elastic &quot;organic body&quot; (the incentivized object) — the same time-of-use price is a load-management tool under DSM but the user's price choice under DR.</li><li><strong>In the Chinese context</strong>: first-stage VPP is nearly synonymous with DR and can be called &quot;new-type demand response&quot; (fully automated control + newly included distributed energy resources); VPP is generally considered to include DR.</li></ul>
<h3 id="s8">1.3 VPP and Market Stability — the Theoretical Link (California crisis lesson)</h3>
<ul><li>Market-stability criterion: <strong>the equilibrium market share of the largest generator must not exceed the price elasticity of demand it faces</strong> — an oligopolist's ability to manipulate price ∝ market share / consumer elasticity.</li><li>Two equivalent stabilization paths: reduce supply-side concentration ↔ raise demand-side elasticity (add DR/VPP capability); the latter costs less and wastes less efficiency.</li><li>Corollary: the VPP is not merely a peak-shaving tool but the <strong>&quot;seismic damper&quot; of the power market and a countervailing tool against market power</strong> — a one-sided market (generation-side competition only) cannot, in theory, remain stable through its own mechanisms.</li></ul>
<hr>
<h2 id="s9">2. Evolution: from the &quot;Three-Electricities Office&quot; to the VPP</h2>
<h3 id="s10">2.1 China's Institutional Evolution Line</h3>
<ul><li><strong>Three-Electricities Office</strong> (三电办, 1970s): administrative means to enforce planned use, economical use and safe use of electricity; quotas allocated on a &quot;produce-to-sell&quot; basis;</li><li><strong>DSM introduced</strong> (proposed by Gellings in the early 1980s; introduced into China in 1993): treating electricity and capacity saved on the demand side as a resource, integrated with the supply side under the least-cost principle (IRP thinking); 1993-2010 cumulative savings of roughly 280-300 TWh and peak-load shifting above 30 GW;</li><li><strong>The unraveling of traditional DSM</strong> (forty years of Western lessons): subsidized DSM rested on two pillars — a monopolistic implementing entity + fiscal-subsidy incentives; once the power market arrived, the implementing entity went missing (utilities lose money the less they sell) and benefits became fragmented (generation/transmission/distribution/retail unbundled), so DSM inevitably died or upgraded into DR;</li><li><strong>China's DSM predicament</strong>: mainly time-of-use pricing + load control, a &quot;political task&quot; for the power company with negative economic incentives (concessions = lost revenue; load control = lost energy sales), and no compensation for participating users;</li><li><strong>DR emerges</strong> (post-California-crisis consensus: the market must bring in the demand side): incentive-based DR (direct load control, interruptible load, emergency DR, capacity/ancillary-service programs) + price-based DR (time-of-use / critical-peak / real-time pricing); the smart grid (advanced metering + two-way communication) is DR's technical backbone;</li><li><strong>VPP rises</strong>: Europe in the early 21st century (focused on distributed-generation integration + business models); North America concurrently advanced DR with the same substance (centered on flexible loads).</li></ul>
<h3 id="s11">2.2 The Causal Chain of Evolution (an answer framework)</h3>
<p>Oil crises (1970s) → IRP / least-cost planning → DSM → power market reform (DSM's foundations unravel) → electricity market + smart grid nurture DR → distributed generation + storage scale up → <strong>VPP</strong> (solicitation-based → market-based → autonomous-dispatch).</p>
<hr>
<h2 id="s12">3. Resource Side: Three Resource Classes and Assessment Methods</h2>
<h3 id="s13">3.1 Three Resource Classes and Entity Types</h3>
<ul><li><strong>Three base resource classes</strong>: flexible (interruptible) load, distributed generation (DG), storage; in reality they are often blended (flexible loads include self-use DER and storage; or form microgrids / local energy internets as control units under the VPP).</li><li><strong>By owning entity</strong>: demand-side resource type (flexible load + user-side storage + self-use DG) | supply-side resource type (utility-scale distributed generation + grid-side/generation-side storage) | hybrid type (a combination of the three, optimized via an energy management system).</li><li><strong>From the VPP perspective, the defining criterion is the dispatch relationship</strong>: any generation resource whose dispatch relationship sits outside the existing utility system, or can be detached from it, can be included — <strong>every captive (self-owned) power plant is a potential VPP resource</strong> (the theoretical resource space far exceeds official distributed-generation statistics).</li></ul>
<h3 id="s14">3.2 Flexible-Load Assessment Methods</h3>
<ul><li><strong>&quot;Flexibility&quot; premise</strong>: adjustable during peak hours; not adjustable = cannot be touched at peak or reliability requirements are extreme.</li><li><strong>Five factors of adjustability</strong>: ① frequency of use; ② retained load (the minimum load that does not affect basic production and living); ③ adjustable windows (season/month/day); ④ response time and duration; ⑤ peak-load coincidence factor.</li><li><strong>A-D quadrant classification</strong> (the starting point of development strategy):</li></ul>
<div class="table-wrap" tabindex="0" role="group" aria-label="可横向滚动的表格"><table><thead><tr><th>Type</th><th>Characteristics</th><th>Key sectors</th><th>Development logic</th></tr></thead><tbody><tr><td>A</td><td>Large single-customer adjustability + high price sensitivity</td><td>Industrial non-continuous production (machinery, textiles, food)</td><td>First choice for scale development; best cost-effectiveness</td></tr><tr><td>B</td><td>Small capacity + high sensitivity</td><td>Urban public transport, small commerce</td><td>Requires aggregators for organized scale</td></tr><tr><td>C</td><td>Large capacity + low sensitivity</td><td>Public/residential buildings (mostly HVAC)</td><td>Called on during severe shortfalls; costly</td></tr><tr><td>D</td><td>Both low</td><td>Industrial continuous production (chemicals, cement, metallurgy)</td><td>Emergency-only calls; high economic and social cost</td></tr></tbody></table></div>
<ul><li><strong>Three qualitative assessment dimensions</strong>: willingness to adjust (set by incentives and price mechanisms), ability to adjust (set by technological progress), and the cost-effectiveness of adjustment and aggregation; <strong>non-continuous industry is the &quot;three-high&quot; first choice</strong>, followed by electric transport and building HVAC.</li><li><strong>Sector potential reference</strong> (SGCC 2019 analysis of 22 industries, assuming policy and technology in place + voluntary participation): steel 20%, cement 24%, electrolytic aluminum 22%, buildings 30%, residential 50% (adjustable share); the adjustable portion of commercial/public buildings is about 25% of building load; residential adjustable load is 25%-50% of household load.</li><li><strong>Shanghai 2020 survey sample</strong>: flexible load of about 6.93 GW (industrial 1.23 GW + commercial 2.16 GW + residential 3.51 GW + EVs 24.5 MW); HVAC exceeded 40% of the summer/winter peak; post-retrofit flexible building HVAC can shed about 25% for short periods.</li></ul>
<h3 id="s15">3.3 Distributed Generation and Storage Essentials</h3>
<ul><li><strong>Distributed generation</strong> (China ~60 GW by end-2018: distributed PV 50 GW, distributed wind 4 GW, distributed gas 3 GW): VPP value comes from local accommodation (saving 5%-10% transmission-and-transformation losses) and detachable dispatch relationships; 2025 technical potential is about 1.6 TW (PV ~80% of it) and economic potential about 200 GW.</li><li><strong>Storage classes and characteristics</strong>: pumped hydro (minute-level, 70%-75%), compressed air (minute-level, 50%-70%), lithium-ion (hundred-millisecond-level, 85%-98%, best overall), lead-carbon (hundred-millisecond-level, 70%-90%), supercapacitors (millisecond-level, power quality / short-duration high power).</li><li><strong>Four roles of storage</strong>: peak shaving (buy in valley, sell in peak), frequency regulation (an effective regulation capability of about 2x its own capacity; faster and more accurate than coal), power-quality improvement (harmonic/reactive compensation), stability enhancement (emergency / black start).</li><li><strong>China's landscape</strong> (end-2019): electrochemical storage about 1.59 GW (global 8.09 GW); user side 51% / generation side 24% / grid side 22%; landmark projects: Zhenjiang grid-side storage 101 MW / 202 MWh (then the world's largest grid-side electrochemical storage), Wuxi Xingzhou Industrial Park 20 MW / 160 MWh (largest commercially operating user-side storage), Zhangbei National Wind-Solar-Storage-Transmission demonstration.</li><li><strong>A cautionary tale on single-market dependence in frequency-regulation markets</strong>: in the US, PJM's FERC Order 755 (2011) pay-for-performance triggered a storage boom; the 2017 revision making RegD &quot;energy-neutral&quot; collapsed installation growth. <strong>Single-product dependence plus rule-change risk coexist; stacking multiple revenue streams is the antidote</strong>.</li></ul>
<h3 id="s16">3.4 Electric Transport (V2G)</h3>
<ul><li>Four shocks of charging load: worsens the peak-valley gap, strong randomness, harmonic power-quality issues, invalidates distribution-network planning.</li><li><strong>Near/mid term the priority is smart (ordered) charging, not V2G</strong>: bidirectional chargers are limited + battery-degradation cost is a hard constraint; as battery costs fall, V2G's advantages gradually show.</li><li>Mechanism blockers: DR compensation lacks sustainable funding; most cities' peak-valley spreads are narrow; ancillary-service markets are designed for large generation-side resources (high thresholds, low compensation).</li></ul>
<hr>
<h2 id="s17">4. The Three-Stage Development Framework (the book's main line; use it to judge a project's stage)</h2>
<div class="table-wrap" tabindex="0" role="group" aria-label="可横向滚动的表格"><table><thead><tr><th>Stage</th><th>Driving mechanism</th><th>Typical forms</th><th>Criteria</th></tr></thead><tbody><tr><td>Gen 1 · solicitation-based (邀约型)</td><td>Government/dispatch agencies issue invitations + administrative/subsidy incentives; no (mature) power market</td><td>Jiangsu and Shanghai demand response &amp; VPP pilots (current mainstream across Chinese provinces)</td><td>Revenue = response subsidies; invitation-response-fulfillment process</td></tr><tr><td>Gen 2 · market-based (市场型)</td><td>Price signals from spot / ancillary-service / capacity markets</td><td>Jibei FUN-power platform (China's first market-based VPP); European/US CVPP/TVPP</td><td>Revenue = market trading; submits quantity-price bids into the market</td></tr><tr><td>Gen 3 · autonomous-dispatch (自主调度型)</td><td>Cross-space autonomous dispatch; resources freely choose their dispatch entity</td><td>Germany's Next Kraftwerke and e2m; Japanese pilot programs; California's SC</td><td>Cross-border/cross-province aggregation, a &quot;virtual power system&quot;</td></tr></tbody></table></div>
<ul><li><strong>The three stages coexist rather than replace one another</strong>: in the market-based stage, solicitation-based operation persists (the inviting party becomes the system operator);</li><li><strong>The substance is migration of the revenue source</strong>: administrative compensation → market prices → cross-space autonomous-dispatch profit;</li><li><strong>Technical conditions for stage transition</strong>: solicitation-based needs little communication; market-based needs high concurrency, low latency and secure two-way transmission; autonomous-dispatch requires &quot;mobile + frequently-awakened&quot; device interconnection (EVs, inspection robots) — <strong>5G (uRLLC 1 ms latency; mMTC 10-100x connection density) is the key enabler of generational leaps</strong>.</li><li><strong>China's position</strong> (book vintage 2020): Jibei was at stage two (first in China, commissioned 2019-12-11); other pilots were mostly stage one. <strong>2025-2026-11 update</strong>: Shanxi VPPs &quot;submitting quantity-price bids&quot; into the spot market (2023-09); Shanghai's measured response has jumped four years running since 2023, 320→710→1,160→1,650 MW (summer 2026: 1,647.7 MW, the first Chinese city above 1.6 GW, average response accuracy 98.4%); by end-2025 China had 470 VPP projects built with a measured maximum adjustment capability of 16.85 GW (NEA, roughly +70% YoY); 2026-06 media/industry reports put aggregated capacity at 120 million kW across 800+ projects (a connected-capacity metric, not measured adjustment capability); the 15th Five-Year Plan for New-Type Power System Construction (2026-08) reiterates 2030 targets of &gt;50 GW adjustment capability and 50 GW V2G; GB/T 47241-2026 took effect 2026-09-01. <strong>Stage two has landed nationwide, but the gap between &quot;aggregated scale&quot; and &quot;actually adjustable&quot; remains an industry-wide issue</strong>; see Chapter 9.</li></ul>
<hr>
<h2 id="s18">5. Solicitation-Based VPP: Two Domestic Exemplars</h2>
<aside class="note"><p>Chapter data cutoff: 2026-11-01 (Jiangsu and Shanghai scale and subsidy standards are updated annually); the model logic is not time-sensitive.</p></aside>
<h3 id="s19">5.1 The Jiangsu Model (critical-peak price fund pool + administrative invitations; the scale benchmark)</h3>
<ul><li><strong>Mechanism design</strong>: in 2015 Jiangsu was first in China to introduce seasonal critical-peak prices, with <strong>all incremental critical-peak revenue dedicated to demand-response incentives</strong> (a fund-pool institutional innovation); the <em>Jiangsu Provincial Detailed Rules for Power Demand Response</em> standardize declaration, invitation, response, evaluation and fulfillment; differentiated incentives by response capacity, speed and duration; <strong>pioneered &quot;valley-filling&quot; self-bidding</strong> — resource entities bid downward against a benchmark price for clearing, enabling two-way adjustment.</li><li><strong>Track record</strong>: 2016 the world's largest single peak-shaving event at 3.52 GW → 4.02 GW in 2019 (about 3%-5% of system peak); from 2018 the largest valley fill was 2.57 GW, cumulatively promoting 338 GWh of renewable accommodation; 18 responses totalling 23.69 GW.</li><li><strong>Resource expansion path</strong> (a replicable sequence): industrial enterprises → building HVAC (33 buildings, over 300 MW controllable) → residential appliances (Haier/Midea vendor cloud platforms controlling ACs and water heaters) → customer-side storage (first joined real-time response in 2020) → charging piles (over 10,000 in the pool).</li><li><strong>What is replicable is the institution, not the technology</strong>: a government-led, free, open platform + a social-capital-led aggregator ecosystem.</li></ul>
<h3 id="s20">5.2 The Shanghai Model (platformization + auction trading; the market-transition sample)</h3>
<ul><li><strong>Infrastructure</strong>: load-control system of 1 master station + 14 substations + 29,000 controlled users, monitoring capability 14.5 GW with 3.7 GW controllable; the demand-response platform had 15 registered load integrators with 1.2 GW of flexible load; the VPP side had 7 operators and 512 customers (charging piles, microgrids, buildings, industry, tri-generation, storage, ice-storage, etc.).</li><li><strong>Evolution milestones</strong>: 2014 China's first demand response (about 50 MW shed) → 2018 first large-scale valley fill (1.059 GW) → 2020 first in China to achieve <strong>precision local response (locating to a single 10 kV transformer) + auction trading + lead-time coefficients + mimicking conventional units' ramp characteristics</strong>.</li><li><strong>Four-party operation system</strong>: the power company's trading platform (registration/trading/clearing &amp; settlement) | the dispatch &amp; control platform (stating needs, issuing instructions) | the operation-management platform (records/qualification review/baseline ownership/result certification) | the VPP (aggregates and optimizes internally; a single market entity externally).</li><li><strong>Products</strong>: medium/long-term and short-term demand-response trading, medium/long-term reserve trading (called within 10 min, organized monthly), short-term substitution peak-shaving trading.</li></ul>
<h3 id="s21">5.3 Foreign Solicitation-Based References</h3>
<ul><li>United States: the most numerous and complete DR programs (government / utility / independent third-party operating models); New England load response spans 1 kW–5 MW, with sub-100 kW customers allowed to aggregate; the 2019 DOE/FERC report — fully dynamic pricing + smart grid could cut up to 20% of the US peak within 10 years; Austin Energy in Texas shed 90 MW with 86,000 smart thermostats.</li><li>United Kingdom: about 4.5 million users pay time-varying tariffs (cheap overnight electricity for storage heating); Finland legislates mandatory time-of-use pricing; France's Tempo program has three-color daily prices (blue/white/red).</li></ul>
<hr>
<h2 id="s22">6. Market-Based VPP: Participation Mechanisms, Entities and Control</h2>
<aside class="note"><p>Chapter data cutoff: 2026-11-01 (spot-rules status, provincial access and settlement rules); participation flow and control principles are not time-sensitive.</p></aside>
<h3 id="s23">6.1 Participating in the Three Market Classes</h3>
<ul><li><strong>Energy market</strong> (VPP capacity is small → usually a <strong>price taker</strong>; sets bid volume-price on forecast prices + internal DER state): three stages = planning (sign medium/long-term/bilateral ahead of day-ahead) → operation (bid day-ahead; intraday/real-time, roll forward each period with updated DER-state forecasts and re-submit) → settlement (day-ahead awards settle at day-ahead prices, deviations at real-time prices; distribute internally fairly by contribution).</li><li><strong>Ancillary-service market</strong> (frequency regulation as the example): day-ahead declaration and pre-clearing → real-time official clearing and settlement on actual output → a spread exists between regulation price and energy price; <strong>the regulation-market insurance mechanism</strong>: the trading center acts as insurer and entities insure voluntarily; penalties are reduced by the insured amount when tasks are unmet — resolving the dilemma of &quot;penalized if the forecast is too big, underpaid if too small&quot;.</li><li><strong>Green certificates and the carbon market</strong> (dual role): aggregating clean-generation units → sell emission reductions / green certificates; aggregating conventional units → buy and sell compliance allowances. In essence a green certificate is the securitization of renewable energy under an RPS quota; its price is set by the &quot;green premium&quot;.</li></ul>
<h3 id="s24">6.2 CVPP and TVPP (the two faces of the market-based VPP)</h3>
<div class="table-wrap" tabindex="0" role="group" aria-label="可横向滚动的表格"><table><thead><tr><th>Dimension</th><th>CVPP (Commercial VPP)</th><th>TVPP (Technical VPP)</th></tr></thead><tbody><tr><td>Objective</td><td>Maximize the combined revenue of internal DER</td><td>Provide system-operation services to the DSO/TSO</td></tr><tr><td>Geographic constraint</td><td>No geographic constraint; the market can represent DER anywhere</td><td>Same geographic/distribution area; must respect network constraints</td></tr><tr><td>Core output</td><td>Portfolio optimization, bidding, reducing imbalance risk</td><td>Aggregate into a &quot;single generator&quot; external characteristic (balancing / frequency &amp; voltage regulation / congestion management)</td></tr><tr><td>Operator</td><td>Independent third party / energy supplier / new entrant</td><td>Naturally the local DSO (needs detailed local network data)</td></tr></tbody></table></div>
<ul><li><strong>The essence of the control framework</strong>: &quot;one DER portfolio, two configuration files&quot; — the operational profile oriented to trading is the CVPP; the one oriented to system operation is the TVPP; trading attributes and physical attributes are separated yet interconnected.</li><li><strong>Three control architectures</strong>: centralized control (highest theoretical potential but poor scalability) → decentralized control (central + local two levels) → fully distributed control (sub-unit autonomy, plug-and-play; best suited to market operation).</li></ul>
<h3 id="s25">6.3 Market-Entity Taxonomy (US-centric; China must cultivate these in parallel)</h3>
<div class="table-wrap" tabindex="0" role="group" aria-label="可横向滚动的表格"><table><thead><tr><th>Entity</th><th>Function</th><th>Notes</th></tr></thead><tbody><tr><td>Aggregator / load integrator</td><td>Aggregates DER and enters markets on their behalf (China's current core role)</td><td>Retailers are best positioned to double as aggregators (an &quot;aggregator-retailer&quot; combo also solves balancing settlement)</td></tr><tr><td>SC (Scheduling Coordinator)</td><td>Matches supply and demand; need not follow PX rules; ex-ante coordination</td><td>Viewable as the forerunner of stage-3 VPPs / an extension of stage 2; California SCs exclusively represent portfolios in three markets and the ISO may not adjust individual schedules</td></tr><tr><td>CSP (Curtailment Service Provider)</td><td>Aggregates &quot;negawatts&quot; into wholesale DR</td><td>The PJM model; after aggregation over- and under-delivery can offset, making execution more reliable; case: EnerNOC (winter average shed 400 kW, summer average 1 MW)</td></tr><tr><td>LSE (Load Serving Entity)</td><td>Pools scattered resources to join DR / dynamic pricing / bidding and to keep supply</td><td>In PJM must hold capacity + emergency reserves; California had 80+ by 2020</td></tr><tr><td>MSP (Metering Service Provider)</td><td>Installs, maintains, reads meters and manages data</td><td>Ontario, Canada: MDM/R manages nearly 5 million smart meters via 17 MSPs</td></tr><tr><td>DSO/TSO</td><td>Operates distribution/transmission networks; the DR buyer and verifier</td><td>Finland's lesson: because of its monopoly status a DSO <strong>must not</strong> be an aggregator; fast responses cannot be verified one by one → &quot;DSO pre-computes limits + aggregator pre-books&quot;</td></tr></tbody></table></div>
<ul><li><strong>Regulatory points of the Finnish aggregator case</strong> (whether the business model can exist depends on regulation, not technology): customers must retain the right of veto over responses; ownership of control equipment upon retailer switching must be pre-set in contracts; three forms of remuneration (availability fee ± penalties, equipment rental, revenue sharing); two control methods (price-based via band real-time pricing / incentive-based via direct load control).</li><li><strong>The US regulatory lesson</strong>: FERC Order 719 established aggregator access in principle, but state-level vetoes (e.g. Indiana) left an enforcement vacuum — <strong>regulatory-level coordination determines whether aggregators can enter</strong>.</li></ul>
<h3 id="s26">6.4 Control and Optimization Technology Stack</h3>
<ul><li><strong>Four key forecasts</strong>: short-term load forecasting (≤1 week; linear regression / time series / ANN), variable-output forecasting (based on numerical weather prediction; 24h wind-power forecast mean absolute error about 5%-15% of installed capacity), price forecasting, and <strong>flexibility forecasting</strong> (forecasting customers' response functions to control signals; customer default penalties are usually lower than the aggregator's imbalance penalties; the response forecast's time resolution must not be coarser than the balancing-dispatch resolution).</li><li><strong>Practical requirements for the dispatch-optimization system</strong>: handle both organized markets and bilateral contracts; support bidding on probabilistic price forecasts; look ahead several days; be fast (Germany's 15-min settlement cycle → a new set of control instructions every 15 min); support both offline (plan evaluation) and online (real-time) modes. <strong>The optimization model must fit the local market rules</strong> — the settlement cycle and clearing method determine the algorithm's time granularity.</li><li><strong>Three-layer control mechanisms</strong>: ① aggregation — load-curve clustering for complementary peaks (curve-feature dimensionality reduction + clustering algorithms for massive multi-source heterogeneous data); ② incentives — differentiated contracts based on customer price elasticity (customer behavior is hidden → measure elasticity via experimental economics); ③ joint storage optimization — form operating alliances with storage providers to hedge deviations and build multi-party benefit allocation (other parties provide reserve and share risk, compensated with reserve revenue).</li><li><strong>The Jibei &quot;FUN-power&quot; platform architecture</strong> (&quot;one platform, two networks, multi-party applications&quot;): the VPP intelligent management &amp; control platform (the &quot;smart energy brain&quot;: managing tens of millions of terminals/connected nodes, pooling data, coordinating use) + the smart-distribution multi-energy-flow network + the eLTE/4G/5G ubiquitous IoT network; edge-computing VPP models (&quot;edge&quot; decides locally, &quot;cloud&quot; dispatches uniformly); the ecosystem analogy &quot;platform ≈ e-commerce platform, one VPP ≈ one shop&quot;; an energy blockchain network (EBN) as the frontier direction.</li></ul>
<h3 id="s27">6.5 How the 2026 Spot-Rules Draft Affects VPPs (new)</h3>
<ul><li><strong>Document status</strong>: the Basic Rules for the Electricity Spot Market (Draft for Comment) of 2026-10-19; comments close 2026-11-18 and it is proposed to take effect 2027-01-01. In 2026, Document No. 1217 and provincial rules still govern.</li><li><strong>Four points directly relevant to VPPs</strong>:<ol><li><strong>Full participation of new entities</strong>: VPPs, storage and load aggregators can participate more directly in spot and ancillary services, reducing the &quot;demand response only&quot; constraint;</li><li><strong>Joint bidding of new energy plus co-located storage</strong>: aggregators can package distributed PV with co-located storage, making the &quot;generation-storage combination&quot; value of VPPs explicit;</li><li><strong>LMP convergence/unification</strong>: nodal/zonal price signals become more consistent and VPP spatiotemporal arbitrage logic clearer, but forecasting accuracy requirements rise;</li><li><strong>Abolition of the imbalance fund pool and quantity-difference to price-difference settlement</strong>: settlement accounts are simplified, making VPP revenue allocation and deviation cost easier to account for — but the room for &quot;muddled books&quot; disappears.</li></ol></li><li><strong>Capability threshold</strong>: 15-minute forecasting, quantity-price bidding, deviation management and settlement reconciliation become standard for VPP operators; aggregators relying only on &quot;invitation subsidies + manual filing&quot; will be eliminated.</li><li><strong>Provincial supporting rules</strong>: Fujian's 2026-04-03 ancillary-service rules include VPPs/storage and cancel deep-peaking compensation once spot prices reflect value; Shandong allows storage/VPPs to participate in energy and ancillary services simultaneously from 2026-05-08; rules differ widely, so confirm the province first.</li></ul>
<hr>
<h2 id="s28">7. Emerging Technologies: 5G and Blockchain (engineering-selection conclusions)</h2>
<h3 id="s29">7.1 Communication Technology Selection</h3>
<ul><li>Comparison of common technologies: Bluetooth (low power, short range) / ZigBee (poor self-organizing) / GPRS (packet loss) / WiFi (power hungry) / <strong>NB-IoT</strong> (massive connections, deep coverage, high cost) / <strong>LoRa</strong> (long range, low power, low rate) / <strong>5G</strong> (uRLLC 1 ms latency + mMTC massive connections + eMBB; expected to solve all bottlenecks).</li><li>VPP communication needs jump qualitatively by generation: automatic meter reading → distributed-energy control → protection-grade ultra-short latency (fast fault location and self-healing) → massive short data packets (tens of thousands of users) → near-real-time EV communication; legacy options include IEC 60870-5-101/104 telecontrol, VPN, power-line carrier, UMTS/GPRS (the EU's VFCPP used VPN; the Netherlands' PowerMatcher used UMTS).</li><li>Key 5G metrics: uRLLC backbone annual downtime ≤5 min (under a &lt;5 ms latency requirement) and packet loss far below 4G; when VPP equipment has no dedicated communication medium, 5G is more economical than fiber. Chinese engineering validation: Jibei (2019-12-11, China's first VPP in operation; 5G enabled high-concurrency, low-latency two-way transmission for Zhangbei's heat-storage electric boilers, second-sense-compute-act in seconds) and the Qingdao 5G smart grid (built 2020-07; 80% inspection labor saved; outages cut from minutes to seconds/milliseconds).</li></ul>
<h3 id="s30">7.2 Blockchain Selection Conclusions (for the VPP scenario)</h3>
<ul><li><strong>The anchor of value</strong>: not the &quot;decentralization&quot; slogan but three concrete things — cross-party trust costs, automated contracting and settlement for high-frequency small transactions (smart contracts), and transparent, traceable benefit allocation.</li><li><strong>Selection verdict</strong>: chain type — <strong>consortium chain</strong> (external parties participate); consensus — <strong>distributed-consistency algorithms</strong> (PBFT/Paxos/Raft, prioritizing safety, reliability and capacity; PoW wastes compute; PoS/DPoS have centralization problems); scaling — <strong>off-chain</strong> (sidechains + multi-chain interconnection; off-chain relational stores over already-consensed data for efficiency); deployment — start on <strong>BSN</strong>, migrate to BaaS if needed; frameworks — Hyperledger Fabric (general) or FISCO BCOS (finance); nodes in three tiers — <strong>full nodes (major participants) - relay nodes (substations/distribution rooms) - light nodes (each DER)</strong>.</li><li><strong>Five application areas</strong>: ① the VPP itself (smart contracts put the whole source-load interaction chain — declaration, clearing, execution, compensation — on-chain; two-way selection, automatic contracting); ② demand response (main chain records offers/bids/contracts/instructions/responses; sub-chains connect IoT devices by distribution district; China Southern Grid issued the nation's first real-time DR electronic certificate at Songshan Lake, 2020-07); ③ ancillary services (trade notarization + off-registry + shared ledger bookkeeping; Qinghai's &quot;State Grid Chain&quot; shared storage — the nation's first blockchain-based shared-storage market); ④ distributed-generation trading / &quot;over-the-fence&quot; power sales (TransActive Grid was the world's first blockchain energy-trading market; four upgrades: trusted metering, intelligent control, democratic decision-making, multi-point maintenance); ⑤ electric vehicles (Germany's Innogy Share&amp;Charge charging platform; Shanghai Jiading's first blockchain shared-charging pilot; battery lifecycle tracing in battery-swap scenarios).</li><li><strong>Engineering iron rule</strong>: &quot;blockchain guarantees integrity, not truthfulness&quot; — you need strict device admission, multi-party multi-dimensional cross-checking, &quot;four-flow integration&quot; (information/commerce/logistics/cash flows) for corroboration, and off-chain trusted institutions feeding prices to backstop data quality; governance off-chain is indispensable and requires regulators and legal safeguards; for security choose domestic platforms + Chinese national cryptographic algorithms with periodic security assessments (PBoC JR/T 0193-2020 assessment rules).</li></ul>
<hr>
<h2 id="s31">8. Business Models and Revenue Estimation</h2>
<aside class="note"><p>Chapter data cutoff: 2026-11-01 (revenue shares, subsidy standards and reference prices are updated annually); the estimation framework is not time-sensitive, but it must use the province's rules for the year in question.</p></aside>
<h3 id="s32">8.1 Revenue Structure (five sources)</h3>
<ol><li><strong>Demand-response subsidies</strong> (mostly solicitation-based: peak-shaving/valley-filling subsidies; roughly CNY 0-5/kWh across localities; see the local table in Chapter 9);</li><li><strong>Spot peak-valley arbitrage</strong> (market-based: track prices, optimize the internal portfolio; China's peak-valley arbitrage market is about CNY 3 billion → projected above CNY 40 billion by 2030, with about 82 GW of VPP-adjustable space — 2026-11 review figures);</li><li><strong>Ancillary services</strong> (frequency regulation / reserve / peak regulation; storage frequency regulation has an effective regulation capability of about 2x its capacity);</li><li><strong>Capacity compensation / capacity payments</strong> (as capacity-market mechanisms mature);</li><li><strong>Green power / green certificates and carbon-asset services</strong> (certificate and emission-reduction revenue from aggregated clean generation).</li><li>Head-VPP revenue-structure reference: spot + ancillary services near 60% of revenue; AI load-forecast accuracy 90%+ (2026-11 review figures); for storage aggregation, capacity-compensation revenue is 40%-60%.</li><li><strong>An honest picture of profitability (2025-2026 disclosures)</strong>: the industry is in a &quot;scale first, profit later&quot; stage — Hengshi Technology (~892 MW connected) concedes in its annual report that VPP revenue is still a small share and the period was loss-making; GCL Energy Technology has 835-855 MW of flexible load with VPP-related revenue only about 3%; Dongfang Electronics' &quot;integrated energy &amp; virtual power plant&quot; segment gross margin is 38%, and head enterprises' 2025 VPP orders grew over 200% YoY (Cailian Press). When evaluating any VPP business plan, separate the &quot;aggregation-scale narrative&quot; from &quot;booked revenue&quot;.</li><li><strong>The 2026 retail-side transmission constraint (new)</strong>: VPP revenue ultimately passes through a retailer or the customer bill, and widespread retail losses in 2026 compress the share available for VPPs — 400+ retailers exited in the first seven months; 298 of 500 Guangdong retailers lost money in H1; Guangxi's maximum wholesale-retail inversion was CNY 0.373/kWh; Guizhou lost over CNY 40 million in January-February and Anhui over CNY 119 million in January; the system operation fee rose about 93% YoY. VPP estimates cannot look only at the wholesale spread — check whether the retail side can pass it through and whether customers will sign revenue-sharing contracts.</li></ol>
<h3 id="s33">8.2 Commission and Revenue-Sharing Models (international evidence)</h3>
<ul><li><strong>Germany's e2m</strong>: charges a <strong>25% commission on trading revenue</strong>, 75% to the plant/load owners; grid-connection services, remote-control terminals and platform access are charged as fixed apportionments — <strong>the VPP operator earns a commission, not a margin</strong>.</li><li><strong>Operator-to-resource 1:9 split</strong> (common informal figure in China, 2026-11 review);</li><li>Tesla's South Australia VPP: participating households' bills down about 20%; AGL saves up to USD 280 per year; Simply Energy pays USD 7 per day + USD 0.15/kWh feed-in.</li><li>China's disclosed figures: DR contracts are mostly &quot;floor + share&quot; or fixed-price, but <strong>no authoritative public industry-wide split ratio exists</strong> (contract terms are not disclosed — demand contract evidence for any &quot;20/80 or 30/70 split&quot; claim); Shenzhen funds resource-aggregation platform investors at 10% of response revenue (up to CNY 2 million per company per year; <strong>the measures expired on 2025-12-31</strong>); Shenzhen has a &quot;demand-response insurance&quot; whose premium is 3%-5% of expected revenue; no VPP revenue-rights ABS has landed (GCL's tokenized power-plant revenue rights (RWA) is an exploratory case; compliance structure and scale to be verified).</li></ul>
<h3 id="s34">8.3 Peak-Load Economics (the strongest argument for VPP replacing coal peak-shaving)</h3>
<ul><li>Nationally, the top 3%-5% of peak load accumulates to fewer than 50 hours per year; building generation and the grid to fully serve that peak is a huge waste;</li><li><strong>SGCC's estimate</strong>: to meet the top 5% of peak load in its service area — coal power (with matching grid) about <strong>CNY 400 billion</strong>, a VPP (build + operate + incentivize) only <strong>CNY 40-57 billion</strong> (book vintage; for order-of-magnitude argument);</li><li>Meeting the peak with demand-side resources costs about 1/10 of the supply side, and is mostly smart-energy new-infrastructure investment.</li><li>Latest official comparison (NEA, 2026-08): VPP construction cycles have shrunk from 3 years to 3 months, response speed from minutes to seconds, and unit-capacity investment is about 1/5 of pumped hydro (industry-comparison figures, partly promotional); the combined adjustment potential of commercial &amp; industrial flexible load, EVs and distributed storage exceeds 300 GW (roughly 150 large pumped-hydro stations).</li></ul>
<h3 id="s35">8.4 Estimation Framework (the standard move for &quot;how much can it earn&quot;)</h3>
<ol><li>Clarify the resource inventory (type / capacity / response time / duration / retained load) → position by A-D classification;</li><li>Inventory the products and thresholds available in the province (spot / DR subsidy standards / ancillary access / capacity mechanism — see the local table in Chapter 9);</li><li>Revenue = Σ (adjustable capacity per product × annual called hours × clearing price / subsidy standard × revenue share); mind call-frequency limits (e.g. real-time response ≤3 times/day) and baseline determination rules;</li><li>Cost = communication and control equipment retrofit + platform access + O&amp;M + opportunity cost (production impact on the user);</li><li>Sensitivities: narrowing peak-valley spread, rule revisions (see the PJM 2017 lesson), penalties for sub-par performance.</li><li><strong>Product-exclusivity check</strong>: Zhejiang has made explicit that the same adjustment action may not simultaneously earn spot, ancillary-service and demand-response revenue — revenue models must encode product exclusivity; never count the same capacity in three markets.</li><li><strong>Per-kWh revenue reference ranges</strong>: DR pilots average about CNY 0.27/kWh (China Energy News; original source to be verified), Shenzhen's 2025 average adjustment revenue about CNY 0.4/kWh (media figure, to be verified) — both are order-of-magnitude references only; neither the IEA nor the CEC has published a dedicated quantified report on Chinese VPP revenue; do not cite nonexistent &quot;authoritative revenue conclusions&quot;.</li></ol>
<h3 id="s36">8.5 New-Model Opportunities (2025-2026; policies and cases verified)</h3>
<ul><li><strong>Direct green-power connection (绿电直连)</strong>: NDRC Energy〔2025〕No. 650 (发改能源〔2025〕650号, 2025-05-30) established the model of &quot;renewables supplying a single user via a direct-connection line without traversing the public grid&quot;; <strong>NDRC Energy〔2026〕No. 688 (发改能源〔2026〕688号, 2026-05; sources differ between a 05-14 and a 05-20 issuance date) upgraded it to multi-user direct connection</strong>, supporting accommodation-constrained projects in switching. Quantitative thresholds: annual self-generated/self-consumed electricity at least <strong>60%</strong> of available generation and at least <strong>30%</strong> of the project's total consumption (<strong>35%</strong> before 2030), with annual grid export no more than <strong>20%</strong>. By end-2025, 84 projects were approved with 32.59 GW of renewables; <strong>by 2026-07 this had risen to 100 projects and 34.10 GW</strong>, with 24 provinces issuing supporting policies. Relation to VPP: source-load-storage coordination inside direct-connect parks, surplus-power export and shortfall support can all introduce VPP aggregation — an incremental market for aggregators.</li><li><strong>Zero-carbon industrial parks</strong>: NDRC Environment &amp; Resources〔2025〕No. 910 (发改环资〔2025〕910号, 2025-06-30) launched creation; the first batch of 52 national-level parks was announced 2025-12-26, requiring &quot;developing green direct connection and renewables' nearby integration into incremental distribution networks according to local conditions&quot; — park-level aggregation is a natural VPP scenario.</li><li><strong>Computing-power/electricity coordination (算电协同)</strong>: national hub nodes require data centers to exceed 80% green power; Fujian pioneered data-center computing-load shifting into demand response; VNET's Huailai campus uses VPP aggregation of computing load and regional distributed generation for peak shaving and frequency regulation (a CAICT 2025 typical case of computing-power/electricity coordination).</li><li><strong>Energy-carbon integration</strong>: Jiangning Development Zone's &quot;energy-carbon virtual power plant&quot; (led by a Huadian affiliate; declared as China's first electricity-carbon integrated VPP platform); Shenzhen's energy-efficiency credit trading cut participants' average electricity cost by 7.2% — currently the &quot;VPP + carbon inclusion&quot; case closest to regulatory acceptance.</li><li><strong>AI foundation models</strong>: SGCC's &quot;Bright Power&quot; foundation model (released 2024-12, hundred-billion-parameter multimodal; integrated DeepSeek 2025-03); CSG's &quot;Da Watt (大瓦特)&quot; load forecasting has fully replaced legacy models at network and provincial levels with 97.8% day-ahead accuracy (company figure, not third-party audited); industry AI load-forecast accuracy generally 90%-94%; GCL reports AI lifting response speed 60%+ and cutting call costs about 35%.</li><li><strong>Aggregated renewables entering the market</strong>: after Document No. 136, distributed PV moved from fixed prices to the market, making aggregation the monetization channel — 3 VPPs in Anhui plus 18 generation aggregators in Jiangsu aggregated 1,868 distributed-PV stations (9.22 GW) into cross-province green-power trading (4.39 GWh transacted); Shanghai saw 21 VPP participations in surplus-renewables mutual-aid trading.</li></ul>
<hr>
<h2 id="s37">9. Chinese Policy and Local Practice (2024-2026-11; official figures verified)</h2>
<aside class="note"><p>Chapter data cutoff: 2026-11-01 (project counts, capacity, provincial rules); the national VPP management measure has not been issued — see <code>knowledge/省级市场状态表-2026-11.md</code> for provincial detail.</p></aside>
<h3 id="s38">9.1 The National Policy Chain</h3>
<ul><li><strong>Document No. 357</strong> (NDRC Energy〔2025〕No. 357 (发改能源〔2025〕357号), published 2025-04-11): positions the VPP as a &quot;resource-aggregation new-type market entity&quot; that can participate in medium/long-term, spot and ancillary-service markets as a whole (power purchase-and-resale requires a retail-license entity); targets adjustment capability above 20 GW by 2027 and above 50 GW by 2030; requires provinces to uniformly formulate construction-and-operation management measures (full process: construction, access, commissioning, testing, going live), categorized access to dispatch systems, incorporation into power-security management; encourages financial institutions to provide low-interest loans and credit guarantees.</li><li><strong>Document No. 93</strong> (NEA Legal &amp; Reform〔2024〕No. 93 (国能发法改〔2024〕93号), 2024-11-28): new-type entities split into single-technology and resource-aggregation classes (VPP / load aggregators, smart microgrids); encourages entities with adjustment capacity of 5 MW or more to provide energy and ancillary services (provinces may lower the threshold, not add barriers); in principle exempt from the electric power business license; within one contract cycle an aggregated resource is in principle represented by only one aggregator; <strong>the &quot;grid-agency settlement&quot; transition</strong> — wholesale settlement data are the sum of metered data of aggregated resources, provisionally cleared and distributed to end users by grid enterprises, directly affecting operator cash-flow design.</li><li><strong>The national-standard trio</strong>: GB/T 44260-2024 <em>Technical Specification for VPP Resource Allocation and Assessment</em> and GB/T 44241-2024 <em>Specification for VPP Management</em> (effective 2025-02-01); GB/T 47241-2026 <em>Technical Guidelines for VPP</em> (led by China Southern Grid; effective 2026-09-01; the first national standard covering the full workflow; trade press reports thresholds of &quot;10 MW aggregation capacity, 5 MW adjustment capacity&quot; and &quot;observable-measurable-adjustable-controllable&quot; requirements — the standard text governs).</li><li><strong>The 2026 framework</strong>: the General Office of the State Council's <em>Implementation Opinions on Improving the Nationwide Unified Electricity Market System</em> (State Council General Office〔2026〕No. 4, 2026-02) explicitly promotes flexible market participation by VPPs, smart microgrids and flexible loads, and sets spot markets fully formal in 2027 and the national unified market basically completed in 2030; the <em>15th Five-Year Plan for New-Type Power System Construction</em> (2026-08) reiterates 2030 targets of VPP maximum adjustment capability above 50 GW and V2G adjustable charging capacity of 50 GW.</li><li><strong>The national VPP management measure is still being drafted</strong>: the NEA signaled in 2026-08 that it would issue VPP management measures, but as of 2026-11-01 <strong>none has been formally released</strong>; the current national basis remains Document No. 357, Document No. 93, the national-standard trio and the 2026 spot-rules draft. Do not fabricate a document number for a &quot;national VPP management measure&quot;.</li><li><strong>The 2026 spot-rules draft</strong>: the Basic Rules for the Electricity Spot Market (Draft for Comment) of 2026-10-19 provides for full participation of new entities, joint bidding of new energy plus co-located storage, LMP convergence and abolition of the imbalance fund pool (see 6.5); proposed effective 2027-01-01, with Document No. 1217 and provincial rules still governing in 2026.</li><li><strong>Scale caliber</strong>: the official end-2025 figure is 470 projects / 16.85 GW; the 2026-06 media/industry figure of &quot;120 million kW aggregated, 800+ projects&quot; is connected/aggregated capacity and must not be mixed with the official measured maximum adjustment capability (see 9.3).</li></ul>
<h3 id="s39">9.2 Provincial Implementation (as of 2026-10: at least 20 provinces with dedicated policies, 15 with market implementation rules; Liaoning, Fujian and Anhui are new in 2026, while Yunnan issued its framework in 2025 and its market rules in 2026)</h3>
<aside class="note"><p>Per-province status, thresholds and products are in <code>knowledge/省级市场状态表-2026-11.md</code>; this table lists only verified representative provinces, and a blank does not mean no local policy exists.</p></aside>
<div class="table-wrap" tabindex="0" role="group" aria-label="可横向滚动的表格"><table><thead><tr><th>Province</th><th>Document</th><th>Key points</th></tr></thead><tbody><tr><td>Shanxi</td><td>Jin Energy Regulation〔2025〕No. 4 (晋能源规〔2025〕4号) <em>Interim Measures for VPP Construction and Operation Management</em> (effective 2025-09-18, superseding the 2022 plan — the nation's first provincial scheme)</td><td>Three entity classes: load-type and DG-type (both submit quantity-price bids, 3-10 segment price curves) and integrated-type (priced like thermal units); aggregated-resource changes ≥3 months apart; spot clearing period 15 min→5 min from 2025</td></tr><tr><td>Shandong</td><td>Lu Dev Energy〔2026〕No. 407 (鲁发改能源〔2026〕407号) <em>VPP Construction and Operation Management Measures</em> (effective 2026-08-01)</td><td>DG-type aggregation units ≥1 MW (may aggregate DG below 10(6) kV or under 10 MW installed); storage-type ≥1 MW with ≥2 h continuous charge/discharge; capability tested and certified by the dispatch agency + provincial VPP service center</td></tr><tr><td>Liaoning</td><td>Liao Dev Energy Regulation〔2026〕No. 3 (辽发改能源规〔2026〕3号) <em>VPP Management Measures (Trial)</em> (2026-08-28); supporting <em>Grid-Connection Technical Specification</em> (2026-09) and <em>Construction Service Guide (Interim)</em> (2026-09-24)</td><td>Five-step process: application → construction → connection &amp; joint commissioning → capability certification → change management; construction must finish within 6 months of the construction notice; thresholds and products subject to the original texts</td></tr><tr><td>Fujian</td><td><em>VPP Construction and Operation Management Measures (Trial)</em> (issued 2026-07-31, published 2026-08-05)</td><td>VPPs participate as independent entities in medium/long-term, spot and ancillary-service markets; load-type VPPs get priority in province-wide invited DR; the same adjustment action may not earn duplicate revenue; spot/ancillary participation requires connection to the new-type load management system and dispatch automation</td></tr><tr><td>Anhui</td><td>Provincial Energy Bureau <em>VPP Construction and Operation Management Implementation Plan</em> (issued 2026-07-22, effective 2026-08-01); State Grid Anhui guidelines and ten measures (2026-08-05)</td><td>Target by end-2027: ≥40 VPPs, 2 GW aggregated, 500 MW fast response; the provincial VPP operation centre set up on 2026-09-03 is an operating body, not a second policy document</td></tr><tr><td>Yunnan</td><td>Yun Energy Regulation〔2025〕No. 198 (云能源规〔2025〕198号) <em>VPP Construction Management Measures (Trial)</em> (issued 2025-08-25, effective 2025-10-01, valid 3 years); <em>VPP Participation in the Yunnan Power Market Rules (Draft for Comment)</em> (Kunming Trading Letter〔2026〕No. 71, 2026-07-09)</td><td>Provincial platform went live 2025-12-31 and connects to the southern regional spot market; market rules remain a draft using daily mark-to-market risk measurement; <strong>do not treat the 2026 draft as current rules</strong></td></tr><tr><td>Guangdong</td><td>GD Trading〔2025〕No. 152 (广东交易〔2025〕152号) <em>Detailed Rules for VPP Participation in Energy Trading (Trial)</em> (landed 2025-07; the nation's first provincial VPP market-participation policy came 2024-11)</td><td>Generation-type and load-type trading units; <strong>default participation in demand-response trading</strong> (a revenue floor); licensed retailers get simplified registration</td></tr><tr><td>Zhejiang</td><td><em>VPP Operation Management Implementation Rules (Trial)</em> 2.0 + <em>New-Type Entity Market-Based Response Implementation Rules (Trial 2.0)</em> (Zhejiang Power Exchange, 2026-09-23; v1.0 was 2025-04-01)</td><td>Generation / storage / load aggregation units participate independently; storage units need a dedicated meter; full lifecycle loop with monthly A+/A/B/C/D rating and publication, six consecutive D ratings trigger rectification and then mandatory exit; the same adjustment action may not earn spot / ancillary / DR revenue twice</td></tr><tr><td>Jiangsu</td><td><em>VPP Construction and Operation Work Plan</em> (2025-12)</td><td>Adjustment capability above 5 GW by 2030; first batch of 100 projects with total investment CNY 1.273 billion, aggregating 16.98 GW (up 2.75 GW / down 3.17 GW)</td></tr><tr><td>Shanghai</td><td><em>User-Side VPP Construction Implementation Plan (2025-2027)</em> (2025-06-23)</td><td>Adjustable capability of 1.1 GW in 2025; complete operating-management and technical-standard systems</td></tr><tr><td>Others</td><td>Guangzhou (2 GW connected / 800 MW adjustable by end-2025; 4 / 1.2 GW by end-2026); Gansu (250 MW by 2027); Shenzhen (2026-07: 61 operators / 4.75 GW connected, 1.3 GW maximum adjustable; support measures expired 2025-12-31 and no 2026 replacement has been found). Media-level (C) figures</td><td>Guangzhou allocates ≤CNY 20 million per year to subsidize V2G equipment investment and discharge volume</td></tr></tbody></table></div>
<h3 id="s40">9.3 National Scale Data (end-2025 official figures + 2026 media figures; disambiguate the metric before citing any capacity number)</h3>
<ul><li><strong>Official totals</strong>: 470 VPP projects built with a <strong>measured maximum adjustment capability of 16.85 GW</strong> (about +70% YoY; NEA article, 2026-08); the <em>2025 China Electricity Market Development Report</em> (2026-06): theoretical adjustment capability above 16 GW, V2G-aggregated resources above 19 GW, 84 green direct-connection projects approved (32.59 GW of renewables); 486 new-type entities registered with power-trading institutions.</li><li><strong>2026 media/industry figures (not official statistics)</strong>: a 2026-06 report put national VPP &quot;aggregated capacity at 120 million kW across 800+ projects&quot; — this is <strong>connected/aggregated capacity</strong>, not the same metric as the official &quot;16.85 GW measured maximum adjustment capability&quot;, and the two cannot be juxtaposed or added; another figure cites &quot;43 national pilots, 13 of them VPPs&quot; — check the pilot list before citing.</li><li><strong>The four capacity metrics</strong> (media frequently conflate them):</li></ul>
<div class="table-wrap" tabindex="0" role="group" aria-label="可横向滚动的表格"><table><thead><tr><th>Metric</th><th>Definition</th><th>Example</th></tr></thead><tbody><tr><td>Connected/aggregated capacity</td><td>Total capacity of resources ever connected to platforms (the largest number)</td><td>Shenzhen 5.1 GW; Southern Grid 17.94 GW; 2026-06 media national 120 million kW (connected)</td></tr><tr><td>Declared adjustable capability</td><td>The maximum adjustment an operator declares to the platform</td><td>Shanghai 2.03→3.55 GW</td></tr><tr><td>Measured maximum adjustment</td><td>The largest call verified by testing (policy targets use this metric)</td><td>National 16.85 GW; Shanghai 1.65 GW</td></tr><tr><td>Real-time adjustable load</td><td>What is actually callable at a given moment</td><td>Shenzhen about 1.4 GW — <strong>a real-time callability of only ~30% of connected capacity; the industry's pain point</strong></td></tr></tbody></table></div>
<p>  Caution: the media-circulated &quot;national VPP above 35 GW&quot; and &quot;120 million kW aggregated&quot; are connected/aggregated-capacity metrics and cannot be directly compared with the official 16.85 GW measured maximum adjustment capability. When asked about scale, first ask &quot;do you mean connected, declared, measured or real-time adjustable?&quot;.</p>
<ul><li><strong>Provincial data</strong>: Shanxi 2 GW+ (early 2025; settled energy 384 GWh; in 2025 sixteen VPPs aggregated 840 MW with maximum two-way adjustment of 2.25 GW, 6% of real-time load); Shandong 35 participants in the spot market with adjustment energy above 340 GWh; Zhejiang's first market-based response by new-type entities involved 19 VPPs, max 290 MW; Jiangsu's provincial platform has 58 operators, 72,000 adjustable resources and 3.8 GW total (750 MW real-time); Southern Grid aggregated 17.94 GW (2025-11); China Energy Investment runs 12 projects aggregating 8.157 GW with 839 MW adjustable (2026-06; the cleanest central-SOE dataset); Shanghai's &quot;four jumps&quot; 320→710→1,160→1,650 MW.</li><li><strong>Book-era comparisons</strong> (mechanism design still instructive): the Jibei FUN-power platform's phase 1 aggregated 11 categories / ~160 MW with maximum adjustment of 39.3 MW and revenue of about CNY 2.57 million to 2020-03 — the gap between aggregated capacity and actual adjustability remains an industry-wide issue; Hefei (100% of the bus fleet in a VPP); Suzhou Industrial Park (platform live 2025-12; aggregated 50 MW, 20 MW trialed, 94% accuracy, 120 MW target by 2027).</li></ul>
<h3 id="s41">9.4 Demand-Response Subsidies and V2G (document numbers corrected)</h3>
<ul><li><strong>V2G document chain (a high-frequency error)</strong>: no national &quot;2025 vehicle-grid interaction implementation opinion&quot; exists — the correct chain: NDRC Energy〔2023〕No. 1721 (发改能源〔2023〕1721号, <em>Implementation Opinions on Strengthening Vehicle-Grid Interaction for New Energy Vehicles</em>) → NDRC General Office Energy〔2024〕No. 718 (推动车网互动规模化应用试点) → **NDRC General Office Energy〔2025〕No. 241 (发改办能源〔2025〕241号, <em>Notice Publishing the First Batch of Vehicle-Grid Interaction Scale-Up Pilots</em> — 9 pilot cities + 30 projects, publicized 2025-04-02)**; pilot thresholds: total discharge power ≥500 kW in principle, annual discharge ≥100 MWh (relaxable in western regions).</li><li><strong>V2G data</strong>: national V2G-aggregated resources above 19 GW (end-2025); Shenzhen's 2025-03 mega-scale test (760+ stations, 17,000 vehicle sessions, 88 MWh interacted), a single round discharging over 70 MWh in 2025-06; Guangzhou's pilot discharged over 1.6 GWh in its first year; Shanghai saw the first residential individual V2G discharge in 2025-05; Shanxi's rules: charging energy participates in the spot market as load-type, discharge energy for now participates &quot;without quantity or price declaration&quot;.</li><li><strong>DR subsidy landscape</strong> (locally priced; verify province by province and check validity): peak-shaving invitations CNY 0-5/kWh, valley-filling CNY 0-1/kWh; real-time/near-real-time about CNY 2.5/kWh in many places (≤3 times/day, ≤3 h each); interruptible-load auction price cap CNY 15/kW; Jiangsu short-duration max CNY 4.8/kWh (real-time under 0.5 h: CNY 2.4/kWh + capacity CNY 10/kW); Guangzhou peak-shaving ≤CNY 3.5/kWh, reactive power ≤CNY 0.12/kvar·h; Shenzhen real-time precision response CNY 5/kWh (media reports a proposed rise to CNY 8/kWh, to be verified), but <strong>Shenzhen's resource-aggregation platform funding measure expired on 2025-12-31</strong>; check for a new policy before citing it in 2026.</li></ul>
<h2 id="s42">10. International Benchmarking (case library and institutional insight; 2025-2026 update)</h2>
<aside class="note"><p>Chapter data cutoff: 2026-11-01 (per-ISO Order 2222 implementation status, national scale targets); the institutional comparison is not time-sensitive.</p></aside>
<h3 id="s43">10.1 United States (Order 2222 compliance timetable and scale targets)</h3>
<ul><li><strong>FERC Order 2222 compliance/implementation status by ISO (as of 2026-10)</strong>:</li></ul>
<div class="table-wrap" tabindex="0" role="group" aria-label="可横向滚动的表格"><table><thead><tr><th>ISO</th><th>Full implementation</th><th>Notes</th></tr></thead><tbody><tr><td>CAISO</td><td>2026-11-01 (energy/ancillary services)</td><td>first compliance filing approved 2023-05</td></tr><tr><td>ISO-NE</td><td>2026-11-01 (energy/ancillary services)</td><td>revision approved by FERC on 2025-12-15</td></tr><tr><td>NYISO</td><td>2026-12</td><td>ancillary-services compliance filing submitted</td></tr><tr><td>PJM</td><td>DER aggregation joins the 2028/29 capacity auction (held 2026-06)</td><td>received up to 9 months' extension; the 2028/29 BRA cleared at USD 325/MW-day</td></tr><tr><td>MISO</td><td>mid-2029</td><td>no multi-nodal aggregation allowed, effectively excluding residential VPPs; industry criticism</td></tr><tr><td>ERCOT</td><td>not subject to Order 2222 (no interstate transmission)</td><td>voluntary ADER pilot: 3 VPPs totalling 25.5 MW approved by 2026-10 (Tesla among the first cleared)</td></tr></tbody></table></div>
<ul><li><strong>Reading discipline</strong>: &quot;compliance plan approved&quot; does not mean &quot;DER aggregation can actually participate&quot;; CAISO/ISO-NE's 2026-11-01 is an energy/ancillary-services implementation milestone, while PJM/MISO wait until 2028/29 and 2029, and ERCOT runs its own ADER pilot. Answering &quot;has Order 2222 landed?&quot; requires going ISO by ISO.</li><li><strong>Scale and economics targets</strong>: DOE's <em>Pathways to Commercial Liftoff: VPPs</em> (updated 2025-04): expand to <strong>80-160 GW</strong> by 2030 (about 3x today, covering 10%-20% of US peak load and saving about USD 10 billion per year in grid costs); SEPA (2025Q3): North American behind-the-meter flexible capacity has reached <strong>37.5 GW</strong>, roughly halfway to the 80 GW 2030 target (re-verify before citing); Brattle: 60 GW of VPPs can save USD 15-35 billion over ten years, and a VPP's net cost of peak capacity is 40%-60% lower than alternative peak-shaving resources.</li><li><strong>Company developments</strong>: Tesla × Sunrun × Renew Home (announced mid-2026) to build a <strong>16 GW</strong> home-battery + smart-thermostat VPP — billed as the largest distributed power plant in the US, targeting data-center supply (note: an announced plan, not yet built); Sunrun dispatched nearly 18 GWh in 2025 with 429 MW peak output and 107,000+ registered users; <strong>OhmConnect shut down (2026) after ten years of operation</strong> — the emblematic failure of a subsidy-dependent residential model; the Texas model = wholesale direct access + standard aggregator contracts (the core recommendation of the DOE Liftoff update); Tesla VPP users share about USD 400 per year (company figure) to USD 750 (individual claim, to be verified).</li></ul>
<h3 id="s44">10.2 Europe (the FNA doubling of flexibility needs = the official quantification of commercial space)</h3>
<ul><li><strong>EU level</strong>: the 2024 electricity-market-design reform introduced mandatory national flexibility-need assessments (FNA) with an ACER-approved harmonized methodology; <strong>ENTSO-E assessment: flexibility needs related to wind-solar variability double from 2025 to 2033</strong>; the Grid Action Plan (2023) evolved into the Grids Package.</li><li><strong>UK DFS (Demand Flexibility Service)</strong>: winter 2024/25 saw 1.98 million households/businesses registered, 44 events shifting/shedding 3.9 GWh, about £1.22 million traded; year-round routine operation from 2025 and &quot;Turn Up&quot; valley-filling events added from 2026.</li><li><strong>Germany</strong>: aFRR capacity is auctioned daily and jointly (about 2 GW, 4-hour blocks, pay-as-bid); energy is activated Europe-wide in 15 minutes via PICASSO; price signals: 2024 up/down capacity averages about 13/10 €/MW/h → 2025 noon down-regulation average 48.4 €/MW/h with an extreme single clearing at 3,784 €/MW/h; BNetzA (BK6-25-212) consulted on 15-minute products; <strong>saturation warning</strong> — TSOs have already procured about 4.5 GW of battery-type balancing services, so a UK-style saturation price squeeze may recur. Next Kraftwerke now aggregates about 14 GW+ (9 GW / 12,000 units in 2021 → 14-15.5 GW in 2024/25; the 15.5 GW figure is single-sourced); e2m has over 3,700 MW of bundled capacity, and on 2020-04-14, when Germany's secondary-reserve market swung abruptly (a 2 GW deficit turned into a near-3 GW surplus), it deployed 1,200+ distributed assets to backfill.</li><li><strong>Japan</strong>: METI's <em>Energy Resource Aggregation Business (ERAB) Guidelines</em> established the negawatt trading framework; Yano Research projects the ERAB market at JPY 73.5 billion by FY2035; in late 2025 METI proposed lowering the balancing-market price cap (a major impact on BESS/VPP revenue strategies).</li></ul>
<h3 id="s45">10.3 Australia (a government-led residential VPP &quot;target vs reality&quot; counter-example)</h3>
<ul><li><strong>The SA VPP changed hands</strong>: in 2025-07 <strong>AGL acquired 100% of the SA VPP from Tesla</strong> (launching AGL Community Power); actual scale: 7,000+ Powerwalls, 8,000+ registered members, about <strong>35-50 MW</strong> — far below the 2018 target of &quot;250 MW / 650 MWh / 50,000 households&quot;; Tesla Energy Plan (Australian retail) exited customers by 2025-09-30. Lesson: for government-led residential VPPs, aggregation cost, customer acquisition and retention are far harder than planned.</li><li><strong>The institutional legacy still stands</strong>: 2016-11 opened ancillary services to non-generation market participants → 2017 defined ownership/use rights of user-side resources → <strong>2017-11 settlement cut from 30 min to 5 min</strong> (favoring fast-response resources); AEMO's VPP Demonstrations ended in 2021/22 (31 MW registered at the endpoint, 184 MW across six FCAS markets in total) and turned to holistic DER planning; the lessons of FCAS under-response (83%, 828 kW vs a 1 MW bid) and daily remote configuration checks still apply; Tesla's platform architecture (layered aggregation, digital twins, graceful degradation to local optimization under communication loss) remains the industry benchmark.</li></ul>
<h2 id="s46">11. Risks and Operational Practice</h2>
<h3 id="s47">11.1 Six Difficulties (from the book's afterword; a risk checklist for proposals)</h3>
<ol><li><strong>Policy compliance</strong>: energy transition and market rules evolve constantly; business models, products and technical systems must be updated continuously;</li><li><strong>Heterogeneity</strong>: hundreds or thousands of heterogeneous generation-storage-load units + wildly differing user habits + spatiotemporal and priority constraints strain real-time communication and dispatch optimization;</li><li><strong>Trust and data</strong>: users becoming prosumers create new requirements for trust mechanisms, privacy security, traceability, quality control and trade certification;</li><li><strong>Amplified uncertainty</strong>: the higher the wind-solar share, the greater the volatility + load-side uncertainty → failure to deliver contracted ancillary services brings punitive penalties or even market exclusion;</li><li><strong>Forecasting is the lifeline</strong>: load forecasts vary widely with socioeconomics and climate; &quot;one model for all users&quot; limits reliability inference — model separately by region and user group (the VPP's bottom-up mode itself reduces utilities' forecast risk);</li><li><strong>Segmented design</strong>: segment user groups by distribution-network association, and design VPPs separately with different price models / DR / distributed solutions, forecasting each separately.</li></ol>
<h3 id="s48">11.2 Operational Practice Essentials</h3>
<ul><li><strong>The baseline (CBL) is the core of settlement disputes</strong>: the mainstream is the similar-day average method — the last 5 same-type days, excluding anomalous days whose daily energy deviates about ±25%, times a correction factor; Zhejiang certifies a valid response when both maximum and average load fall below baseline and the response rate ≥50%.</li><li><strong>Aggregation ≠ reliability</strong>: Tesla's FCAS under-response incident (83%) warns that drift in individual device configurations erodes aggregated capacity; build mechanisms for <strong>daily, remote configuration checks + telemetry-timeout removal + conservative bidding</strong>.</li><li><strong>Customer relations</strong>: DR earnings are small relative to total electricity cost and disrupt production and life → customers must retain final decision rights (veto); pre-set ownership of control equipment on supplier switching in contracts; keep remuneration structures simple and transparent.</li><li><strong>Single-product dependence is the source of fragility</strong>: the PJM 2017 rule-revision lesson → stack multiple revenue streams (DR + spot arbitrage + frequency regulation + capacity + green/carbon).</li><li><strong>Capability-building checklist</strong>: resource assessment (A-D classification) → platform and communications (5G / edge computing) → four forecasts (load / output / price / flexibility) → bidding and optimization (fitted to the market's settlement cycle) → baseline and settlement management → compliance and security (the &quot;Two Rules&quot; assessments, MLPS (等保), data authenticity).</li></ul>
<hr>
<h2 id="s49">12. Key Formulas and Figures Quick Reference</h2>
<div class="table-wrap" tabindex="0" role="group" aria-label="可横向滚动的表格"><table><thead><tr><th>Item</th><th>Value / formula</th><th>Notes</th></tr></thead><tbody><tr><td>Market-stability criterion</td><td>Largest generator's share ≤ demand-side price elasticity</td><td>California crisis lesson; raising demand elasticity ≡ lowering concentration</td></tr><tr><td>Peak-load character</td><td>The top 3%-5% of peaks accumulate ≤50 h/year</td><td>The economic basis for demand-side replacing supply-side</td></tr><tr><td>Coal vs VPP investment</td><td>about CNY 400 billion vs CNY 40-57 billion (SGCC figure, meeting the top 5% of peak)</td><td>Order-of-magnitude argument (book vintage)</td></tr><tr><td>Document No. 357 targets</td><td>20 GW by 2027, 50 GW by 2030 adjustment capability</td><td>NDRC Energy〔2025〕No. 357</td></tr><tr><td>HVAC adjustability</td><td>flexible building HVAC sheds ~25% short-term; HVAC is 30%-40%+ of summer peak</td><td>Shanghai / most cities</td></tr><tr><td>Sector adjustable shares</td><td>steel 20% / cement 24% / aluminum 22% / buildings 30% / residential 50%</td><td>SGCC 2019; policy &amp; tech in place + voluntary</td></tr><tr><td>Wind forecast error</td><td>24h forecast MAE ≈ 5%-15% of installed capacity</td><td>Depends on climate and geographic spread</td></tr><tr><td>Storage frequency-regulation capability</td><td>effective regulation ≈ 2x own capacity</td><td>Bidirectional, millisecond-to-hundred-millisecond</td></tr><tr><td>Efficiency: pumped hydro / Li-ion</td><td>pumped hydro 70%-75%; Li-ion 85%-98%; compressed air 50%-70%</td><td>Inputs for arbitrage estimates</td></tr><tr><td>German balancing rules</td><td>weekly→daily auctions; 2×12 h→6×4 h blocks; access &lt;5 MW</td><td>2018-07; anti-arbitrage single price unit</td></tr><tr><td>Australia settlement</td><td>30 min→5 min (2017-11)</td><td>Fair compensation for fast-response resources</td></tr><tr><td>FERC Order 2222</td><td>DER aggregation minimum ≤100 kW; CAISO compliant 2023-05</td><td>Compare with Chinese provincial thresholds of 1-5 MW</td></tr><tr><td>Next Kraftwerke</td><td>9,516 units / 8,179 MW / 15.1 TWh (2020-06); now about 14 GW+</td><td>About four nuclear plants</td></tr><tr><td>e2m commission model</td><td>25% of trading revenue to the operator, 75% to resource owners</td><td>Fixed apportionment fees for added services</td></tr><tr><td>Tesla South Australia</td><td>planned 250 MW; household bills down ~20%; FCAS under-response 83%</td><td>Layered aggregation + daily configuration checks</td></tr><tr><td>Jibei phase 1</td><td>11 categories / 19 partners / ~160 MW; max adjustment 39.3 MW; revenue ~CNY 2.57 million (to 2020-03)</td><td>China's first market-based VPP</td></tr><tr><td>CBL baseline</td><td>similar-day average (last 5 same-type days, exclude ±25% deviations) × correction factor</td><td>The core of DR/VPP settlement disputes</td></tr><tr><td>DR subsidy ranges</td><td>shaving CNY 0-5/kWh, filling CNY 0-1/kWh, real-time ~CNY 2.5/kWh</td><td>2026-11 review; verify province by province</td></tr><tr><td>National VPP official figures</td><td>470 projects / measured max adjustment 16.85 GW (end-2025, NEA); 2026-06 media 120 million kW is connected capacity</td><td>Disambiguate the four capacity metrics first (see 9.3)</td></tr><tr><td>Document No. 93 access</td><td>encourages ≥5 MW adjustment capacity; grid-agency settlement transition</td><td>NEA Legal &amp; Reform〔2024〕No. 93 (2024-11-28)</td></tr><tr><td>VPP national standards</td><td>GB/T 44260/44241-2024 (2025-02); GB/T 47241-2026 (2026-09-01)</td><td>Full-workflow technical guidelines; 10 MW/5 MW thresholds in industry interpretation</td></tr><tr><td>Order 2222 landing</td><td>CAISO &amp; ISO-NE 2026-11-01, NYISO 2026-12, PJM 2028/29 BRA (USD 325/MW-day), MISO mid-2029, ERCOT exempt (ADER 25.5 MW)</td><td>As of 2026-10; approval ≠ actual participation</td></tr><tr><td>US VPP targets</td><td>DOE: 80-160 GW by 2030; SEPA: ~37.5 GW now (halfway)</td><td>2025 figures</td></tr><tr><td>UK DFS</td><td>1.98M households / 44 events / 3.9 GWh (winter 2024/25)</td><td>Year-round from 2025</td></tr><tr><td>SA VPP counter-example</td><td>actual 35-50 MW vs 250 MW target (handed to AGL 2025-07)</td><td>Government-led residential VPP missed its target</td></tr><tr><td>Green direct connection / zero-carbon parks</td><td>No. 650 → No. 688 (multi-user); No. 910 first batch of 52 parks; 2026-07 100 projects / 34.10 GW</td><td>Self-use ≥60% of available generation, ≥30% of total consumption (35% before 2030), export ≤20%</td></tr></tbody></table></div>
<hr>
<h2 id="s50">13. Code Map and the Instance Layer</h2>
<div class="table-wrap" tabindex="0" role="group" aria-label="可横向滚动的表格"><table><thead><tr><th>File</th><th>Purpose</th></tr></thead><tbody><tr><td><code>tools/aggregation.py</code></td><td>Resource capability (rated × adjustable ratio × duration), aggregation and the measured-capability band</td></tr><tr><td><code>tools/cbl.py</code></td><td>Similar-day baseline (latest 5 class days, ±25% symmetric screen or asymmetric 25%/200%), response rate and validity test</td></tr><tr><td><code>tools/dispatch.py</code></td><td>Time-of-use arbitrage, segment energy scheduling, annualised net revenue</td></tr><tr><td><code>tools/finance.py</code></td><td>Revenue breakdown, income statement, cash flows, NPV/IRR/payback and scenarios</td></tr><tr><td><code>tools/selftest.py</code></td><td>Locks every worked example in Chapters A–D plus instance-layer section E</td></tr></tbody></table></div>
<p>Run:</p>
<pre tabindex="0"><code>python skills/virtual-power-plant/tools/selftest.py</code></pre>
<p>A green self-test means the text's worked examples agree with the code; when baseline, subsidy or cost parameters change, update the call parameters or <code>cbl.py</code> first and then the figures in the text.</p>
<h3 id="s51">13.1 Instance packs: Shanghai, Zhejiang and Jiangsu VPP slices</h3>
<p>The engine layer answers &quot;how is adjustable capability converted, how is the baseline computed, how is response certified, how is revenue estimated&quot;. The instance layer answers &quot;<strong>for this province, this resource portfolio, these contracts and this bidding style, how much do I declare at the next call, how do I deliver once cleared, and where did T+1 differ</strong>&quot;. Instances are a configuration layer and do not change the knowledge base's 101 modules / 13 sections / 9 skills count.</p>
<p>All three packs share one skeleton: six blocks in <code>instance.json</code> (<code>resources</code> replaces <code>asset</code>), <code>run.py</code>, <code>make_demo.py</code>, <code>pitfalls.md</code>, <code>data/</code> and <code>out/demo/</code>; they differ in rule version, resource scope and settlement items.</p>
<div class="table-wrap" tabindex="0" role="group" aria-label="可横向滚动的表格"><table><thead><tr><th>Pack</th><th>Rule version</th><th>Entity and resources</th><th>Workflow</th><th>Style (fingerprint)</th></tr></thead><tbody><tr><td><code>shanghai-vpp-2026-11/</code></td><td>Shanghai JX〔2025〕407 &quot;1+5&quot;</td><td>User-side aggregator, five resource classes</td><td>5-day baseline → portfolio capability → scenario bid → T+1 certification → 5-bucket bridge</td><td><code>shanghai-vpp-1plus5-balanced-v1</code> (<code>6ac0d5e814ad</code>)</td></tr><tr><td><code>zhejiang-vpp2-2026-11/</code></td><td>Notice〔2026〕No.7 (2026-09-23)</td><td>Three unit classes: generation / storage / load</td><td>Threshold check → per-call settlement → assessment cap → fast-type readiness fee → monthly rating</td><td><code>zhejiang-vpp2-balanced-v1</code> (<code>5ceaa246ace4</code>)</td></tr><tr><td><code>jiangsu-fast-response-2026-11/</code></td><td>Su FGR〔2026〕No.1</td><td>Load aggregator with direct/self-controlled resources</td><td>Capability and declaration → scenario clearing → T+1 certification → 11-bucket bridge</td><td><code>jiangsu-fast-response-balanced-v1</code> (<code>c46bb8a332bf</code>)</td></tr></tbody></table></div>
<pre tabindex="0"><code>python skills/virtual-power-plant/instances/&lt;pack&gt;/run.py --check-config
python skills/virtual-power-plant/instances/&lt;pack&gt;/run.py --demo</code></pre>
<p><code>&lt;pack&gt;</code> is one of the three directory names above; each <code>pitfalls.md</code> lists province-specific traps, and <code>instances/README.md</code> documents the six-block schema and workflow.</p>
<p>Grade-D synthetic benchmarks:</p>
<ul><li><strong>Shanghai</strong> (2026-08-14 14:00–15:00): theoretical 150.0 MW → 135.45 MW after availability → 115.13 MW after the 85% coincidence factor, declared <strong>92.1 MW</strong> at 80% (4.19% of the 2027 2.2 GW target); reference scenario cleared 80.0 MW / planned 76.0 MWh, aggregator margin <strong>108,714 CNY</strong>, scenario expectation 88,057, CVaR80 0.</li><li><strong>Zhejiang</strong> (September 2026): 10 calls, gross 35,382 CNY, assessment 3,660, net response 31,722, fast-type readiness fee 10,200, platform and metering cost 7,000, <strong>monthly net 34,922 CNY</strong>; ratings generation B 87.57 / storage A 94.27 / load C 77.25 — the load unit failed three consecutive fast-type calls, scored 67.50 and had its readiness fee zeroed; the A/B/C spread is for demonstration.</li><li><strong>Jiangsu</strong> (2026-11-13): adjustable capability 30.66 MW direct / 10.80 MW self-controlled, declared 26.0 / 8.6 MW; plan net revenue 45,881 CNY, scenario expectation 48,401, CVaR −2,000; T+1 actual 53,303, delta +7,423, 11-bucket bridge residual &lt; 1e-6 CNY; direct actual response 24.20 MW, self-controlled metered at the 120% cap 10.32 MW.</li></ul>
<p>The numbers validate the workflow only and correspond to no real user or aggregator; keep real user ledgers, baseline history and contracts local.</p>
<hr>
<h2 id="s52">14. Glossary (selected, Chinese-English)</h2>
<div class="table-wrap" tabindex="0" role="group" aria-label="可横向滚动的表格"><table><thead><tr><th>Term</th><th>Chinese</th><th>One-line explanation</th></tr></thead><tbody><tr><td>VPP (Virtual Power Plant)</td><td>虚拟电厂</td><td>A smart energy system aggregating dispersed resources to participate in system operation and markets as a whole</td></tr><tr><td>DSM (Demand Side Management)</td><td>需求侧管理</td><td>Treats demand-side savings as a resource; least-cost integrated planning</td></tr><tr><td>DR (Demand Response)</td><td>需求响应</td><td>Users voluntarily adjust consumption to price/incentive signals</td></tr><tr><td>Aggregator</td><td>资源聚合商</td><td>The core entity aggregating DER and entering dispatch/markets on their behalf</td></tr><tr><td>CVPP / TVPP</td><td>商业型/技术型 VPP</td><td>Oriented to maximizing market revenue / to system-operation services</td></tr><tr><td>CSP (Curtailment Service Provider)</td><td>削减服务提供商</td><td>A third party aggregating &quot;negawatts&quot; into wholesale DR under PJM</td></tr><tr><td>LSE (Load Serving Entity)</td><td>负荷服务实体</td><td>Pools load resources to join DR and keeps supply</td></tr><tr><td>SC (Scheduling Coordinator)</td><td>计划协调机构</td><td>California's ex-ante supply-demand coordinator</td></tr><tr><td>CBL (Customer Baseline Load)</td><td>基线负荷</td><td>The counterfactual &quot;no-response&quot; load; the DR settlement benchmark</td></tr><tr><td>Negawatt</td><td>负瓦</td><td>Load shed traded as &quot;virtual electricity&quot;</td></tr><tr><td>Reverse power flow</td><td>逆向潮流</td><td>Resources feeding power back to the grid; VPP can, DR cannot</td></tr><tr><td>Positive/Negative plant</td><td>正电厂/负电厂</td><td>The VPP's dual identity: peak-shaving supply / valley-filling consumption</td></tr><tr><td>Smart/Ordered charging</td><td>有序充电</td><td>The main near/mid-term form of EV participation (distinct from V2G)</td></tr><tr><td>V2G (Vehicle-to-Grid)</td><td>车网互动</td><td>EVs discharge reversely to participate in adjustment</td></tr><tr><td>UEIOT (Ubiquitous Electric IoT)</td><td>泛在电力物联网</td><td>The technical base of the Jibei FUN-power platform; everything connected + smart aggregation</td></tr><tr><td>Edge computing</td><td>边缘计算</td><td>Distributed intelligent agents deciding locally (the VPP's &quot;edge-cloud&quot; collaboration)</td></tr><tr><td>Smart contract</td><td>智能合约</td><td>An on-chain program that executes automatically on conditions (automated DR contracting &amp; settlement)</td></tr><tr><td>uRLLC (ultra-reliable low-latency communication)</td><td>高可靠低时延通信</td><td>A 5G scenario with 1 ms latency; the key VPP enabler</td></tr><tr><td>Consortium blockchain</td><td>联盟链</td><td>Co-governed by multiple institutions with identity checks — the preferred chain type for VPP</td></tr><tr><td>Distributed-consistency algorithms</td><td>分布式一致性算法</td><td>PBFT/Paxos/Raft; the preferred VPP blockchain consensus (safety, reliability and capacity first)</td></tr><tr><td>Prosumer</td><td>产消者</td><td>A user who both consumes and produces power (the user form of the VPP era)</td></tr><tr><td>EEP (Energy Efficiency Plant)</td><td>能效电厂</td><td>Treats saved energy as an equivalent plant (contrast with VPP)</td></tr></tbody></table></div>
<hr>
<h2 id="s53">15. Expert Q&amp;A Reasoning Handbook</h2>
<h3 id="s54">15.1 Question Typing and Answer Paths</h3>
<ol><li><strong>Concept-distinction questions</strong> (&quot;How is a VPP different from a microgrid / retailer / DR?&quot;): give the criteria table (1.2) → apply the three rulers of &quot;reverse power flow / physical vs logical aggregation / market coupling&quot; → land a one-liner.</li><li><strong>Stage-judgment questions</strong> (&quot;What stage is our province / our project at?&quot;): use the Chapter 4 criteria — is the revenue source a subsidy or market prices? Does it submit quantity-price bids into the market? Does it dispatch across space? → give the stage + the transition conditions (market construction + communication capability).</li><li><strong>Implementation-path questions</strong> (&quot;Where do we start building a VPP?&quot;): resource inventory (A-D classification) → verify provincial policies and products (the Chapter 9 table) → access and platform integration (load-management system vs dispatch automation system) → a minimal pilot loop (run CBL settlement through one product) → stack products gradually.</li><li><strong>Estimation questions</strong> (&quot;How much can 10,000 kW of HVAC load earn?&quot;): first ask the province and response type → apply the 8.4 framework: adjustable capacity × called hours × subsidy/clearing price × share, minus retrofit and O&amp;M → give sensitivities and risks (call-frequency limits, baseline determination, penalties).</li><li><strong>Technology-selection questions</strong> (&quot;Which communication tech? Do we need blockchain?&quot;): derive requirements backward from the market rules' response times and settlement cycles (e.g. 15-min settlement → instructions every 15 min) → communications by scenario (NB-IoT/LoRa/5G) → adopt blockchain only when all three conditions hold (multi-party trust, small high-frequency transactions, allocation sensitivity); use the 7.2 verdict for selection.</li><li><strong>Policy-interpretation questions</strong> (&quot;Opportunities in Document No. 357?&quot;): positioning (new-type entity) → targets (2027/2030) → rule essentials (no double aggregation, two system accesses) → the respective opportunities for aggregators / users / equipment vendors → remind about provincial-rule differences and verification entry points.</li></ol>
<h3 id="s55">15.2 Common Misconceptions (correct proactively)</h3>
<ol><li>Equating VPP with &quot;a demand-response platform&quot; — DR is only a subset; VPP also aggregates distributed generation and storage and can feed power reversely;</li><li>Equating VPP with a microgrid — a VPP changes no physical architecture, spans space, and runs grid-connected only;</li><li>Believing a market-based VPP is possible without a market — without price signals there is no market-based VPP, only solicitation-based;</li><li>Promoting VPP capability with &quot;installed capacity&quot; — distinguish <strong>aggregated capacity</strong> (nominal) from <strong>adjustable capacity</strong> (actually responsive; e.g. Jibei: 160 MW aggregated vs 39.3 MW max adjustment);</li><li>Ignoring CBL baseline rules — response-revenue certification depends heavily on the baseline algorithm and exclusion rules; master them before signing;</li><li>Believing &quot;the more aggregated, the more profitable&quot; — heterogeneous resources add dispatch complexity and default risk; prioritize A-class resources under the A-D classification;</li><li>Treating blockchain as mandatory for VPP — not advisable unless the three conditions (multi-party trust, small high-frequency transactions, allocation sensitivity) all hold;</li><li>Ignoring rule-change risk — the PJM 2017 lesson: a single-product revenue model can fail within a year;</li><li>Treating &quot;aggregation ≠ reliability&quot; as a rare event — Tesla's 83% under-response shows configuration drift erodes capacity systematically; daily remote checks are mandatory;</li><li>Mixing book-vintage data with current data — the book is 2018-2020; for scale and policy, the research figures in Chapters 9-10 govern.</li><li><strong>Conflating capacity metrics (the most frequent post-2025 error)</strong> — presenting &quot;connected/aggregated capacity&quot; (Shenzhen 5.1 GW, Southern Grid 17.94 GW) as &quot;measured adjustment capability&quot; (national 16.85 GW), or citing the media's &quot;35 GW&quot;; always declare the metric first when answering scale questions (see the four-metric table in 9.3).</li><li>Treating Shenzhen's &quot;CNY 5/kWh&quot; as a national standard — DR subsidies are locally priced with validity windows (Shenzhen's measures run to 2025-12-31); nationally, V2G has only pilot notices (Document No. 241, 9 cities and 30 projects); no &quot;2025 vehicle-grid interaction implementation opinion&quot; exists.</li><li>Citing nonexistent &quot;authoritative revenue conclusions&quot; — neither the IEA nor the CEC has published a dedicated quantified report on Chinese VPP revenue; the per-kWh ranges (CNY 0.27-0.4/kWh) are pilot and media figures and must carry attribution.</li><li>Treating the 2026-06 media figure &quot;120 million kW aggregated, 800+ projects&quot; as official measured adjustment capability — it is a connected-capacity metric; the official end-2025 figure is 470 projects / 16.85 GW measured maximum adjustment capability.</li><li>Fabricating a document number for a &quot;national VPP management measure&quot; — as of 2026-11-01 the NEA has not formally issued one; only Document No. 357, Document No. 93, the national standards and the 2026 spot-rules draft exist.</li><li>Treating the 2026-10-19 spot-rules draft as current rules — it is proposed to take effect 2027-01-01; in 2026 Document No. 1217 and provincial rules still govern.</li></ol>
<h3 id="s56">15.3 Data-Currency Discipline</h3>
<ul><li>The book's knowledge vintage: 2018-2020 (China Machine Press, 2020); OCR corrections were cross-checked against context; anything still doubtful is flagged in the original;</li><li>The web-research vintage: <strong>2026-11-01</strong> (Document No. 357, provincial rules, the 2026 spot-rules draft, V2G pilots, green direct connection, Order 2222 implementation, etc.); time-sensitive chapters (5, 6, 8, 9, 10) carry a &quot;chapter data cutoff&quot; line under the heading; unmarked chapters are principle-based and not time-sensitive;</li><li>Policy-status reminder: the spot rules, retailer measure, risk-control measure and credit-evaluation guidelines of September-October 2026 are drafts for comment; the national VPP management measure has not been issued; the Liaoning/Anhui thresholds and Hainan's reported 2026-11-01 effective date still need checking against the original texts;</li><li><strong>Caliber dictionary</strong>: definitions, typical values and common misuses for the four VPP capacity metrics, DR subsidies, V2G aggregated resources and green direct-connection ratios are in <code>knowledge/索引与口径-2026-11.md</code>; confirm caliber and source grade before citing scale or revenue figures;</li><li>High-frequency verification entry points: NDRC / NEA official websites, provincial DRCs &amp; energy bureaus and power-trading centers, the Shenzhen VPP Management Center, the new-type power load management system, the southern regional power trading platform, and open-source tools on GitHub (PyPSA / pandapower / Grid2Op / Carbon Aware SDK — see the sister skill's Chapter 15).</li></ul>
<hr>
<h2 id="s57">16. Knowledge Sources and Maintenance</h2>
<h3 id="s58">16.1 Book Sources</h3>
<ul><li><em>Approaching Virtual Power Plants</em> (走近虚拟电厂), edited by Wang Peng, Wang Dongrong et al., China Machine Press 2020 — the backbone of this skill (concepts / resources / three stages / control &amp; optimization / market entities / 5G / blockchain / afterword framework);</li><li>The knowledge base of the sister skill <em>Electricity Trading Expert</em> applies equally to this skill's market-mechanics parts (spot / ancillary services / settlement / carbon markets): see its Chapter 15 for the six-book list.</li></ul>
<h3 id="s59">16.2 Policy and Market Research (2025-2026)</h3>
<ul><li>The 2025-2026-11 incremental research (2026-11-01 review; per-item URLs with verified/to-be-verified flags in the 2026-09 and 2026-10 research notes under <code>knowledge/</code>): the original text and rollout map of Document No. 357 (at least 20 provinces with dedicated policies / 15 with implementation rules), Document No. 93, the national-standard trio (GB/T 47241-2026 effective 2026-09-01), the national 470 projects / 16.85 GW official figure and the 2026-06 media 120 million kW connected-capacity figure, green direct connection (Documents 650/688; 2026-07 100 projects / 34.10 GW), zero-carbon parks (Document 910, first batch of 52), V2G pilots (Document 241), State Council General Office〔2026〕No. 4, NDRC Pricing〔2026〕No. 114, the 2026-10-19 spot-rules draft, the per-ISO Order 2222 implementation table, DOE's 80-160 GW target, ENTSO-E's doubling flexibility needs, the SA VPP handover to AGL, quantified AI-model data, etc.</li><li>Caliber conflicts found during the 2026-11 update (official 470/16.85 GW vs media 120 million kW/800+; Order 2222 &quot;approved vs implemented&quot;; the Shenzhen funding measure having expired) have been corrected in the text; where the 2026-09 notes disagree, this SKILL prevails.</li><li>Earlier research (2026-09-12): DR subsidy landscape, V2G pilot cities, peak-valley arbitrage market size — see the research notes under the repo's <code>knowledge/</code> directory.</li><li><strong>New maintenance files (2026-11; check these three first)</strong>:<ul><li><code>knowledge/索引与口径-2026-11.md</code> — policy-document index, the four VPP capacity metrics, source grading and the watchlist;</li><li><code>knowledge/省级市场状态表-2026-11.md</code> — per-province status of VPP policies and market rules, for looking up thresholds and products by province;</li><li><code>knowledge/黄金问答集-2026-11.md</code> — includes &quot;how large is the VPP fleet really&quot;, &quot;can VPPs in province X make money&quot;, &quot;has Order 2222 landed&quot; and other high-frequency questions;</li><li><code>knowledge/调研-VPP政策2026-10增量.md</code> — the underlying record of 2026 provincial rules, capacity calibers and business models, with a &quot;to be verified&quot; list;</li><li><code>knowledge/INDEX_EN-2026-11.md</code> — English index and digest: file map, key figures with grades, a condensed provincial table and the open-items list; use it when answering from an English-only context.</li></ul></li><li><strong>Division of labour with the sister skill</strong>: this skill owns resource aggregation, control technology, business models and asset-side estimates; market rules, settlement formulas, pricing mechanisms, retail and carbon markets belong to <em>Electricity Trading Expert</em>. Overlapping passages carry only a pointer, and numbers defer to the skill that owns the topic.</li></ul>
<h3 id="s60">16.3 Known Limitations</h3>
<ul><li>The book's data are as of 2018-2020; industry scale, subsidy standards and access thresholds change fast — defer to the Chapter 9 research figures and the latest official documents;</li><li>Where OCR damaged individual digits, &quot;about / on the order of&quot; or (to be verified) is used; re-verify before quoting important numbers;</li><li>Provincial implementation rules after Document No. 357 are still updating rapidly; the 2026 Liaoning, Fujian, Anhui and Zhejiang rules here are summarized from public reports rather than a clause-by-clause reading of the originals; the national VPP management measure has not been issued; this skill does not replace real-time policy search;</li><li>VPP scale exists in multiple metrics (connected / declared / measured / real-time adjustable); media figures differ widely from official ones, so declare the metric before answering scale questions (see 9.3).</li><li><strong>Price-driver routing</strong>: quantity (<a href="气象与电力交易-2026-11.html">weather and power trading</a>), price (<a href="燃料与电力交易-2026-11.html">fuel and power trading</a>), deliverability (<a href="省间与跨区交易-2026-11.html">inter-provincial trading</a> §5.5-5.6). For &quot;why is this interval expensive&quot;, check quantity -&gt; price -&gt; constraint -&gt; superposition; see the <a href="黄金问答集-2026-11.html">golden Q&amp;A</a> section F (Q29-Q38) for regression questions.</li></ul>
    </article>



<section class="related" aria-labelledby="skill-modules-title">
      <div class="related-head"><h2 id="skill-modules-title">Applicable knowledge modules</h2><span>3</span></div>
      <div class="related-grid">
        <a class="related-card" href="虚拟电厂聚合调度与商业模式-2026-11.html">
          <span class="related-type">Cross-section</span>
          <b>虚拟电厂：聚合、调度与商业模式（2026 版）</b>
          <span>2026 VPP core: resource inventory and A-D classification, capability arithmetic (a 12.25 MW theoretical pool derates to 9.31 MW at 0.8 simultaneity and 0.95 availability), seven-step access…</span>
        </a>
        <a class="related-card" href="走近虚拟电厂-主题笔记.html">
          <span class="related-type">Cross-section</span>
          <b>走近虚拟电厂</b>
          <span>VPP concepts, control, business models (book published 2020.</span>
        </a>
        <a class="related-card" href="需求响应、车网互动与灵活性资源-2026-11.html">
          <span class="related-type">Cross-section</span>
          <b>需求响应、车网互动与灵活性资源</b>
          <span>Demand response, V2G and flexible resources: DR vs.</span>
        </a>
      </div>

    </section>

    <nav class="pager" aria-label="Previous and next">
          <a class="prev" href="skill-electricity-trading-expert-en.html"><span class="dir">← Previous</span><span class="ttl">Electricity Trading Expert</span></a>
          <a class="next" href="skill-carbon-asset-expert-en.html"><span class="dir">Next →</span><span class="ttl">Carbon Asset Management Expert</span></a>
    </nav>

    <footer class="doc-foot">
      <div class="lic">Built from <a href="../../skills/virtual-power-plant/SKILL_EN.md">skills/virtual-power-plant/SKILL_EN.md</a>; the Markdown source remains authoritative if the two differ. Worked examples are synthetic unless stated otherwise.</div>
      <div class="doc-foot-links">
        <a href="https://github.com/Weisg1999/energy-skills" target="_blank" rel="noopener">GitHub repository：github.com/Weisg1999/energy-skills ↗</a>
        <span aria-hidden="true"> · </span>
        <a href="../index.html" data-home-link>Back to knowledge hub →</a>
      </div>
    </footer>
  </main>

  <aside class="toc" aria-label="On this page">
    <div class="toc-title">On this page</div>
    <ol>
            <li class="lv2"><a href="#s1">0. Role Definition and Behavioral Rules</a></li>
            <li class="lv3"><a href="#s2">0.1 Role Profile</a></li>
            <li class="lv3"><a href="#s3">0.2 Answering Rules (must follow)</a></li>
            <li class="lv3"><a href="#s4">0.3 Core Quick Judgment (one-liner version)</a></li>
            <li class="lv2"><a href="#s5">1. Concepts and Distinctions</a></li>
            <li class="lv3"><a href="#s6">1.1 Formal Definition and Dual Role</a></li>
            <li class="lv3"><a href="#s7">1.2 Distinctions from Neighboring Concepts (frequently tested)</a></li>
            <li class="lv3"><a href="#s8">1.3 VPP and Market Stability — the Theoretical Link (California crisis lesson)</a></li>
            <li class="lv2"><a href="#s9">2. Evolution: from the "Three-Electricities Office" to the VPP</a></li>
            <li class="lv3"><a href="#s10">2.1 China's Institutional Evolution Line</a></li>
            <li class="lv3"><a href="#s11">2.2 The Causal Chain of Evolution (an answer framework)</a></li>
            <li class="lv2"><a href="#s12">3. Resource Side: Three Resource Classes and Assessment Methods</a></li>
            <li class="lv3"><a href="#s13">3.1 Three Resource Classes and Entity Types</a></li>
            <li class="lv3"><a href="#s14">3.2 Flexible-Load Assessment Methods</a></li>
            <li class="lv3"><a href="#s15">3.3 Distributed Generation and Storage Essentials</a></li>
            <li class="lv3"><a href="#s16">3.4 Electric Transport (V2G)</a></li>
            <li class="lv2"><a href="#s17">4. The Three-Stage Development Framework (the book's main line; use it to judge a project's stage)</a></li>
            <li class="lv2"><a href="#s18">5. Solicitation-Based VPP: Two Domestic Exemplars</a></li>
            <li class="lv3"><a href="#s19">5.1 The Jiangsu Model (critical-peak price fund pool + administrative invitations; the scale benchmark)</a></li>
            <li class="lv3"><a href="#s20">5.2 The Shanghai Model (platformization + auction trading; the market-transition sample)</a></li>
            <li class="lv3"><a href="#s21">5.3 Foreign Solicitation-Based References</a></li>
            <li class="lv2"><a href="#s22">6. Market-Based VPP: Participation Mechanisms, Entities and Control</a></li>
            <li class="lv3"><a href="#s23">6.1 Participating in the Three Market Classes</a></li>
            <li class="lv3"><a href="#s24">6.2 CVPP and TVPP (the two faces of the market-based VPP)</a></li>
            <li class="lv3"><a href="#s25">6.3 Market-Entity Taxonomy (US-centric; China must cultivate these in parallel)</a></li>
            <li class="lv3"><a href="#s26">6.4 Control and Optimization Technology Stack</a></li>
            <li class="lv3"><a href="#s27">6.5 How the 2026 Spot-Rules Draft Affects VPPs (new)</a></li>
            <li class="lv2"><a href="#s28">7. Emerging Technologies: 5G and Blockchain (engineering-selection conclusions)</a></li>
            <li class="lv3"><a href="#s29">7.1 Communication Technology Selection</a></li>
            <li class="lv3"><a href="#s30">7.2 Blockchain Selection Conclusions (for the VPP scenario)</a></li>
            <li class="lv2"><a href="#s31">8. Business Models and Revenue Estimation</a></li>
            <li class="lv3"><a href="#s32">8.1 Revenue Structure (five sources)</a></li>
            <li class="lv3"><a href="#s33">8.2 Commission and Revenue-Sharing Models (international evidence)</a></li>
            <li class="lv3"><a href="#s34">8.3 Peak-Load Economics (the strongest argument for VPP replacing coal peak-shaving)</a></li>
            <li class="lv3"><a href="#s35">8.4 Estimation Framework (the standard move for "how much can it earn")</a></li>
            <li class="lv3"><a href="#s36">8.5 New-Model Opportunities (2025-2026; policies and cases verified)</a></li>
            <li class="lv2"><a href="#s37">9. Chinese Policy and Local Practice (2024-2026-11; official figures verified)</a></li>
            <li class="lv3"><a href="#s38">9.1 The National Policy Chain</a></li>
            <li class="lv3"><a href="#s39">9.2 Provincial Implementation (as of 2026-10: at least 20 provinces with dedicated policies, 15 with market implementation rules; Liaoning, Fujian and Anhui are new in 2026, while Yunnan issued its framework in 2025 and its market rules in 2026)</a></li>
            <li class="lv3"><a href="#s40">9.3 National Scale Data (end-2025 official figures + 2026 media figures; disambiguate the metric before citing any capacity number)</a></li>
            <li class="lv3"><a href="#s41">9.4 Demand-Response Subsidies and V2G (document numbers corrected)</a></li>
            <li class="lv2"><a href="#s42">10. International Benchmarking (case library and institutional insight; 2025-2026 update)</a></li>
            <li class="lv3"><a href="#s43">10.1 United States (Order 2222 compliance timetable and scale targets)</a></li>
            <li class="lv3"><a href="#s44">10.2 Europe (the FNA doubling of flexibility needs = the official quantification of commercial space)</a></li>
            <li class="lv3"><a href="#s45">10.3 Australia (a government-led residential VPP "target vs reality" counter-example)</a></li>
            <li class="lv2"><a href="#s46">11. Risks and Operational Practice</a></li>
            <li class="lv3"><a href="#s47">11.1 Six Difficulties (from the book's afterword; a risk checklist for proposals)</a></li>
            <li class="lv3"><a href="#s48">11.2 Operational Practice Essentials</a></li>
            <li class="lv2"><a href="#s49">12. Key Formulas and Figures Quick Reference</a></li>
            <li class="lv2"><a href="#s50">13. Code Map and the Instance Layer</a></li>
            <li class="lv3"><a href="#s51">13.1 Instance packs: Shanghai, Zhejiang and Jiangsu VPP slices</a></li>
            <li class="lv2"><a href="#s52">14. Glossary (selected, Chinese-English)</a></li>
            <li class="lv2"><a href="#s53">15. Expert Q&amp;A Reasoning Handbook</a></li>
            <li class="lv3"><a href="#s54">15.1 Question Typing and Answer Paths</a></li>
            <li class="lv3"><a href="#s55">15.2 Common Misconceptions (correct proactively)</a></li>
            <li class="lv3"><a href="#s56">15.3 Data-Currency Discipline</a></li>
            <li class="lv2"><a href="#s57">16. Knowledge Sources and Maintenance</a></li>
            <li class="lv3"><a href="#s58">16.1 Book Sources</a></li>
            <li class="lv3"><a href="#s59">16.2 Policy and Market Research (2025-2026)</a></li>
            <li class="lv3"><a href="#s60">16.3 Known Limitations</a></li>
    </ol><button class="toc-more" type="button" aria-expanded="false" data-count="43" data-more-label="Show 43 subsections" data-less-label="Hide subsections">Show 43 subsections</button>
  </aside>
</div>

<nav class="page-aux" aria-label="Page utilities">
  <a class="to-top" href="#top" aria-label="Back to top">↑</a>
</nav>
<div class="cl-root" data-changelog data-src="../assets/changelog-data.json" data-repo="https://github.com/Weisg1999/energy-skills" data-page-lang="en" data-version="v1.9" data-cutoff="2026-11-12" data-latest="2026-11-18" data-count="89">
  <button class="cl-badge" type="button" data-changelog-open aria-haspopup="dialog" aria-controls="cl-dialog" aria-expanded="false" aria-label="View changelog (current v1.9)" title="View changelog (current v1.9)">
    <span class="cl-badge-icon" aria-hidden="true"><svg viewBox="0 0 24 24"><path d="M3 12a9 9 0 1 0 2.6-6.4"/><path d="M3 4v5h5"/><path d="M12 7.5V12l3 1.8"/></svg></span>
    <span class="cl-badge-ver">v1.9</span>
    <span class="cl-badge-label">Changelog</span>
  </button>
  <div class="cl-dialog" id="cl-dialog" data-changelog-dialog hidden>
    <div class="cl-backdrop" data-changelog-close></div>
    <div class="cl-panel" role="dialog" aria-modal="true" aria-labelledby="cl-title" aria-describedby="cl-subtitle" tabindex="-1">
      <header class="cl-head">
        <div class="cl-head-main">
          <span class="cl-kicker">RELEASE NOTES</span>
          <h2 class="cl-title" id="cl-title"><span class="cl-title-text">Changelog</span> <span class="cl-pill">v1.9</span></h2>
          <p class="cl-sub" id="cl-subtitle">Current v1.9 · data cutoff 2026-11-12 · 89 entries</p>
        </div>
        <div class="cl-actions">
          <div class="cl-lang" role="group" aria-label="Switch language">
            <button type="button" data-cl-lang="zh" aria-pressed="false">中文</button>
            <button type="button" data-cl-lang="en" aria-pressed="true">EN</button>
          </div>
          <button class="cl-close" type="button" data-changelog-close aria-label="Close changelog" title="Close changelog">×</button>
        </div>
      </header>
      <div class="cl-body" data-changelog-body>
        <div class="cl-skeleton" data-changelog-status role="status">
          <span class="cl-sr">Loading changelog…</span>
          <i></i><i></i><i></i><i></i>
        </div>
      </div>
      <footer class="cl-foot">
        <span data-changelog-meta>v1.9 · 2026-11-12 · 89 entries</span>
        <a data-changelog-full href="https://github.com/Weisg1999/energy-skills/blob/main/CHANGELOG_EN.md" target="_blank" rel="noopener">View full changelog on GitHub ↗</a>
      </footer>
    </div>
  </div>
</div>
<script src="../assets/doc.js"></script>
<script src="../assets/theme.js"></script>
<script src="../assets/changelog.js"></script>
</body>
</html>
