<!doctype html>
<html lang="zh-CN">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<meta name="color-scheme" content="light dark">
<title>101 问 B · 出清结算与省域实践 | energy-skills 知识库</title>
<meta name="description" content="第 27–65 问：联合/独立出清、节点价算例、结算、市场力识别与用户侧参与。">
<link rel="icon" type="image/svg+xml" href="../assets/logo-book-favicon.svg">
<script>
(function(){try{var t=localStorage.getItem('es-theme');if(!/^(light|cream|green|dark)$/.test(t||'')){t=window.matchMedia&&window.matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();
</script>
<link rel="stylesheet" href="../assets/tokens.css">
<link rel="stylesheet" href="../assets/knowledge.css">
<link rel="stylesheet" href="../assets/theme-menu.css">
<link rel="stylesheet" href="../assets/changelog.css">
</head>
<body data-cat="spot" id="top">
<a class="skip" href="#main">跳到正文</a>
<div class="progress" id="progress" aria-hidden="true"></div>
<div class="scrim"></div>

<header class="topbar">
  <a class="back" href="../index.html" data-home-link aria-label="返回知识库"><span aria-hidden="true">←</span><span class="back-label">知识库</span></a>
  <div class="crumb">
    <span class="crumb-cat">02 · SPOT</span>
    <span class="crumb-sep">/</span>
    <span class="crumb-doc">101 问 B · 出清结算与省域实践</span>
  </div>
  <div class="topbar-act">
    <div class="theme-picker" data-theme-picker>
      <button class="theme-toggle" type="button" data-theme-menu aria-label="选择主题" title="选择主题">
        <svg viewBox="0 0 24 24" aria-hidden="true"><circle cx="9" cy="9" r="5"/><circle cx="15" cy="9" r="5"/><circle cx="12" cy="15" r="5"/></svg>
      </button>
    </div>
    <details class="more">
      <summary class="more-btn" aria-label="更多" title="更多"><span class="more-label">更多</span><svg viewBox="0 0 24 24" aria-hidden="true"><circle cx="5" cy="12" r="1.4"/><circle cx="12" cy="12" r="1.4"/><circle cx="19" cy="12" r="1.4"/></svg></summary>
      <div class="more-menu">
        <a class="src" href="../电力现货市场101问-B-出清结算与省域实践.md">.md 源文件<small>knowledge/电力现货市场101问-B-出清结算与省域实践.md</small></a>
        <a class="src" href="../index.html#method">使用与口径</a>
      </div>
    </details>
    <button class="toc-toggle" type="button" id="navToggle" aria-expanded="false" aria-controls="nav">目录</button>
  </div>
</header>

<div class="shell">
  <aside class="sidebar" id="nav">
    <div class="nav-kicker">当前分类</div>
    <div class="nav-num">02 · SPOT</div>
    <h2 class="nav-cat"><a href="../index.html#spot">电力现货与省间交易</a></h2>
    <ul class="nav-list">
              <li><a href="省间与跨区交易-2026-11.html">省间与跨区交易（2026 版）</a></li>
              <li><a href="量化报价与交易风控-工程化-2026-11.html">量化报价与交易风控</a></li>
              <li><a href="电力市场风险、信用与结算-2026-11.html">电力市场风险、信用与结算（2026 版）</a></li>
              <li><a href="电力现货市场101问-A-基础与价格机制.html">101 问 A · 基础与价格机制</a></li>
              <li class="on" aria-current="page"><a href="电力现货市场101问-B-出清结算与省域实践.html">101 问 B · 出清结算与省域实践</a></li>
              <li><a href="电力现货市场101问-C-结算TTS与政策演进.html">101 问 C · 结算、TTS 与政策演进</a></li>
              <li><a href="电力现货市场实务-精读笔记.html">电力现货市场实务</a></li>
    </ul>
    <div class="nav-others">
      <div class="nav-kicker">其他分类</div>
      <ul>
              <li><a href="../index.html#foundation"><b>01</b>通识与经济学</a></li>
              <li><a href="../index.html#province"><b>03</b>中国省级市场</a></li>
              <li><a href="../index.html#intl"><b>04</b>海外市场</a></li>
              <li><a href="../index.html#cross"><b>05</b>横向专题</a></li>
              <li><a href="../index.html#price"><b>06</b>电价</a></li>
              <li><a href="../index.html#renewable"><b>07</b>新能源与并网</a></li>
              <li><a href="../index.html#storage"><b>08</b>储能与 EMS</a></li>
              <li><a href="../index.html#park"><b>09</b>综合能源与零碳园区</a></li>
              <li><a href="../index.html#carbon"><b>10</b>碳市场与碳管理</a></li>
              <li><a href="../index.html#vpp"><b>11</b>虚拟电厂</a></li>
              <li><a href="../index.html#index"><b>12</b>索引、查证与工具</a></li>
              <li><a href="../index.html#research"><b>13</b>调研底稿</a></li>
      </ul>
    </div>
  </aside>

  <main class="main" id="main">
    <header class="doc-head">
      <div class="kicker">02 · SPOT<i>教材笔记</i></div>
      <h1 class="doc-title">《电力现货市场101问》主题笔记B：出清结算机制与省域实践（第27~65问）</h1>
      <p class="lede">第 27–65 问：联合/独立出清、节点价算例、结算、市场力识别与用户侧参与。</p>
      <p class="hook">谁定价、怎么结算、如何识别市场力</p>
      <div class="tags"><span class="tag">联合 / 独立出清</span><span class="tag">节点价算例</span><span class="tag">HHI</span></div>
      <div class="doc-meta"><span>约 17.0k 字</span><span>阅读约 35 分钟</span><span>1 节</span></div>
    </header>

    <details class="toc-mobile">
      <summary>本页目录（11）</summary>
      <ol>
            <li class="lv3"><a href="#s1">一、出清模式与定价机制</a></li>
            <li class="lv3"><a href="#s2">二、结算体系与顺价/价差机制</a></li>
            <li class="lv3"><a href="#s3">三、发电侧参与与竞价行为</a></li>
            <li class="lv3"><a href="#s4">四、市场力识别、竞争性保障与市场评价</a></li>
            <li class="lv3"><a href="#s5">五、用户侧、需求响应与聚合新主体</a></li>
            <li class="lv3"><a href="#s6">六、新能源消纳与入市</a></li>
            <li class="lv3"><a href="#s7">七、安全可靠性、风险防范与容量机制</a></li>
            <li class="lv3"><a href="#s8">八、国内试点演进与总体设计</a></li>
            <li class="lv3"><a href="#s9">九、运营组织、调度职责与预出清</a></li>
            <li class="lv3"><a href="#s10">十、省间市场：ATC、富余可再生现货与两级衔接</a></li>
            <li class="lv2"><a href="#s11">速查：关键数字与文号</a></li>
      </ol>
    </details>

    <article class="prose">
<aside class="note note-head"><p>源书：国家电力调度控制中心组编《电力现货市场101问》，中国电力出版社2021年版；覆盖第27~65问。价格单位统一为元/MWh。</p></aside>
<h3 id="s1">一、出清模式与定价机制</h3>
<ul><li>联合出清按总成本最小（或社会福利扣备用成本最高）一次优化同时确定电能量与辅助服务中标量价；独立出清各市场仅保自身采购成本最小，先出清结果作后者的边界。三点差异：定价原理（联合计及机会成本，独立仅按申报价排序）；配置效率（独立淹没整体机会成本，可能出现质量与价格倒置、抬升电能价，单品种最优不等于总成本最优）；实施难度（建设初期多用独立出清，逻辑简单易追溯监管，联合优化对出清组织与市场成员成熟度要求更高）。</li><li><strong>电能+备用联合（浙江方案）</strong>：备用分10分钟（10分钟内全部调出，仅在线机组）与30分钟（在线+离线均可）两品种；约束含功率平衡、备用需求、爬坡、&quot;电能+备用电力总加不超出力上限&quot;及电网安全。备用价格=边际备用设备申报价与其电能市场机会成本之和。实时市场每5分钟出清一次，事前定价、结算量取实际电量；日前—实时双结算，偏差按实时节点价增量结算，以事后结算取代新能源预测偏差罚款。</li><li><strong>电能+调频联合</strong>：调频报价三要素=容量报价+里程报价+愿意提供的调频容量；真联合的耦合约束为&quot;电能中标+调频中标≤最大技术出力、电能中标−调频中标≥最小技术出力&quot;，排序价=调整后容量价+里程价+电能机会成本。浙江&quot;类联合&quot;：日前按预测实时节点价算机会成本排序；实时每小时分12个5分钟时段随电能出清重算（里程调用率取实际值），排序边际价为调频出清价、减边际里程报价得容量价，12个时段算术平均后结算。</li><li><strong>独立出清时序</strong>：备用主流&quot;先电能后备&quot;（以申报后余量参与）；备用先出清的弊端是机组启停未定、诱导以低价备用申报锁定电能中标。调频先出清适合资源紧缺地区，电能先出清适合丰裕地区。备用独立出清按申报价低到高排至满足需求（10分钟备用看10分钟内可爬坡容量，30分钟扣启动与通知时间）；调频独立出清按历史综合调频性能（延时性、贴合性、系统平均里程率等）修正后的报价排序。</li><li><strong>国外辅助服务组织两种</strong>：独立交易（欧洲分散式，交易机构办日前日内电能市场，TSO独立运营辅助服务市场）；联合优化（美澳集中式，PJM辅助服务市场实时运行前1小时关闭、此前可修改，实时每5分钟与电能联合出清，目标为电能+辅助服务采购总成本最小）。</li><li>机组组合（UC）以系统成本最小（启动+关停+运行成本）安排启停与发电计划；1962年首提计开停机费用的混合整数规划（MIP），20世纪80~90年代引入网络约束发展为SCUC；演进三阶段=传统UC→计网络安全约束的SCUC→全面含暂态/电压稳定约束（国外&quot;安全&quot;含预想故障下约束，国内多指基态）。我国节能调度下燃煤大机组日内启停不经济，需提前1~3天优化启停。现货必须由市场定机组组合：电能瞬时平衡且依赖输电网，新能源随机波动反调峰拉大净负荷峰谷差；潮流沿阻抗最小路径流动，唯计及网络约束才能兼顾安全与最优交易。出清目标随模式演变：社会福利最大（负荷弹性）或购电成本最小（负荷刚性）、能耗最低（节能调度）、排放最少（低碳调度）。</li><li>节点电价=该节点增1MW负荷引起的系统总供电成本变化量。三节点算例（负荷7500MW；机1报160元/MWh容量极大、机2报80元/MWh容量1500MW、机3报400元/MWh容量3000MW）：无阻塞三节点均160；线路1-3限4000MW时机1限至5250、机3出750，节点1=160、节点3=400、节点2=160×0.5+400×0.5=280（两边际机组净注入组合在阻塞线净潮流为0）；线路1-2限1000MW时节点2=160×(−1)+400×2=640（增负荷加重阻塞，须另两节点反向调节）；线路2-3限2000MW时改机1出6000+机3出1500（低价机2反不开），节点2=160×2+400×(−1)=−80。</li><li><strong>负节点电价</strong>：表明供大于求或局部严重阻塞，机组&quot;倒贴钱&quot;保运转。成因：可再生渗透率升+用电放缓；新能源边际成本近零、有补贴老项目报负价换上网电量，火电受最小出力与启停约束报负价保发电权；预测偏差、局部阻塞、灵活性不足推高概率，多见于周末、假日、半夜、中午等高比例新能源时段。其完善价格发现、可作需求侧引导信号，宜配套需求响应激励。</li></ul>
<h3 id="s2">二、结算体系与顺价/价差机制</h3>
<ul><li>我国结算科目九类（发改能源〔2018〕1518号《电力市场运营系统现货交易和现货结算功能指南（试行）》）：电能、辅助服务、需求侧响应、偏差、成本补偿、盈余与平衡、输配电费、容量市场、管理费及附加费；周期含日前、日内、实时及配套中长期。</li><li><strong>PJM</strong>：日前全量+实时偏差+双边差价合约结算；合约结算=合约电量×(合约电价−参考节点价)+日前电价×日前净交换电量+(净交换计量电量−日前净交换电量)×实时电价；发电按节点价结算，负荷经聚类由负荷服务实体（LSE）按加权平均节点价结算。阻塞分量总结余形成阻塞盈余，以金融输电权FTR分摊（分点对点与关口两类，按时段分高峰/低谷/24小时）；网损按边际网损系数回收、超出实际部分按实时负荷与出口交易电量比例分摊给LSE以免交叉补贴。成本补偿=运行成本补偿（报价成本−现货收益，保机组整体收益非负）+机会成本补偿（压出力损失的电能收益扣节省燃料）。调频费=容量费（出清容量×容量价×性能指标）+里程费（实际里程×里程价×性能指标）；调频义务由各LSE按实时负荷比例承担。税费：输配电费、系统控制调度、黑启动等按关税结算，另有控制区管理、FTR管理、市场支持、频率响应、容量义务、先进二次控制中心6项管理费税率叠加。</li><li><strong>英国</strong>：阻塞网损经输配电价回收。APX与纳斯达克供标准化期货、银行可套利；中短期为应对偏差的补充交易；现货定位&quot;集中购电+偏差修正&quot;、交易量小——APX日前10:50关闭、11:50出清公布，N2EX 09:30闭市、10:00前公布；均边际出清、交易所为中央对手方、须缴现金或信用证担保。不平衡结算分信息不平衡（对已接受Offer/Bid未执行电量按序罚款，至今未启动、费用为零）与能量不平衡（按实测、合同、平衡服务电量计偏差）。</li><li><strong>顺价模式</strong>：用户电价=交易价+输配电价+政府性基金及附加（浙江零售例再加售电公司运营成本与利润）。价差模式：发电在核定价基础上让利多少、目录电价降多少。制度依据中发9号文与发改价格〔2015〕742号：电网由购销价差间接监管改为以电网资产为基础的输配电价直接监管、只收过网费。价差四大问题：固化统购统销与交叉补贴、9号文机制无法执行；依附目录电价且峰谷错位（某试点省光伏大发的现货全天最低价时段反处目录峰段，&quot;目录价+价差&quot;低于现货价时用户反增用电）；出清无法体现低能耗机组成本优势；价差中长期与顺价现货结算需额外转化。现货试点电价机制多采顺价，省内中长期多未顺价；顺价需配套平衡结算机制防不平衡费用。</li></ul>
<h3 id="s3">三、发电侧参与与竞价行为</h3>
<ul><li><strong>报价方式</strong>：报量不报价（自计划机组）与报量报价（多段量价对、阶梯/斜率，全天一组或分时段多组）。三种模式：全电量竞价（PJM式，中长期/优先发电/基数电量转差价合约结算；日发电量=公益优先电量+中长期日曲线+现货中标电量；效率最高但与旧制度相容差、难&quot;帕累托改进&quot;）；部分电量竞价（计划电量作边界物理执行、不可转让，分按比例拿电量与部分成员参与两种；渐进可实现帕累托改进但竞争不充分、信号不准）；实时平衡机制（英国2000年底起：增出力称Offer、减出力/减负荷称Bid，自执行前4小时起申报，流程=报价提交→调度选购→结果下达→不平衡结算）。</li><li><strong>价格机制</strong>：pay-as-bid（按报价结算）利润自决、总购电费理论较小但信号模糊波动小；统一边际价结算信号清晰但平均电价易抬升。PJM申报构成：启动报价、最小负荷电力及报价、递增报价曲线、辅助服务报价；参数含启停时间、每日启停次数、有功无功极限、负荷变化率；市场报价设最高限额；双边与自供应（self-schedule）合约出清时保证交易、双方自行结算。</li><li><strong>发电权利义务六项</strong>：参与交易、签履合同按时结算、执行出清计划；签履并网调度协议、服从统一调度、按规定提供辅助服务；获公平输电与接入；披露并获取信息且保密；具备技术支持手段与信息安全防护；规则法规其他项。</li><li><strong>参与方式</strong>：集中式=差价合约避险+现货全电量集中竞价（报量报价可成边际机组为市场定价，或报量不报价作价格接受者；电能与辅助服务通常联合出清）；分散式=实物合同自我平衡、日前自行分解曲线，偏差靠日前/实时平衡交易调节，辅助服务可双边或集中提供。</li><li><strong>策略性行为</strong>：跨现货、中长期、辅助服务的报价博弈，在市场间分配竞价容量可分散风险。电力现货是不完全信息下仅允许合规博弈的非合作博弈（容量持留、合谋申报、利用阻塞哄抬价格将被识别处罚）；浙江初期负荷侧未入市曾用发电侧&quot;零和&quot;博弈方案。完全竞争下按边际成本报价最优（与经济调度成本最小原则吻合、激励诚实投标），但实际近寡头竞争、不按边际成本报价更普遍；常用方法=按自身边际成本上下浮、预估市场边际电价略低申报、预判对手、市场仿真。</li><li><strong>现货中标九类影响因素</strong>：市场供需、发用申报匹配、报价策略、电网安全（阻塞、局部电压支撑、最小开机方式、N-1安全校核）、机组参数（爬坡、最小启停时间、厂用电率、气配比）、初始运行状态（如已停3小时、最小停机8小时须再停5小时）、辅助服务需求、时段间耦合（最小开机时间跨高低谷）、其他（全网气量、出清模式、需求响应参数）。复杂约束可使低价机组不中标。</li><li>边际机组形成率=某厂成为边际机组的时段占竞价时段比例：无约束时一台边际机组定价、全网节点价=其申报价，每多一个受限约束多一台边际机组共同定价；定价机组必是边际机组。当某厂形成率远高于其发电量占竞价电量比例，可初判具市场力与操纵风险（试探性抬价仍保持高形成率）；成因=送出/受入受阻断塞区不可替代地位，或装机/市场份额大。是行为性市场力的量化表征。</li></ul>
<h3 id="s4">四、市场力识别、竞争性保障与市场评价</h3>
<ul><li><strong>集中度指标</strong>：CRn（前n家份额和）与HHI（各企业份额平方和×10000）；CR4&lt;40或CR8&lt;40为竞争型、反之为寡占型（CR8≥70极高寡占、40~70低集中寡占）；美国司法部标准HHI≥1800高寡占、1000~1800低寡占、&lt;1000竞争型。集中度过高六危害：抑制竞争、影响量价、破坏公平、降低社会福利、损害社会经济、扭曲长期投资信号。</li><li>市场力=以高于竞争性价格定价并长期维持的能力，分结构性（份额大）与局部性（阻塞、电压支撑必须调用）。结构指标：关键供应指数KSI（某厂容量超其余容量与总需求之差即为关键供应商，2001年美国FERC首用于市场力测定，CAISO与ERCOT采用）；剩余供给指数RSI（扣除某厂后其余容量占总需求比，&lt;100%即依赖，CAISO与欧洲监管采用）。局部指标：三寡头测试TTS（机组对特定阻塞线路的影响因子，&gt;1无需管制、&lt;1判必运行机组需管制，PJM实施）；计网络约束的KSI/RSI（仍缺爬坡、启停等灵活性维度）。</li><li><strong>行为指标</strong>：勒纳指数=(实际出清价−理想竞争价)/实际出清价，完全竞争为0；生产缺口系数=投入且盈利容量与实际容量之差（测物理/经济持留）。操纵三行为：经济持留（报高价，借阻塞形成的局部市场力或调峰调频必要性抬价）、容量持留（制造短缺推高出清价，高价利润超发电损失——加州电力危机主因）、联合串谋。申报充足率=申报最大供给之和÷需求之和（例：39000/30000=130%）；加州以125%为竞争充分阈值、高于150%视为竞争非常激烈无需限价。</li><li><strong>约束市场力五机制</strong>：健全法律体系与并购、集中度管理；健全监管与合规（独立第三方监督）；信息披露；完善交易体系（中长期锁量锁价、电力金融对冲、容量市场、扩大规模与联合出清稀释集中度、出清规则引导按成本报价）；事前管控（价格上限、投标管控、强制价格）—事中（用注册成本、默认报价等参考价替换其报价）—事后（披露、诉讼、处罚并修规则）。</li><li><strong>竞争性保障</strong>：所有成员均为出清结果接受者；需制度（电力法律法规+政策）、组织（监管机构+市场运营机构）、管理（主体范围适度防发售一体结盟与发用电失衡；合规管理四内容=业务监视、秩序风险监控、信用管理、分析评估；信息披露为核心）、技术（出清方式、系统/分区/节点边际定价、结算清算设计）协同。</li><li><strong>评价体系</strong>：PJM由市场监督部门MMU按&quot;结构—行为—绩效&quot;（SCP）范式五维评估（市场结构/行为/绩效/主体经营/运行和规划机组）；CAISO年度报告五块（负荷电源、市场行为、实时市场行为、波动性与灵活性、集中竞价）；MISO运营+战略两类加权（可靠性合规安全25%、机组组合效率10%、市场效率10%、系统可用性5%、财务10%、顾客服务10%；战略类市场增强/可靠性增强/远期发展各10%）；澳大利亚AER依法至少每两年按SCP评估NEM（结构/行为/成效三维度）。我国初期基本指标9类：可靠性合规安全、市场结构（整体与阻塞区域集中度、边际机组集中度、最大负荷时段有效容量占比等）、市场化程度、供需状况（供需比、可中断负荷占备用比、需求响应电量占比）、市场行为、市场绩效（出清价、日前价与边际成本对比、需求满足率、机组组合效率=理想组合购电成本/实际现货购电成本、不平衡资金占总电费比）、竞争适宜度、满意度、战略类（消纳率等）。</li></ul>
<h3 id="s5">五、用户侧、需求响应与聚合新主体</h3>
<ul><li>用户侧分非竞争性与竞争性用户（售电公司、批发用户、零售用户）；新型主体含需求响应资源、分布式能源、微电网、虚拟电厂VPP、电动汽车、储能、交互式用能；注册并签入市协议方可进批发市场。权利义务：签履购售电与输配电合同、提供负荷曲线；公平接入、按时付费；披露信息（售电公司须公示资产经营、信用承诺、年报）；服从调度、有序用电错避峰；技术手段、违约赔偿保密。</li><li><strong>参与形式四维</strong>：省内批发+零售、符合条件可经省级公司代理参与跨省区现货；直接/售电公司代理；电能+辅助服务（备用调频经性能测试准入）；报量不报价或报量报价。基于激励的需求响应以&quot;负瓦&quot;机组参与；储能与可中断负荷可进旋转备用市场；VPP可聚合可再生与可中断负荷参与主能量与备用竞价。</li><li><strong>国外用户侧</strong>：PJM电能市场用经济需求响应+辅助市场用需求侧；得州ERCOT两类产品=负荷资源（10分钟选择备用）与紧急可中断负荷（30分钟非旋转备用）；加州CAISO设灵活爬坡产品应对净负荷快速变化；英国约450万小用户按分时电价缴费、凌晨01:00~08:00低电价时段蓄热采暖充电，工商业签分时（ToU）或可中断（IL）协议。</li><li><strong>批发侧三阶段</strong>：初级=发电竞争、负荷预测作需求、结算=中长期约定价+现货偏差；第二阶段加入开市后需求申报（可按分时电价分段申报）；第三阶段发用双侧量价竞价、以总体社会福利最大出清。用户入市门槛=偏差电量按对应时刻现货价结算；批发结算须独立于零售（零售商批发付款义务不依赖其用户付款），&quot;日清月结&quot;（日计算、小时为基本时段）；零售套餐按用户分群差异化、传导批发价格信号并平滑过渡。</li><li><strong>需求响应（DR）</strong>：批发价升高或可靠性受威胁时用户改变用电模式、减移负荷的短期行为；资源含弹性负荷、分布式电源、电动车、储能，比供应侧深度调峰/配储能成本更低。&quot;负瓦&quot;申报：现货报削减电力-价格对、关停费用、可调出力范围、最小连续执行时间；备用报价格/容量上限/关停费/通知时间；调频报价格/可用状态/能力/范围。国外已10余年：美国机制最全（经削减服务提供商CSP聚合）、欧洲偏价格型且市场化程度低、澳大利亚受容量电费缺失与激励矛盾限制；项目分价格型（ToU/CPP/RTP）与激励型（直接负荷控制、可中断、需求侧竞价、紧急响应等）；美国多市场联合优化出清、澳单独出清；费用美澳归市场主体、欧洲归政府和电网。</li><li><strong>我国DR路径</strong>：现货经负荷聚合商聚合代理（聚合出力范围与运营成本形成聚合成本特性、定竞标方案；日前报投标计划由配电系统运营商出清、实时更新）；调频借鉴美英澳西意&quot;日前+实时、集中+双边&quot;混合模式，应按实际调频效果补偿（统一标准补偿对性能优者不公）；备用由电动车、温控负荷经聚合商参与、日前报可调容量与价格统一出清并配套考核。</li><li><strong>虚拟电厂VPP</strong>：聚合分布式机组、可控负荷、储能经调控通信技术作&quot;一个特殊电厂&quot;，可作正电厂调峰、负电厂填谷，可进容量/电量/辅助服务市场。国际：本世纪初兴起于德英西法丹；美国以可控负荷为主、规模超3000万kW、占尖峰负荷4%以上；欧洲以分布式电源为主；日本以用户侧储能与分布式为主、拟2030年超2500万kW；澳大利亚以用户侧储能为主（特斯拉南澳VPP号称世界最大）。&quot;十三五&quot;江苏、上海、河北、广东试点；2016年江苏完成全球单次规模最大需求响应；国网冀北参多项国际标准、2019年启动交易示范。三阶段：邀约型（我国当前主流，苏沪粤较好）→市场型（仅冀北试点）→跨空间自主调度型。德国Next Kraft：2009年起步，2017年管理4200多个分布式电源、总规模280万kW、占德国二次调频市场10%，2019年底管跨5国7000多个资源；可控性差的风光聚合进电能量市场、水电生物质进调频市场。</li><li><strong>VPP参与市场</strong>：现货依聚合出力范围与运营成本报&quot;价格+出力范围&quot;、日前投标统一出清、实时更新；备用能力受储能/电动车充电功率、可调负荷功率及电池容量限制；调频按实际效果补偿；无功难以远距离交易、现多为发电义务，VPP可聚合无功能力综合报价。与DR差异：VPP接入主体更多元、可调度储能侧与电源侧输出，DR侧重负荷侧；VPP、微电网、负荷聚合商、售电公司均可作新兴独立主体，宜制定兼容规则、统一规模与技术准入。</li><li><strong>微电网</strong>：小型发配电自治系统，电压一般10kV以下、兆瓦级及以下、电能就地利用；天然气多联供综合利用率一般70%以上；与外网交换电量一般不超总电量20%；定位=高渗透分布式消纳、偏远海岛弱联系供电、高电能质量用户；非孤岛方式可以发电企业或用户身份直接进现货。对比：微电网就地消纳受地理限制，VPP不改变并网方式、可跨空间聚合、更利优化配置——二者是分布式电源并网最具创造力的两种形式。</li><li><strong>分布式电源我国五类</strong>：10kV及以下且单并网点≤6MW；35kV接入年自发自用&gt;50%（或10kV超6MW且自用&gt;50%）；无电力消费设施上35kV及以下（东北66kV）、单项目≤2万kW且台区消纳的光伏；≤5万kW小水电；35kV分散式风电等。国外探索：2016年6月FERC批准加州分布式聚合参与批发（无实质进展）、11月提议修改规则（争议未出台）；2018年11月澳AEMO启动VPP示范（至2020年未进项目建设）。三类模式：净电量计量不进市场（美多州、规模上限约500kW）；直接进批发（聚合体与常规机组一起出清、须满足准入）；进售电/配电市场（配网运营商平台提供需求响应、电压控制、缓解阻塞等本地服务）。我国两探索：聚合成VPP进批发（适合规模大项目）或配网侧两级就近交易（地市组织、可探索区块链；P2P七步=发布售电信息→购买意向→代码签合同→签名交易单广播→竞争记账建块→全网验证上链→数字货币付款）。</li></ul>
<h3 id="s6">六、新能源消纳与入市</h3>
<ul><li><strong>保障利用小时数</strong>：依《可再生能源法》全额保障性收购、按省核定年利用小时，以内全保；现货中&quot;保障小时内政府定价、超出市场化&quot;，决定是否入市。合理利用小时数：首见财建〔2020〕4号与财建〔2020〕5号，核定中央补贴——全生命周期补贴电量内按上网价补、未超合理小时按实际发电量补、超出不补；价补分离、本质&quot;电价打折&quot;；新增项目&quot;以收定支、新老划断、新增不新欠&quot;，为2016年后并网存量项目打开补贴确权；二者不是同一概念。</li><li><strong>促消纳政策脉络</strong>：国发〔2010〕32号、发改能源〔2016〕625号（全额保障性收购办法）；2017年后转向消纳保障机制、绿证、平价上网——发改能源〔2017〕132号建绿证核发与自愿认购；发改价格〔2017〕1941号提出2020年风电与燃煤上网电价相当；2018年三版配额制征求意见；发改能源〔2019〕807号建消纳保障机制、按省定消纳责任权重并自2020年起考核；国能综通新能〔2020〕29号&quot;十四五&quot;市场化低成本优先。发改办能源规〔2019〕828号要求建促进可再生消纳的现货机制。现货本质是发现价格、不能单独解决消纳，需省间/区域/省内多层级及辅助服务、容量、金融衍生品市场协调。</li><li><strong>参与与激励</strong>：省内可固定出力接受市价或与常规能源同等报量报价；激励分电量型（净电量结算、消纳责任权重、绿证）与价格型（固定上网电价、溢价、招标、差价合约）；送端调节资源用尽仍富余时组织跨区现货。未来30年可再生发电占全球用电量比例将超70%，高比例接入降系统惯量、增频率越限风险，需调频/调峰/容量市场与金融市场衔接；双轨制下政府授权差价合约（基准价、合约价、合约量三要素）是衔接中长期与现货、规避风险的关键工具。</li><li><strong>国外经验</strong>：21世纪初风光入市，多数国家无差别入市、价补分离。PJM：直接竞价与价格接受者两模式，用价差引导出力、辅助服务与偏差惩罚平抑不平衡、期货套保；交易商套利使日前实时价差收敛。欧洲：经&quot;集合竞价商&quot;（与多类发电商签集合代理合同、按MWh收代理费、跨周期修正预测误差）入市，德国交易量激增；日内产品细化到15分钟、30分钟（北欧日内交易量升）；我国风火打捆与之异曲同工；新能源拉低现货价但补贴在消费端推高零售价。分布式：政府保安装使用权、电网公平价收购余电、净电表制+税收减免。路径差异：国外先市场后消纳，我国先消纳后建市场。</li></ul>
<h3 id="s7">七、安全可靠性、风险防范与容量机制</h3>
<ul><li><strong>现货对安全的影响</strong>：改革初期安全稳定水平下降、后期随措施回升；逐利性把运行推向安全边界（低价电远送、潮流均衡性下降）；申报不确定致潮流频繁大幅变化；备用由无偿多设转向按需购买而减少；长期电价波动抑制发电投资、总供应低于社会最优。对冲：安全约束耦合进出清、出清安全校核、激励辅助服务、FTR与节点电价阻塞管理、风险防控机制；长期靠容量市场/容量补偿/稀缺电价。</li><li><strong>容量充裕性国外谱系</strong>：英国、纽约州ISO=容量市场；得州ERCOT、澳NEM=稀缺定价；智利=容量补偿；瑞典、比利时=战略备用。我国长期供应风险三路径：稀缺定价（适用高电价承受力社会、投资风险大）、容量市场（适用电能量市场成熟地区、设计管控要求高）、容量成本补偿（政府指导核算单位容量补偿标准与可补偿容量，适用初期与金融欠发达地区）——可从容量成本补偿起步。</li><li><strong>五类风险与防范</strong>：①电网运行安全（&quot;双高&quot;=高比例新能源+高比例电力电子，故障路径复杂、抗故障能力降；防：监控供需比/阻塞/断面负载率/备用并预警，建偏差调节与辅助服务市场，重大突发事件政府宣布应急，优化安全校核与检修发电计划平衡）；②市场力（防：降准入、限份额HHI监测、控持留——物理持留=少报可用容量、经济持留=报价远超边际成本，等份额拆分大厂商、量价指数与差异度监控，试点金融输电权，跨省交易稀释势力）；③长期供应（见容量机制）；④价格波动（科学动态设限价；峰谷价差、地板价与上限申报占比、价格偏离边际成本程度等指标监控；引入FTR、期货、期权、虚拟投标等衍生品）；⑤主体信用（履约担保以保函为主、信用评价纳入准入淘汰、守信优先交易、电网差异化服务）。</li><li><strong>双轨制不平衡资金（我国特有过渡风险）</strong>：非市场用户按政府定价的购电费与电网代理市场购电费之差，源于非市场化发电与用电的规模和曲线不匹配。防：总量上优先发电多于优购时按高价机组、供热、可再生、跨省送电顺序放开，计划电量少于优购由常规电源等比例&quot;保量保价&quot;；曲线上中长期带曲线签订、月内短期交易提频、日前&quot;以用定发&quot;匹配；残余时段性错配按公平公开分摊疏导。</li><li><strong>调度纪律</strong>：&quot;调度可以包容市场交易，但交易代替不了统一调度&quot;；优化配置范围与电网覆盖一致、优化程度与统一调度深度一致；&quot;双高&quot;下风光波动大、灵活调节资源稀缺，安全底线靠主体自觉服从统一调度；交易结果靠调度计划指令执行、偏离即损害各方权益；紧急事故按&quot;安全第一&quot;，必要时市场干预乃至中止；任何单位和个人不得违反调度指令。</li><li><strong>必开机组</strong>：因安全约束、电压支撑、保供电供热民生或政府要求、调试试验、固定出力等六类情形由调度事前标记。典型规则（某试点省）：台风登陆前3天及期间设沿海燃煤机组必开、前1天及期间设沿海燃气机组必开（其他区域燃气受燃料约束可设必停），雨雪冰冻或山火期间设网络支撑/融冰机组必开。必开时段不参与优化、必开最小出力优先出清（未指定取最小稳定技术出力），其上能力按报价参与出清；仅中标必开最小出力的时段不参与定价。补偿：当日总发电收益低于核定总发电成本（启动+变动含空载与边际燃料+固定成本）按核定成本补，成本核算亦用于市场力检测；对策略性高价可调整限价、申报价格替代或按近期现货均价结算。</li><li><strong>检修安排</strong>：市场下检修改变发电能力与断面能力、体现为节点电价波动并影响结算，发电企业倾向容量充足期检修、稀缺期竞价，协调不好威胁安全。原则：公平（企业综合成本与电价预测按预期利益最大化申报、调度全网统筹使检修与生产费用相对最小）、经济（避峰检修、减非停提利用率）、规范（信息公开、动态管理）、安全（保留必要备用）、纪律（年度月度多尺度提报、服从调度安排）。</li></ul>
<h3 id="s8">八、国内试点演进与总体设计</h3>
<ul><li>第一轮省级试点（1998年，国办发〔1998〕146号）：沪、浙、鲁、辽、吉、黑6省市&quot;厂网分开、竞价上网&quot;，形成浙江&quot;差价合约&quot;、山东&quot;确保合约、计划开停、竞争负荷&quot;、上海&quot;存量增量分开、竞价电量分年度、现货分时安排&quot;、东北三省&quot;计划竞争&quot;四种模式；2002年后名存实亡，2004年5月电监会与发改委发文终止。区域尝试：东北2004年1月部分电量单一制月度模拟→6月改全电量两部制年度+月度→2005年两轮年度、八个月月度竞价→2006年因平衡账户亏损暂停；华东2003年方案获批、2004年5月模拟运行、2006年两次调电试运行（单一制、全电量报价、部分电量按竞价结算）；南方2005年11月模拟运行（单一制、部分电量竞争）。第一轮短板：缺现货与市场化辅助服务、售电侧竞争未建立、政府定价与交叉补贴未解、省间壁垒、新能源机制不健全。</li><li><strong>新一轮</strong>：2015年3月中发9号文启动；配套发改经体〔2015〕2752号确立&quot;中长期交易规避风险、现货市场发现价格&quot;框架。2017年两个里程碑：跨区域省间富余可再生能源现货试运行（省间现货雏形）；8月发改办能源〔2017〕1453号定南方（以广东起步）、蒙西、浙江、山西、山东、福建、四川、甘肃8个首批试点、要求2018年底前启动试运行。国网区6试点（浙晋鲁闽川甘）2019年9月全部进入结算试运行；2020年均完成整月以上长周期连续结算——福建连续7个月、甘肃5个月、山西2个月。</li><li><strong>待解深层次问题</strong>：政策机制（发用电计划放开规模不匹配、优发优购与市场缺衔接、输电价格机制未建、需求侧配套缺失、监管待加强）；省内省间协调（进程不平衡、品种统筹不足、跨省区以统购统销为主）；高比例新能源（保障性消纳与市场化衔接、辅助服务成本分摊与容量补偿、绿证与碳交易衔接、适应新型电力系统的调度交易机制）。</li><li>四条基本原则（源自《关于深化电力现货市场建设试点工作的意见》）：市场主导（灵活价格信号引导产消、放开发用电计划）；因地制宜（鼓励差异化探索）；统筹有序（计划与市场、当前与长远、省内与省间）；安全可靠（做实模拟、应急预案）。落实六方面：合理设计（开放兼容可扩展；日前/日内/实时电能量+备用调频；主体涵盖各类发电、供电含地方电网与增量配网、售电、具备条件用户；服务京津冀、长三角、大湾区战略）；统筹衔接（跨省区中长期提前约定曲线作结算依据、经安全校核的日前送电曲线作省现货边界；辅助服务由补偿制向市场转化、建用户承担费用机制、鼓励储能等第三方）；运营机制（初期发电侧单边申报、负荷预测作需求，单边与双边申报形成的价格均应作用户侧现货结算价格基础；非水可再生优先发电量覆盖保障利用小时、初期可报量不报价）；价格机制（按阻塞程度选节点/分区/系统边际电价；阻塞成本或盈余及时在发用侧分摊返还；可探索输电权交易；限价以不阻碍价格信号为原则）；平台（涉密管理与关键岗位回避；按1518号指南建技术支持系统；关键参数经市场管理委员会审议报政府与能源局派出机构同意、调整留日志并公布）；配套（用户电价调整机制、输配电价可按接入位置单独核算、适时建容量补偿或容量市场、强化操纵监管、开展后评估）。</li><li><strong>为何以省为单位（六原因）</strong>：经济社会以省为主体（财税价格体制、省级核定输配电价、交叉补贴、电价承受力差异）；资源负荷不均+可再生发展要求适合省内起步逐步融合；省间交易受行政区划（缺电时行政手段保本省）与断面约束；最能动用地方政府积极性（政府是保供稳价责任主体）；短期建成一级区域市场困难多、&quot;省为实体&quot;最相适应；各省源荷特性差异大不能照抄（甘肃风光波动、四川丰枯期水电替代补偿）。初期不宜大规模跨区点对点交易以免推高西部北部电价；北美北欧早期&quot;分而治之&quot;后走向融合，但电网联系薄弱地区不宜强行捏合；以省起步为全国统一市场奠基。</li><li><strong>规则先行四理由</strong>：无秩序的竞争比没有竞争危害更大；保障公开透明公平；规则是市场设计思路的直接体现；电力市场化试错成本巨大、靠规则论证与模拟运行降低。规则五类：主体管理（准入注册退出）、交易规则（申报出清定价、安全校核、现货与中长期衔接）、结算规则、信息公开、监管与风险防范（信用、市场力监测缓解、干预中止应急、争议处理）。</li><li><strong>对各主体影响</strong>：发电量价由竞价定、低成本占优；用户量价由市场获得、担价格风险并可依价调负荷；调度作为运营主体只组织出清、校核安全可执行性、按原则调整；电网盈利改&quot;准许成本+合理收益&quot;输配电价模式。规划投资按价格引导（过度建设反压价）；检修自主决策；交易社会成本上升；现货双边平台有网络外部性、先动优势或成新进入壁垒（反垄断与新垄断问题）。</li><li><strong>发用电计划放开五阶段</strong>：全部计划（2002年前）→大用户直购→逐步放开→煤炭钢铁有色建材四行业（发改运行〔2018〕1027号，全电量交易、不再执行目录电价、鼓励&quot;基准电价+浮动机制&quot;）→全面放开经营性用户（发改运行〔2019〕1105号，居民农业重要公用事业公益性及厂用电线损除外，首提燃煤自备电厂入市要求）。政策链：国发〔2002〕5号大用户直购试点；中发9号文与2015年11月《关于有序放开发用电计划的实施意见》建优先购电/优先发电制度；发改运行〔2017〕294号要求扩大市场化交易电量；发改运行〔2019〕144号规范优发优购（优先发电保风光保障性收购、核电大型水电基荷满发）。按&quot;以发定用&quot;确定用户规模；跨省跨区逐步过渡到优先发电+直接交易，现货起步期跨省区优先发电不参与省内现货、作边界。</li><li><strong>各省用户规模路径</strong>：828号框架——初期发电侧单边申报量价、负荷预测曲线作需求、用户为价格接受者，具备条件地区可报量报价/报量不报价；准入可按电压等级、用户类型、年用电量划分。浙江三阶段：初期110kV及以上用户（适时放35kV，以下大用户走直接交易）、实时市场封存日前申报信息；中期放10kV及以上、售电公司代理、开展可中断负荷等需求响应、建完备辅助服务市场；目标市场所有用户自由选择售电公司、电源全放开、售电公司提供综合能源服务。四川：取消年度网购电量限制、放开已核定输配电价区域经营性专变用户、支持5G基站与充电站参与；按政府预测优先用电规模定优先发电规模并事后调整。山西：非市场化电量占比接近一半，按&quot;以用定发&quot;分时段匹配优发优购——非市场化用电曲线优先配新能源、剩余给火电，减小双轨偏差资金。福建：计划2021年下半年按用户历史运行数据模拟报价测试、适机引入用户参与模拟试运行。</li></ul>
<h3 id="s9">九、运营组织、调度职责与预出清</h3>
<ul><li><strong>运营分工与环节</strong>：调度组织出清并执行结果；交易机构负责信息发布、申报、出具结算依据；电网财务营销部门结算。时序环节：信息发布（运行日电网边界、规则公告、通道可用容量、负荷与新能源预测；节点电价地区另披露断面、网架拓扑、各节点电价、阻塞盈余分摊、停运信息）→交易申报（量价曲线、科学设申报与出清限价）→出清与安全校核（SCUC/SED，目标全网发电成本最小或社会福利最大；省间富余现货为增量交易、叠加于省间中长期物理执行之上）→结果发布（日前电力曲线与系统边际电价公开，单机曲线、实时优先曲线为私有信息）→结果执行→结算（关口计量数据自动采集、按抄表周期报送）。</li><li><strong>品种构成</strong>：电能量批发=现货+中长期（实物属性）。省间现货含日前、日内；省内含日前、日内、实时——试点均含日前+实时、仅山东建日内。省间现货四功能：促进改革进程、省间资源优化配置降社会成本、提高可再生消纳缓解&quot;三弃&quot;、提升电网安全（允火电核电参与协调风光波动）。省内现货五功能：发现价格激励响应、促进竞争优化配置、落实交易调节偏差（价格风向标）、保障运行管理阻塞、引导规划量化决策（分区/节点电价引导投资）。</li><li><strong>调度权责</strong>：发改体改〔2020〕234号要求调度组织市场运行、及时发布信息、按交易结果制定计划、基于安全约束组织交易、交易引发安全风险时按&quot;安全第一&quot;、重大突发事件或供应较大缺口时政府可暂停市场组织有序用电。省间分工：国调/网调落实省间中长期、组织省间现货并运维技术支持系统、安全校核、下发直调发输电预计划；省调运维终端、省内预出清/预平衡、组织本省主体参与省间。省内权责要点：与交易机构共拟细则、共同组织现货及辅助服务交易、受监管委托可暂停执行交易结果、共建设技术支持系统、安全校核、披露安全约束边界/必开机组组合/必开机组发电需求并保密、监测分析、风险防范、评估规则。安全校核：基态潮流校核（交流潮流、线路/断面不超极限）+静态安全分析（预想故障开断、负载不超故障后限流）；不满足则调边界、增机组约束、有序用电后重新出清；省间校核不通过按灵敏度与买卖价差取消相应成交、边际价不变；国网省三级协同确定通道可用能力。</li><li><strong>调度现货前准备</strong>：认识建设复杂性（省间省内、现货与中长期、市场与优发优购衔接难，无国外成熟经验）与生产组织模式转变紧迫性（调频备用等辅助服务应遵循交易结果）；扩充人才、建培训与考核体系；统一先进技术支持系统、用调控云大数据；修订并网调度协议、三公调度协议、两个细则，避免计划与市场并行重复考核计费，规范备用留取、安全校核、越限处理标准。</li><li><strong>预调度与预出清</strong>：预调度计划（国外采用、我国未采）=日前申报后经SCUC/SED与安全校核编制、仅作信息参考不用于结算。澳大利亚NEM电力库：AEMO公布预调度计划，30分钟周期、目标市场成交电量最大（等价于能源与辅助服务响应总成本最小）；LP算法自调度、MMS中央数据库每半小时更新；报价前一日12:30截止、交易间隔前可再报价（须提交理由）；每日16:00公布次日计划并滚动更新；阻塞小的电网可用电力库模式（全市场单一价、流动性高）。加州：预调度为规避RMR（可靠性必须运行）机组直进实时市场的不良影响（价格不确定性、日前出清电量过多扭曲），按R机组约束算次日最小运行计划、大于日前计划则要求更改。我国预出清：日前与实时正式出清前的预测并公布，省内预出清上报支撑省间出清、省间结果作省内边界再正式出清——功能是&quot;统一市场、两级运作&quot;的协调黏合剂。</li></ul>
<h3 id="s10">十、省间市场：ATC、富余可再生现货与两级衔接</h3>
<ul><li>可用传输容量ATC=已有交易基础上可进一步用于交易的剩余输电容量；TTC=满足设备热容量、系统安全稳定、节点电压三约束的最大传输功率（取最小）；TRM=为不确定性预留（时间跨度越长越大，常取固定百分比、结果保守）；ETC=已签输电合同占用（分计划/预约、可撤销/不可撤销，高峰受威胁可削可撤销合同）；CBM=保不可撤销协议执行的预留（常取机组最大容量比例或TTC固定百分比）。北美1995年NERC统一输电能力定义；欧洲NTC=TTC−TRM、SATC=NTC−ATF（ATF类似CBM+不可更改服务容量TC之和），随预订与发电计划动态更新。中国：省间富余现货已实现基于ATC的跨区交易组织；计及ATC的省间中长期交易软件已部署新一代电力交易平台、出清同时考虑通道剩余能力。</li><li><strong>省间富余可再生现货</strong>：政策依据发改价格〔2015〕962号（跨省跨区送电可协商或市场化定价）、发改能源〔2016〕625号、发改运行〔2016〕1558号（建灵活日前日内交易机制）。时间线：2016年上半年国网编方案与规则、9月上报；2017年7月24日国能函监管〔2017〕46号复函同意；8月15日国调中心与北京电力交易中心发《跨区域省间富余可再生能源电力现货交易试点规则（试行）》；8月18日启动弃风弃光及四川弃水电能试点（17日竞价日、18日执行日）。定位：送端调节资源用尽、可再生仍富余时用跨区通道可用能力的日前日内交易。四大特点：首次支持可再生参与外送（主体含送端水风光企业、受端电网企业/大用户/售电公司/火电）；专用出清模型（买方报价考虑输电电价与线损折算到送端关口，报价最低售电方与最高购电方优先成交，售电侧最后一笔成交均价为售电侧边际出清价，购电侧价由其折算）；日前+日内多时间维度；国、网、省三级协同组织流程。成果：至2020年底运行超3年、超2300家发电企业、成交超190亿kWh、覆盖国网全部经营区、涉及25条跨区通道、通道平均利用率提升约1.6个百分点；系新一轮电改首个不间断运行的现货市场。六条经验：示范带头、完善&quot;中长期+现货&quot;交易体系、缓解&quot;三弃&quot;、提高通道利用率、促进机制与技术进步（融合电力流与交易流、考虑级联通道输电费网损与动态ATC的集中出清）、培育人才与市场意识。</li><li><strong>省间—省内衔接</strong>：&quot;统一市场、两级运作&quot;，分层申报、协调出清——省内依省间送受电预计划形成开机方式与预安排，省间量价结果作省内边界。时序：省间日前+日内，省内日前+实时。省间日前七步（0日=运行日）：0-2日国调依中长期结果下发联络线0日96时段预计划及直调机组预计划、网调发区域预计划；0-1日依次为信息公告（负荷与新能源预测、停电计划、联络线可用容量）→省内预出清（预平衡）并上报国调/网调→交易申报（省间系统终端报电力-价格曲线、省调安全校验上报）→国调/网调组织省间日前集中出清并纳入联络线计划、安全校核后发布→网调组织区域辅助服务出清并下发联络线计划→省调编省内日前发电计划或组织省内日前市场及辅助服务出清并发布。日内衔接：运行日按时限发布超短期预测等信息，基于省内实时预出清参与省间日内，结果下发后作省内实时市场边界再出清。闭环逻辑：省间中长期结果为省间现货边界；省间出清结果与省内中长期共同构成省内现货边界；省内预出清/预平衡结果同时上报支撑省间出清。</li></ul>
<h2 id="s11">速查：关键数字与文号</h2>
<div class="table-wrap" tabindex="0" role="group" aria-label="可横向滚动的表格"><table><thead><tr><th>项目</th><th>数值/文号</th></tr></thead><tbody><tr><td>首批现货试点</td><td>发改办能源〔2017〕1453号：南方(广东起步)、蒙西、浙、晋、鲁、闽、川、甘8试点，2018年底前启动试运行</td></tr><tr><td>新电改框架</td><td>中发9号文(2015.3)；发改经体〔2015〕2752号；发改价格〔2015〕742号(输配电价、顺价依据)</td></tr><tr><td>结算与调度文件</td><td>发改能源〔2018〕1518号(结算科目九类)；发改体改〔2020〕234号(调度权责)</td></tr><tr><td>发用电计划放开</td><td>国发〔2002〕5号；发改运行〔2017〕294号；〔2018〕1027号(四行业)；〔2019〕1105号(经营性全放开)；〔2019〕144号(优发优购)</td></tr><tr><td>可再生政策</td><td>财建〔2020〕4号/5号(合理利用小时)；发改能源〔2016〕625号、〔2017〕132号(绿证)；发改价格〔2017〕1941号；发改能源〔2019〕807号(消纳权重)；国能综通新能〔2020〕29号</td></tr><tr><td>省间富余现货</td><td>发改价格〔2015〕962号；发改运行〔2016〕1558号；国能函监管〔2017〕46号；2017.8.18启动</td></tr><tr><td>省间现货成果</td><td>运行超3年、2300+发电企业、190亿kWh、25条通道、利用率+1.6pct</td></tr><tr><td>国网6试点</td><td>2019.9进入结算试运行；2020连续结算：闽7个月、甘5个月、晋2个月</td></tr><tr><td>第一轮试点</td><td>国办发〔1998〕146号6省市；2004.5终止</td></tr><tr><td>出清节奏与备用</td><td>实时每5分钟出清；PJM辅助服务实时前1小时关闭、5分钟联合出清；备用分10分钟(仅在线)/30分钟(在线+离线)</td></tr><tr><td>负电价算例</td><td>负荷7500MW三节点：节点2最高640、最低−80元/MWh</td></tr><tr><td>集中度阈值</td><td>CR4/CR8=40分界；HHI≥1800高寡占、1000~1800低寡占、&lt;1000竞争型</td></tr><tr><td>申报充足率</td><td>加州125%阈值、&gt;150%无需限价；示例39000/30000=130%</td></tr><tr><td>VPP规模</td><td>美国超3000万kW占尖峰4%+；日本2030年2500万kW；Next Kraft 280万kW、占德国二次调频10%</td></tr><tr><td>微电网边界</td><td>≤10kV、兆瓦级及以下；外交换电≤总电量20%；多联供利用率≥70%；分布式五类含≤6MW/≤2万kW光伏/≤5万kW小水电</td></tr><tr><td>ATC公式</td><td>ATC=TTC−TRM−ETC(含CBM)；欧洲NTC=TTC−TRM、SATC=NTC−ATF；NERC 1995年定义</td></tr><tr><td>MISO评价权重</td><td>可靠性合规安全25%；组合效率/市场效率/财务/顾客服务各10%；系统可用性5%</td></tr><tr><td>英国现货</td><td>APX 10:50关/11:50出清；N2EX 09:30/10:00；约450万小用户分时电价(01:00~08:00低价)</td></tr></tbody></table></div>
    </article>

    <section class="related" aria-labelledby="related-title">
      <div class="related-head"><h2 id="related-title">相关模块</h2><span>3</span></div>
      <div class="related-grid">
        <a class="related-card" href="电力现货市场101问-A-基础与价格机制.html">
          <span class="related-type">同区延伸</span>
          <b>101 问 A · 基础与价格机制</b>
          <span>第 1–26 问：电力市场定义、现货体系、集中式与分散式、SMP / ZMP / LMP。</span>
        </a>
        <a class="related-card" href="电力现货市场101问-C-结算TTS与政策演进.html">
          <span class="related-type">同区延伸</span>
          <b>101 问 C · 结算、TTS 与政策演进</b>
          <span>第 65–101 问：省间日内、水电与调峰、安全校核、市场治理、应急熔断与免责。</span>
        </a>
        <a class="related-card" href="电力现货市场实务-精读笔记.html">
          <span class="related-type">同区延伸</span>
          <b>电力现货市场实务</b>
          <span>五篇 31 章：理论、国外实践、国内八省、技术支持系统与展望，附 15 环节交易流程。</span>
        </a>
      </div>

    </section>

<section class="related" aria-labelledby="paired-skills-title">
      <div class="related-head"><h2 id="paired-skills-title">配套技能</h2><span>2</span></div>
      <div class="related-grid">
        <a class="related-card skill-pair" href="skill-electricity-trading-expert.html">
          <span class="related-type">现货、中长期、结算与风控（含山东持仓、甘肃煤电容量+辅助服务、甘送鲁省间实例包）</span>
          <b>电力交易专家</b>
          <span>技能 · 现货 · 结算 · 风控</span>
        </a>
        <a class="related-card skill-pair" href="skill-spot-bidding-quant.html">
          <span class="related-type">预测、报价与回测（含山东煤电/储能/光储、山西储能、甘肃与蒙西新能源实例包）</span>
          <b>现货报价量化</b>
          <span>技能 · 预测 · 报价 · 回测</span>
        </a>
      </div>
    </section>

    <nav class="pager" aria-label="上下篇">
          <a class="prev" href="电力现货市场101问-A-基础与价格机制.html"><span class="dir">← 上一篇</span><span class="ttl">101 问 A · 基础与价格机制</span></a>
          <a class="next" href="电力现货市场101问-C-结算TTS与政策演进.html"><span class="dir">下一篇 →</span><span class="ttl">101 问 C · 结算、TTS 与政策演进</span></a>
    </nav>

    <footer class="doc-foot">
      <div class="lic">本页由 <a href="../电力现货市场101问-B-出清结算与省域实践.md">knowledge/电力现货市场101问-B-出清结算与省域实践.md</a> 构建，内容与源文件同步；若两者不一致，以 .md 为准。除另有说明外，算例均为合成数据。</div>
      <div class="doc-foot-links">
        <a href="https://github.com/Weisg1999/energy-skills" target="_blank" rel="noopener">GitHub 仓库：github.com/Weisg1999/energy-skills ↗</a>
        <span aria-hidden="true"> · </span>
        <a href="../index.html" data-home-link>返回知识库总览 →</a>
      </div>
    </footer>
  </main>

  <aside class="toc expanded" aria-label="本页目录">
    <div class="toc-title">本页目录</div>
    <ol>
            <li class="lv3"><a href="#s1">一、出清模式与定价机制</a></li>
            <li class="lv3"><a href="#s2">二、结算体系与顺价/价差机制</a></li>
            <li class="lv3"><a href="#s3">三、发电侧参与与竞价行为</a></li>
            <li class="lv3"><a href="#s4">四、市场力识别、竞争性保障与市场评价</a></li>
            <li class="lv3"><a href="#s5">五、用户侧、需求响应与聚合新主体</a></li>
            <li class="lv3"><a href="#s6">六、新能源消纳与入市</a></li>
            <li class="lv3"><a href="#s7">七、安全可靠性、风险防范与容量机制</a></li>
            <li class="lv3"><a href="#s8">八、国内试点演进与总体设计</a></li>
            <li class="lv3"><a href="#s9">九、运营组织、调度职责与预出清</a></li>
            <li class="lv3"><a href="#s10">十、省间市场：ATC、富余可再生现货与两级衔接</a></li>
            <li class="lv2"><a href="#s11">速查：关键数字与文号</a></li>
    </ol><button class="toc-more" type="button" aria-expanded="true" data-count="10" data-more-label="展开 10 个小节" data-less-label="收起小节">收起小节</button>
  </aside>
</div>

<nav class="page-aux" aria-label="页面辅助">
  <a class="to-top" href="#top" aria-label="回到顶部">↑</a>
</nav>
<div class="cl-root" data-changelog data-src="../assets/changelog-data.json" data-repo="https://github.com/Weisg1999/energy-skills" data-page-lang="zh" data-version="v1.9" data-cutoff="2026-11-12" data-latest="2026-11-18" data-count="89">
  <button class="cl-badge" type="button" data-changelog-open aria-haspopup="dialog" aria-controls="cl-dialog" aria-expanded="false" aria-label="查看更新记录（当前 v1.9）" title="查看更新记录（当前 v1.9）">
    <span class="cl-badge-icon" aria-hidden="true"><svg viewBox="0 0 24 24"><path d="M3 12a9 9 0 1 0 2.6-6.4"/><path d="M3 4v5h5"/><path d="M12 7.5V12l3 1.8"/></svg></span>
    <span class="cl-badge-ver">v1.9</span>
    <span class="cl-badge-label">更新记录</span>
  </button>
  <div class="cl-dialog" id="cl-dialog" data-changelog-dialog hidden>
    <div class="cl-backdrop" data-changelog-close></div>
    <div class="cl-panel" role="dialog" aria-modal="true" aria-labelledby="cl-title" aria-describedby="cl-subtitle" tabindex="-1">
      <header class="cl-head">
        <div class="cl-head-main">
          <span class="cl-kicker">RELEASE NOTES</span>
          <h2 class="cl-title" id="cl-title"><span class="cl-title-text">更新记录</span> <span class="cl-pill">v1.9</span></h2>
          <p class="cl-sub" id="cl-subtitle">当前版本 v1.9 · 数据截止 2026-11-12 · 89 条记录</p>
        </div>
        <div class="cl-actions">
          <div class="cl-lang" role="group" aria-label="切换语言">
            <button type="button" data-cl-lang="zh" aria-pressed="true">中文</button>
            <button type="button" data-cl-lang="en" aria-pressed="false">EN</button>
          </div>
          <button class="cl-close" type="button" data-changelog-close aria-label="关闭更新记录" title="关闭更新记录">×</button>
        </div>
      </header>
      <div class="cl-body" data-changelog-body>
        <div class="cl-skeleton" data-changelog-status role="status">
          <span class="cl-sr">正在读取更新记录…</span>
          <i></i><i></i><i></i><i></i>
        </div>
      </div>
      <footer class="cl-foot">
        <span data-changelog-meta>v1.9 · 2026-11-12 · 89 条记录</span>
        <a data-changelog-full href="https://github.com/Weisg1999/energy-skills/blob/main/CHANGELOG.md" target="_blank" rel="noopener">在 GitHub 查看完整更新记录 ↗</a>
      </footer>
    </div>
  </div>
</div>
<script src="../assets/doc.js"></script>
<script src="../assets/theme.js"></script>
<script src="../assets/changelog.js"></script>
</body>
</html>
