<!doctype html>
<html lang="zh-CN">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<meta name="color-scheme" content="light dark">
<title>电力系统经济学原理 | energy-skills 知识库</title>
<meta name="description" content="市场结构、供需与福利、现货与金融工具、市场力、辅助服务、阻塞与节点定价。">
<link rel="icon" type="image/svg+xml" href="../assets/logo-book-favicon.svg">
<script>
(function(){try{var t=localStorage.getItem('es-theme');if(!/^(light|cream|green|dark)$/.test(t||'')){t=window.matchMedia&&window.matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();
</script>
<link rel="stylesheet" href="../assets/tokens.css">
<link rel="stylesheet" href="../assets/knowledge.css">
<link rel="stylesheet" href="../assets/theme-menu.css">
<link rel="stylesheet" href="../assets/changelog.css">
</head>
<body data-cat="foundation" id="top">
<a class="skip" href="#main">跳到正文</a>
<div class="progress" id="progress" aria-hidden="true"></div>
<div class="scrim"></div>

<header class="topbar">
  <a class="back" href="../index.html" data-home-link aria-label="返回知识库"><span aria-hidden="true">←</span><span class="back-label">知识库</span></a>
  <div class="crumb">
    <span class="crumb-cat">01 · BASE</span>
    <span class="crumb-sep">/</span>
    <span class="crumb-doc">电力系统经济学原理</span>
  </div>
  <div class="topbar-act">
    <div class="theme-picker" data-theme-picker>
      <button class="theme-toggle" type="button" data-theme-menu aria-label="选择主题" title="选择主题">
        <svg viewBox="0 0 24 24" aria-hidden="true"><circle cx="9" cy="9" r="5"/><circle cx="15" cy="9" r="5"/><circle cx="12" cy="15" r="5"/></svg>
      </button>
    </div>
    <details class="more">
      <summary class="more-btn" aria-label="更多" title="更多"><span class="more-label">更多</span><svg viewBox="0 0 24 24" aria-hidden="true"><circle cx="5" cy="12" r="1.4"/><circle cx="12" cy="12" r="1.4"/><circle cx="19" cy="12" r="1.4"/></svg></summary>
      <div class="more-menu">
        <a class="src" href="../电力系统经济学原理-主题笔记.md">.md 源文件<small>knowledge/电力系统经济学原理-主题笔记.md</small></a>
        <a class="src" href="../index.html#method">使用与口径</a>
      </div>
    </details>
    <button class="toc-toggle" type="button" id="navToggle" aria-expanded="false" aria-controls="nav">目录</button>
  </div>
</header>

<div class="shell">
  <aside class="sidebar" id="nav">
    <div class="nav-kicker">当前分类</div>
    <div class="nav-num">01 · BASE</div>
    <h2 class="nav-cat"><a href="../index.html#foundation">通识与经济学</a></h2>
    <ul class="nav-list">
              <li><a href="电力系统通识-A-格局与主体.html">电力系统通识 A · 格局与主体</a></li>
              <li><a href="电力系统通识-B-发输配变用.html">电力系统通识 B · 发输配变用</a></li>
              <li><a href="电力系统通识-C-改革史.html">电力系统通识 C · 改革史</a></li>
              <li><a href="电力系统通识-D-新角色与现货市场.html">电力系统通识 D · 新角色与现货市场</a></li>
              <li class="on" aria-current="page"><a href="电力系统经济学原理-主题笔记.html">电力系统经济学原理</a></li>
    </ul>
    <div class="nav-others">
      <div class="nav-kicker">其他分类</div>
      <ul>
              <li><a href="../index.html#spot"><b>02</b>电力现货与省间交易</a></li>
              <li><a href="../index.html#province"><b>03</b>中国省级市场</a></li>
              <li><a href="../index.html#intl"><b>04</b>海外市场</a></li>
              <li><a href="../index.html#cross"><b>05</b>横向专题</a></li>
              <li><a href="../index.html#price"><b>06</b>电价</a></li>
              <li><a href="../index.html#renewable"><b>07</b>新能源与并网</a></li>
              <li><a href="../index.html#storage"><b>08</b>储能与 EMS</a></li>
              <li><a href="../index.html#park"><b>09</b>综合能源与零碳园区</a></li>
              <li><a href="../index.html#carbon"><b>10</b>碳市场与碳管理</a></li>
              <li><a href="../index.html#vpp"><b>11</b>虚拟电厂</a></li>
              <li><a href="../index.html#index"><b>12</b>索引、查证与工具</a></li>
              <li><a href="../index.html#research"><b>13</b>调研底稿</a></li>
      </ul>
    </div>
  </aside>

  <main class="main" id="main">
    <header class="doc-head">
      <div class="kicker">01 · BASE<i>教材笔记</i></div>
      <h1 class="doc-title">《电力系统经济学原理》主题化笔记（Kirschen &amp; Strbac 著，朱治中译）</h1>
      <p class="lede">市场结构、供需与福利、现货与金融工具、市场力、辅助服务、阻塞与节点定价。</p>
      <p class="hook">Kirschen &amp; Strbac · 朱治中译</p>
      <div class="tags"><span class="tag">SMP / ZMP / LMP</span><span class="tag">市场力</span><span class="tag">输电权</span></div>
      <div class="doc-meta"><span>约 9.4k 字</span><span>阅读约 18 分钟</span><span>9 节</span></div>
    </header>

        <aside class="historical-banner" role="note">
      <strong>史料笔记 — 数据不可作现行引用</strong>
      <span>本页规模、价格与政策节点均为成书期／历史时点数据，只能作史料引用；原理与公式部分仍适用，引用任何数字前须按现行规则复核。</span>
    </aside>

<details class="toc-mobile">
      <summary>本页目录（9）</summary>
      <ol>
            <li class="lv2"><a href="#s1">一、市场结构与改革脉络（第1章）</a></li>
            <li class="lv2"><a href="#s2">二、经济学基础（第2章）</a></li>
            <li class="lv2"><a href="#s6">三、电能商品与现货市场（第3章）</a></li>
            <li class="lv2"><a href="#s9">四、市场成员行为（第4章）</a></li>
            <li class="lv2"><a href="#s13">五、系统安全与辅助服务（第5章）</a></li>
            <li class="lv2"><a href="#s17">六、阻塞、节点定价与输电权（第6章）</a></li>
            <li class="lv2"><a href="#s24">七、发电投资与容量机制（第7章）</a></li>
            <li class="lv2"><a href="#s28">八、输电投资与定价（第8章）</a></li>
            <li class="lv2"><a href="#s32">速查：关键公式与数字</a></li>
      </ol>
    </details>

    <article class="prose">
<aside class="note note-head"><p>数据时点：教材成书期。书中的金额、价格与案例是史料，不可作现行数据；原理、公式与制度分工部分仍适用。</p><p>覆盖《电力系统经济学原理》（Kirschen &amp; Strbac 著，朱治中译）前言至第8章及附录；金额默认美元。全书主线：电能不可贮存、须实时平衡、需求短期刚性，由此决定&quot;市场管价格发现、集中调度管安全兜底&quot;的制度分工。</p></aside>
<h2 id="s1">一、市场结构与改革脉络（第1章）</h2>
<ul><li><strong>改革动因</strong>：垄断体制低效、易过度投资、定价受政治干预；70年代末放松管制自航空/天然气波及电力。垄断期技术成就仍在：户均年停电≤2分钟、电压超1000kV、单厂超1000MW。</li><li><strong>市场主体</strong>：Genco（可兼售辅助服务）、Disco、零售商（无资产转售）、MO（撮合投标与结算）、ISO（保系统安全、必须中立、通常兼实时平衡市场）、Transco/ITC、监管机构；大用户直接入市，可控负荷可被ISO当作系统资源调用。</li><li>四种模式（Hunt &amp; Shuttleworth 1996）：垄断→购买代理（单一买方、电价严监管）→批发竞争（Disco/特大用户直购、零售价仍监管）→零售竞争（全员自选供应商，仅网络保持垄断+监管，代价是巨额计量通信投资）。每步放开售电垄断、保留网络垄断；私有化非前提。</li><li>未解难题：放弃集中规划后投资呈&quot;繁荣—萧条&quot;周期风险；输电规划者不知新电厂何时何地建成，也无人能担保输电容量够用。</li></ul>
<h2 id="s2">二、经济学基础（第2章）</h2>
<h3 id="s3">供需、弹性与福利</h3>
<ul><li><strong>反需求函数</strong>：给定消费量的边际价值=愿付价；净消费者剩余=需求线下面积−支出。苹果例：0.40美元/个买6个，总剩余4.20、净剩余1.80。</li><li><strong>弹性ε=相对变化之比</strong>：|ε|&gt;1弹性、&lt;1刚性；取决于替代品与时间尺度（短期只能电采暖→长期可改燃气则大增）；交叉弹性替代品为正、互补品为负；供给弹性恒正、长期更高。</li><li>完全竞争均衡S(P*)=D(P*)且为帕累托最优；总体福利=净消费者剩余+生产者利润，均衡处最大；统一成交价实现分配效率。</li><li>限价与征税都只是重新分配福利并产生无谓损失（压缩成交量），故集中定价的电力市场应以总体福利最大为目标。</li></ul>
<h3 id="s4">成本理论与金融工具</h3>
<ul><li>边际产量递减→MC递增；成本分类：固定/变动/类固定（启动成本典型）、沉没成本=支出−可回收值；AC=AVC+AFC呈U形，MC过其最低点，固定成本不影响MC。</li><li>利润最大化条件MC=π；LRAC是各规模SRAC的下包络，下降段即规模经济；LRMC=SRMC仅在要素最优点成立。</li><li><strong>市场类型</strong>：现货（立即交割、价格本质上不可预测、是其余市场的定价锚）；远期（按交割时现货期望定价，差价=风险贴水）；期货（标准化流转、投机增流动性）；期权（call/put、欧式/美式；例：call行权50、到期现货60→价值1000美元执行；put行权55、现货50→500美元执行，60则弃权）。</li><li>差价合同CfD等价于同履约价call+put；例：500MW、履约价20、市价22→买方付1000美元，双方等效按20成交。</li></ul>
<h3 id="s5">不完全竞争</h3>
<ul><li>市场力手段=物理持留或抬价（例：10件@1800改持留1件卖9件@2000，收入不变成本降、利润反增）。</li><li><strong>古诺</strong>：份额不可忽略时(π−MC)/π=s_i/ε——需求弹性越低、集中度越高市场力越强；一家抬价全体价格接受者搭车。伯川德：均衡价=最高效者MC（价格下限），现实可能默契合谋。</li><li><strong>自然垄断</strong>：MES接近总需求（输配电典型）；监管两难：按MC定价可能低于AC致垄断者亏损退出，监管价下限=需求线与AC交点。</li></ul>
<h2 id="s6">三、电能商品与现货市场（第3章）</h2>
<h3 id="s7">特殊性与集中平衡</h3>
<ul><li><strong>三大特殊性</strong>：产消同步、每时每刻平衡否则系统崩溃（大停电恢复或超24h）；电量无差异汇合（装机只需匹配最大总需求，故障由全体共担）；需求周期波动且短期弹性极低→边际机组逐时段切换、现货价周期性变化。对比天然气：管道可贮、市场能纠偏，电不能。</li><li><strong>结论</strong>：市场管价格发现，短期平衡必须由SO集中管理（managed spot market），平衡费用按责任分摊。市场关闭时点：SO求早（留调度时间）、交易者求晚（预测准、可补购对冲）。</li><li><strong>平衡资源</strong>：机组报增/减出力价格（减出力报价低于自身MC=买低价电替代自发自用而获利）、用户可报减负荷；须附响应时间；长期平衡合同≈期权（期权费+执行费）。现货价锚定远期价；把辅助服务成本混入现货价易造尖峰并人为推高远期。</li></ul>
<h3 id="s8">电力库与SMP</h3>
<ul><li>报价累加成供应线、投标累加成需求线（弹性低时以负荷预测竖线代替），交点=系统边际价SMP，全部中标电量统一按SMP结算；拒绝按报价支付PAB：诱发猜价抬价、低成本机组可能落选→资源错配且电价反升。</li><li>例：机组A/B/C的MC=10/13/17（Pmax=500/200/50），已签570MW；B故障限80MW后按微增成本在市场以低于17的价格补购。魏国库某时段SMP=16.00、量450MWh。另例：现货18.25，蜀国双边+交易所+现货合计收入6894.00。</li><li>复杂电力库（1990-2001英格兰-威尔士）：报价含成本特性+技术参数、集中机组组合；受质疑处：被动需求用预测代表、规则复杂降低透明度、增加操纵机会。</li></ul>
<h2 id="s9">四、市场成员行为（第4章）</h2>
<h3 id="s10">用户与零售商</h3>
<ul><li><strong>短期弹性极低的根源</strong>：电费占比小+必需品+方便易得的消费习惯；E&amp;W库2001年1-3月电价8.00-96.00美元/MWh剧烈波动（均值约19-21.6），同期VOLL≈2768镑/MWh。需求转移需可贮存对象（热、半成品）与控制投资。</li><li>零售商赚批零价差，购电电量加权均值须低于零售价；客户实耗与合同量之差按现货结算。聚合负荷预测误差可压至1.5-2%。例：零售价38.50、当日购电均价39.23→亏1154；若预测完全准确可赚2896——预测精度有直接经济价值。</li></ul>
<h3 id="s11">成本曲线与机组组合</h3>
<ul><li>例：H(P)=110+8.2P+0.002P²、煤价1.3美元/MJ→C(P)=143+10.66P+0.0026P²；电价12→P*=257.7MW；价≥13.26满发、≤11.18停机。三段线性化：11.57P+78 / 12.35P−117 / 13.00P−377；计空载成本须价&gt;11.882才真正盈利。</li><li><strong>机组组合跨时段权衡变动成本与启动+空载</strong>：600美元启动成本、7时段例——低价时段亏损运行优于停机再开（时段4亏损但省下时段5的启动费）；爬坡、最小运行/停机时间约束固化此逻辑；价格预测是计划瓶颈。</li><li><strong>等边际调度</strong>：minΣC_i s.t.ΣP_i=L→各机dC_i/dP_i=λ（λ=电能影子价格）；市价π&lt;λ则购电替代自发。例：300MW负荷、径流水电40、火电CA=20+1.7PA+0.04PA²、CB=16+1.8PB+0.03PB²→λ=10.67、PA=112.13、PB=147.87、成本1651.63美元/h。</li></ul>
<h3 id="s12">博弈与特殊电厂</h3>
<ul><li>例（π=100−D，MC_A=35、MC_B=45）：伯川德→A略低于45独占55MWh、利润550；古诺→PA=25、PB=15、D=40、π=60、利润625/225——纳什均衡下成本优势者挤不光对手且价高于伯川德；企业数增加则价趋近边际者MC。</li><li>供应函数均衡以整条报价曲线为决策变量、最贴近实际报价；各模型均忽略启动/空载/动态约束，宜分析总量与份额而非日常运行。</li><li><strong>极低MC电厂</strong>：核电近恒定出力、水电择高价时段放水、可再生被动接受现货价。抽蓄循环效率约75%：例库容1000MWh、4h充放、谷抽250×4/峰发187.5×4，12时段套利利润46975；峰谷差缩小则骤降为负；自备机组用户高价时反向售电。</li></ul>
<h2 id="s13">五、系统安全与辅助服务（第5章）</h2>
<h3 id="s14">安全概念与网络约束</h3>
<ul><li>安全=扰动后稳定运行、元件不越限；按N-1预定义事故集做预防+校正措施。例：2×100MW系统安全最大负荷仅100MW。</li><li><strong>双线各200MW热稳算例</strong>：N-1限200；允许10%过载20min+A端爬坡支援→220；暂态稳定（H=2s、暂态电抗0.9、100ms切除）仅约108最紧；电压稳定双线198、单线166、B端无功支持则190。</li><li><strong>电压/无功</strong>：正常0.95-1.05p.u.；价值在容量与事故响应能力而非电量；本地控制远胜远端（远端仅49.0-172.5MW区间有效）；潮流130MW单线停运后无功需求25→107Mvar、有功损耗3→15MW。</li></ul>
<h3 id="s15">平衡类服务、获取与分摊</h3>
<ul><li><strong>按时间尺度分类</strong>：AGC（秒级随机波动）、负荷跟踪（时段内慢波动）、备用（大偏差；旋转须即响、补充可含快启机组与可中断负荷；小系统要求更快）。1995-08-15英国失1220MW：一次响应（10s内、≥20s）在49.5Hz前止跌、二次响应（30s内、≥30min）恢复、燃机补足。</li><li><strong>获取机制</strong>：强制并网参数（调差4%、功率因数0.85-0.9）简单但抑制创新且成本难回收；长期合同（黑启动、联锁跳闸、PSS）；短期市场（备用）；SO长短期混合购买对冲。需求侧响应最具竞争性。</li><li><strong>分摊按责任</strong>：工业负荷占34%却引发93%的AGC与58%的负荷跟踪需求（Kirby &amp; Hirst 2000）——按电量分摊即家庭补贴工业；备用应按机组对备用需求的影响分摊（Strbac &amp; Kirschen 2000），不可靠大机组多担、形成正激励。</li></ul>
<h3 id="s16">电能-备用联合出清与KKT</h3>
<ul><li>顺序出清已被实践淘汰，共识=联合报价、同时出清、总供应成本最小。备用的直接代价：部分载荷减售电、须调更贵机组、降效率。</li><li>例（4机MC=2/17/20/28，Pmax=250/230/240/250，备用能力0/160/190/0，备用需求250）：约束使P2≤170、P3≤150；需求300-420：电能17/备用0；420-470：电能20/备用3（=20−17）；470-720：电能28/备用11（=28−17）——备用价=重调度机会成本，机组2的机会成本恰被补偿、两市场无套利差别。</li><li>备用单独报价（0/0/5/7，机4备用上限150）：电能价可≠任何机组MC：22=20−5+7、24=17+7；620-720仍28/11。联合出清兼顾最小成本与公平。</li><li>发电商KKT分析（售电P1+备用P2≤Pmax、最小出力、爬坡约束；如爬坡120MW/h、10min响应→备用≤20MW）：起作用约束对应正乘子=边际利润；容量紧时按两市场边际收益相等分配容量；KKT点只保证利润最大或亏损最小、须代回目标函数检验；多时段下个别时段亏损可为整体最优。</li></ul>
<h2 id="s17">六、阻塞、节点定价与输电权（第6章）</h2>
<h3 id="s18">双边交易与物理输电权</h3>
<ul><li>双边模式下SO只管平衡与安全限发。PTR按线路拍卖：G3报35、L2合同价32→权价值上限3；L1合同价30→上限5。</li><li><strong>PTR两大缺陷</strong>：①并联路径——潮流按电抗反比分配（PTDF）：400MW交易实际分流240/160/160，受126MW线限制最多315MW；逆向80MW分量可对消腾容。②市场力——本地垄断发电商囤权不用=人为限容（Joskow &amp; Tirole 2000）；&quot;非用即弃&quot;条款释放太晚难补救。</li></ul>
<h3 id="s19">两节点：阻塞与阻塞剩余</h3>
<ul><li>供应πs=10+0.01Ps、πw=13+0.02Pw，需求500/1500零弹性：孤立价15/43；无约束联网统一24.33、潮流933、用户成本72000→48660美元/h。联络线限400：价19/35、价差16、套利失效；阻塞分割市场、保护本地高价机组、诱发市场力。阻塞剩余=(35−19)×400=6400美元/h，不可归MO（否则有动机制造阻塞）——由此引出金融输电权。</li></ul>
<h3 id="s20">三节点经典算例</h3>
<ul><li><strong>参数</strong>：母线1=A(140@7.50)+B(285@6.00)、母线2=C(90@14.00)、母线3=D(85@10.00)；负荷50/60/300；线容126/250/130、X=0.2/0.2/0.1。经济调度2647.50美元/h但F12=156越限30；消越限：调C需移50MW、成本2972.50；调D需移75MW、成本2835.00（D成本10&lt;C的14）→安全成本=187.50美元/h。</li><li><strong>LMP=该节点增1MW负荷的最经济供应成本</strong>：π1=7.50（B更便宜但已满发、不定价）、π3=10.00、π2=11.25=1.5×10−0.5×7.50；规律：m条阻塞约束→m+1台边际机组。</li><li>商业剩余787.50=线路剩余472.50+397.50−82.50；2-3线潮流自高价流向低价（KVL压过市场直觉）。1-2极限70-90：π=6/14/11.33；极限升至120：发电成本降但用户支出、发电商利润与剩余反升——扩容未必利用户；&gt;156阻塞消失、≥160全网同价。</li><li><strong>极端情形</strong>：2-3限65→π2=5.00=2×7.50−10.00（低于一切边际成本）；C亏本报3.00→π3升为12.00；D抬至20→π2=−5.00（负价：用户消费赚钱）且D出力被约束钉在77.5、收益增为700——输电约束制造地区垄断。反常规价格在真实系统出现过。</li></ul>
<h3 id="s21">网损</h3>
<ul><li>变动损耗≈KP²（主导）、固定损耗（铁损/电晕）、非技术损耗；西欧输电占1-3%、配电4-9%。受端边际成本=c(1+2DK)，两端价差随潮流线性增长。</li><li><strong>例（K=0.00005）</strong>：最优潮流933→853、损耗36、再调度80（远大于损耗本身）；πs=23.89、πw=25.94（差2.05即输电费，买本地与买远端完全等价）；损耗商业剩余888.61美元/h。叠加阻塞（限600）：πs=21.18、πw=31.00、价差9.82主要源于约束。分摊无公认完美解，&quot;谁使用谁付费&quot;为基本原则。</li></ul>
<h3 id="s22">LMP数学推导</h3>
<ul><li>福利最大化（需求无弹性=成本最小）的拉格朗日乘子即价格。单母线：dB/dD=dC/dP=π；计损耗须设缓冲母线，πk=π(1−∂L/∂Ik)（增损节点发电受罚、用电受惠）；计阻塞：每条起作用约束以μ×PTDF进入全部节点价格；DC近似=忽略电阻+额定电压+小角差。</li><li>μ单位为美元/MWh=线路极限放宽1MW·1h的节约。例6-1：μ12=6.25与逐点微增法一致；线路约束成本≠两端价差（存在多路径）。无功不必交易：事故时供应能力远比短期边际成本重要。</li></ul>
<h3 id="s23">FTR与FGR</h3>
<ul><li><strong>CfD只对冲价格</strong>：400MW@30合同遇阻塞（19/35）→卖方缺4400、买方多付2000、合计6400=阻塞剩余，须同时锁定价格与输送。</li><li><strong>FTR</strong>：对节点对(S,W)持F MW获F×(πW−πS)，资金=阻塞剩余；义务属性（价差为负须倒付）；拍卖受同步可行性约束、成交价上限=预期价差16。例：100MW@8合同+100MW的1→3 FTR：1000+50−250=800=8×100，风险完全对冲。</li><li><strong>FGR</strong>：依附关口、价值=影子成本μ≥0（似期权）；100MW交易按分流持60/40/40MW关口权，仅1-2阻塞时收入40×6.25=250与FTR等额。六点之争：FGR流动性强、易操作但难预测阻塞线路；FTR价值随网络变化、只需懂节点电价；完全竞争下等效，不完全竞争各有漏洞，可由电能+输电权联合拍卖定夺。</li></ul>
<h2 id="s24">七、发电投资与容量机制（第7章）</h2>
<h3 id="s25">投资评价：IRR与增量IRR</h3>
<ul><li><strong>判据</strong>：预测电价&gt;长期边际成本（含期望回报）；商业电厂以上游燃料合同+下游售电合同锁定风险、自留运行风险；设备寿命20-40年。</li><li><strong>例1（500MW燃煤）</strong>：1021美元/kW、30年、热耗9419Btu/kWh、煤1.25美元/MBtu、负荷因子80%→年发电350.4万MWh、@32收入1.121亿、净现金流7087万→IRR=13.58%&gt;MARR 12%；80%因子下盈亏平衡价约30美元/MWh。</li><li><strong>互斥方案用增量IRR</strong>：CCGT（533美元/kW、热耗6927、气3.00美元/MBtu）IRR虽可能更高，但燃煤IIRR=12.56%&gt;12%→80%因子选燃煤；因子&lt;80%则IIRR&lt;12%翻选CCGT——负荷因子是选型第一变量。风电：919美元/kW、因子≤35%、IRR=10.08%&lt;12%但满足风电公司自设10% MARR——可行性取决于投资者的MARR。</li><li>退役=纯前瞻NPV比较（计土地等回收价值、不计沉没成本）：15年老厂MC升至23.135（煤2.35+环境税1.0）、电价跌至23→年亏47.3万；加装脱硫（煤1.67、热耗11500）现金流为正但NPV为负→退役回收土地约1000万。习题：大修IRR剩20年12.17%（修）、剩15年10.51%（关）。</li></ul>
<h3 id="s26">边际机组与固定成本回收</h3>
<ul><li><strong>PJM 1999</strong>：负荷1.75-4.17万MW、超4万仅占8%小时；尖峰价约10000美元/MWh。边际机组无经济利润，边际内利润用于回收固定成本；尖峰机组必须按全成本报价：50MW老油机MC=36（热耗12000×燃料3.00）、固定成本28万/年，年运行5h最低报价超1000美元/MWh（习题版78.80对平均成本37.70）。此类机组收入随天候波动大，退役者众。</li></ul>
<h3 id="s27">容量充裕性四机制</h3>
<ol><li><strong>纯电能市场+价格尖峰</strong>：理论最优，但VOLL比电能成本大几个数量级、政治不可行、用户难响应、容量呈繁荣—衰退周期（Ford仿真）。</li><li><strong>容量电费</strong>：按可用容量付、全体用户分摊；稳收入但不挂钩绩效、抑制需求侧投资。E&amp;W容量价格因子CE=VOLL×LOLP、电价上限=VOLL、每0.5h结算所有报价机组分享；LOLP易被操纵，NETA后废除。</li><li>容量市场：监管定充裕性目标、零售商/大用户按份额集中购买；PJM按强迫停运率折算绩效；难点=时间跨度两难+防搭便车。</li><li><strong>可靠性合同（Vazquez等2002）</strong>：集中组织拍卖长期期权，行权价s≈最高成本机组变动成本×约1.25；现货价&gt;s时返还(π−s)×q、实发g&lt;承诺q付罚金——干预最小、激励可用性、双向避险。</li></ol>
<h2 id="s28">八、输电投资与定价（第8章）</h2>
<h3 id="s29">特性与成本导向</h3>
<ul><li><strong>特性</strong>：自然垄断、资金密集、寿命20-40年、投资不可挪用（搁浅风险）、投资成块、规模经济（变电站成本近与功率无关）→平均成本递减；输电企业最大风险=监管风险。</li><li><strong>回报率监管流程</strong>：预测→规划→审批→建设→收费；&quot;宁多勿少&quot;（输电成本占比小、稍短缺即显著抬升电能成本）；缺陷=夸大容量冲动+监管评估能力不足。嵌入成本分摊：邮票法（不论路径、最常用，交叉补贴+跨区重复收费pancaking）、合同路径法（KVL使潮流不走合同路径）、兆瓦-公里法（按潮流计、受非线性与顺序影响）——均按平均而非微增成本、信号失真。</li></ul>
<h3 id="s30">价值导向与最优容量</h3>
<ul><li><strong>输电价值=两端价差</strong>：例A端20、B端45→价值25美元/MWh，线路分摊成本低于25才值得建；若本地容量不足，短期价值由支付意愿决定，但抬价会吸引本地发电投资、垄断难长久。</li><li><strong>两节点模型</strong>：输电需求RT(F)=28−0.03F（孤立价差28），反解F=933.3−33.3πT；收入R(F)为二次函数、约466MW处最大。供应：年化成本=c·l·T、小时长期边际成本=c·l/8760（例35×1000/8760≈4.00美元/MWh）。最优容量800MW=供需相等=min(建造成本+约束成本)（限800时约束成本267美元/h=35450−35183）；最优处短期价差=长期边际成本。</li><li>负荷分段（峰3889h/谷4871h、c=140→16美元/MWh）：最优400MW；高峰剩余400×36=14400美元/h×3889≈5600万/年=年化变动成本140×1000×400。规律：最优处阻塞剩余恰回收变动成本、永远收不回固定成本；欠投资→剩余&gt;成本（700MW：价差7、4292万&gt;2450万）、过投资→不足（900MW：价差1、788万&lt;3150万）。</li><li><strong>固定成本</strong>：不影响最优容量但阻塞收入收不回；Hogan持留方案（800报650→价差8.5、年剩余4839.9万≥总成本4800万）。三节点投资例（KVL影响）：全网阻塞总收入=总投资（约21360美元/h）但线级不匹配（A-C线收入8344&lt;成本9887；未阻塞线也有价差收入）→网状电网中FTR发售基础在物理上不唯一。附录佐证：习题8-8最优750MW时年阻塞收入与年化建造成本同为约7875万。</li></ul>
<h3 id="s31">SCOPF与参考网络</h3>
<ul><li><strong>参考网络</strong>：拓扑同现状、每线容量取全系统最优的假想网，用于绩效评价、识别新增投资与搁浅资产（Boiteux 1949起）。</li><li><strong>SCOPF</strong>：min年发电+输电成本，DC-OPF、N-1全事故状态、负荷分段、计及停运；PTDF只依赖拓扑与电抗；约束生成算法迭代至无过载；节点价=系统能量乘子−Σ(阻塞乘子×PTDF)。IEEE 24节点：多数线路潮流&lt;最优容量50%——安全所需容量远大于纯输电需要，忽视N-1的输电定价必失真。</li></ul>
<h2 id="s32">速查：关键公式与数字</h2>
<div class="table-wrap" tabindex="0" role="group" aria-label="可横向滚动的表格"><table><thead><tr><th>条目</th><th>公式/数值</th><th>含义</th></tr></thead><tbody><tr><td>市场力</td><td>(π−MC)/π=s_i/ε</td><td>弹性低+集中度高→提价空间大</td></tr><tr><td>等边际调度</td><td>dC_i/dP_i=λ</td><td>λ=电能影子价格；算例λ=10.67美元/MWh</td></tr><tr><td>单机最优</td><td>MC=π；价12→257.7MW</td><td>≥13.26满发、≤11.18停机（美元/MWh）</td></tr><tr><td>结算规则</td><td>统一按SMP</td><td>PAB诱发抬价与低成本机组落选</td></tr><tr><td>备用定价</td><td>备用价=电能价差，如28−17=11</td><td>重调度机会成本；单独报价时电能价22=20−5+7</td></tr><tr><td>安全调度成本</td><td>2835.00−2647.50=187.50美元/h</td><td>三节点消除F12越限的代价</td></tr><tr><td>LMP</td><td>π2=1.5×10.00−0.5×7.50=11.25</td><td>m条阻塞约束→m+1台边际机组</td></tr><tr><td>阻塞剩余</td><td>(35−19)×400=6400美元/h</td><td>用户支出−发电收入，FTR资金来源</td></tr><tr><td>FTR</td><td>收入=F×(πW−πS)，可为负</td><td>义务属性；例100MW对冲后净支800=8×100</td></tr><tr><td>FGR</td><td>收入=关口权×μ，如40×6.25=250</td><td>期权属性，μ≥0</td></tr><tr><td>网损</td><td>受端边际成本=c(1+2DK)</td><td>价差随潮流线性增；输电损1-3%、配电4-9%</td></tr><tr><td>投资判据</td><td>燃煤IRR=13.58%、IIRR=12.56%&gt;MARR 12%</td><td>预测电价&gt;LRMC；互斥方案用增量IRR</td></tr><tr><td>尖峰机组报价</td><td>年运行5h须&gt;1000美元/MWh</td><td>全成本报价才能回收固定成本（均值37.70）</td></tr><tr><td>容量因子</td><td>CE=VOLL×LOLP，电价上限=VOLL</td><td>E&amp;W机制，NETA后废除</td></tr><tr><td>VOLL</td><td>≈2768镑/MWh（E&amp;W）</td><td>失负荷价值远高于市场电价</td></tr><tr><td>可靠性合同</td><td>s≈1.25×峰机组变动成本；返还(π−s)×q</td><td>长期期权+罚金，市场干预最小</td></tr><tr><td>输电最优容量</td><td>28−0.03F=4.00→800MW</td><td>阻塞剩余=年化变动投资成本</td></tr><tr><td>效率与分摊</td><td>抽蓄效率75%；34%负荷→93%AGC需求</td><td>套利硬门槛；辅助服务按责任分摊</td></tr></tbody></table></div>
    </article>

    <section class="related" aria-labelledby="related-title">
      <div class="related-head"><h2 id="related-title">相关模块</h2><span>3</span></div>
      <div class="related-grid">
        <a class="related-card" href="电力现货市场101问-A-基础与价格机制.html">
          <span class="related-type">跨区对照</span>
          <b>101 问 A · 基础与价格机制</b>
          <span>第 1–26 问：电力市场定义、现货体系、集中式与分散式、SMP / ZMP / LMP。</span>
        </a>
        <a class="related-card" href="电力现货市场101问-B-出清结算与省域实践.html">
          <span class="related-type">跨区对照</span>
          <b>101 问 B · 出清结算与省域实践</b>
          <span>第 27–65 问：联合/独立出清、节点价算例、结算、市场力识别与用户侧参与。</span>
        </a>
        <a class="related-card" href="电力系统通识-A-格局与主体.html">
          <span class="related-type">同区延伸</span>
          <b>电力系统通识 A · 格局与主体</b>
          <span>两网加蒙西、五大四小、设备与二次系统、交易调度监管分工，以及 2026 年装机与市场主体快照。</span>
        </a>
      </div>

    </section>


    <nav class="pager" aria-label="上下篇">
          <a class="prev" href="电力系统通识-D-新角色与现货市场.html"><span class="dir">← 上一篇</span><span class="ttl">电力系统通识 D · 新角色与现货市场</span></a>
          <span class="spacer"></span>
    </nav>

    <footer class="doc-foot">
      <div class="lic">本页由 <a href="../电力系统经济学原理-主题笔记.md">knowledge/电力系统经济学原理-主题笔记.md</a> 构建，内容与源文件同步；若两者不一致，以 .md 为准。除另有说明外，算例均为合成数据。</div>
      <div class="doc-foot-links">
        <a href="https://github.com/Weisg1999/energy-skills" target="_blank" rel="noopener">GitHub 仓库：github.com/Weisg1999/energy-skills ↗</a>
        <span aria-hidden="true"> · </span>
        <a href="../index.html" data-home-link>返回知识库总览 →</a>
      </div>
    </footer>
  </main>

  <aside class="toc" aria-label="本页目录">
    <div class="toc-title">本页目录</div>
    <ol>
            <li class="lv2"><a href="#s1">一、市场结构与改革脉络（第1章）</a></li>
            <li class="lv2"><a href="#s2">二、经济学基础（第2章）</a></li>
            <li class="lv3"><a href="#s3">供需、弹性与福利</a></li>
            <li class="lv3"><a href="#s4">成本理论与金融工具</a></li>
            <li class="lv3"><a href="#s5">不完全竞争</a></li>
            <li class="lv2"><a href="#s6">三、电能商品与现货市场（第3章）</a></li>
            <li class="lv3"><a href="#s7">特殊性与集中平衡</a></li>
            <li class="lv3"><a href="#s8">电力库与SMP</a></li>
            <li class="lv2"><a href="#s9">四、市场成员行为（第4章）</a></li>
            <li class="lv3"><a href="#s10">用户与零售商</a></li>
            <li class="lv3"><a href="#s11">成本曲线与机组组合</a></li>
            <li class="lv3"><a href="#s12">博弈与特殊电厂</a></li>
            <li class="lv2"><a href="#s13">五、系统安全与辅助服务（第5章）</a></li>
            <li class="lv3"><a href="#s14">安全概念与网络约束</a></li>
            <li class="lv3"><a href="#s15">平衡类服务、获取与分摊</a></li>
            <li class="lv3"><a href="#s16">电能-备用联合出清与KKT</a></li>
            <li class="lv2"><a href="#s17">六、阻塞、节点定价与输电权（第6章）</a></li>
            <li class="lv3"><a href="#s18">双边交易与物理输电权</a></li>
            <li class="lv3"><a href="#s19">两节点：阻塞与阻塞剩余</a></li>
            <li class="lv3"><a href="#s20">三节点经典算例</a></li>
            <li class="lv3"><a href="#s21">网损</a></li>
            <li class="lv3"><a href="#s22">LMP数学推导</a></li>
            <li class="lv3"><a href="#s23">FTR与FGR</a></li>
            <li class="lv2"><a href="#s24">七、发电投资与容量机制（第7章）</a></li>
            <li class="lv3"><a href="#s25">投资评价：IRR与增量IRR</a></li>
            <li class="lv3"><a href="#s26">边际机组与固定成本回收</a></li>
            <li class="lv3"><a href="#s27">容量充裕性四机制</a></li>
            <li class="lv2"><a href="#s28">八、输电投资与定价（第8章）</a></li>
            <li class="lv3"><a href="#s29">特性与成本导向</a></li>
            <li class="lv3"><a href="#s30">价值导向与最优容量</a></li>
            <li class="lv3"><a href="#s31">SCOPF与参考网络</a></li>
            <li class="lv2"><a href="#s32">速查：关键公式与数字</a></li>
    </ol><button class="toc-more" type="button" aria-expanded="false" data-count="23" data-more-label="展开 23 个小节" data-less-label="收起小节">展开 23 个小节</button>
  </aside>
</div>

<nav class="page-aux" aria-label="页面辅助">
  <a class="to-top" href="#top" aria-label="回到顶部">↑</a>
</nav>
<div class="cl-root" data-changelog data-src="../assets/changelog-data.json" data-repo="https://github.com/Weisg1999/energy-skills" data-page-lang="zh" data-version="v1.9" data-cutoff="2026-11-12" data-latest="2026-11-18" data-count="89">
  <button class="cl-badge" type="button" data-changelog-open aria-haspopup="dialog" aria-controls="cl-dialog" aria-expanded="false" aria-label="查看更新记录（当前 v1.9）" title="查看更新记录（当前 v1.9）">
    <span class="cl-badge-icon" aria-hidden="true"><svg viewBox="0 0 24 24"><path d="M3 12a9 9 0 1 0 2.6-6.4"/><path d="M3 4v5h5"/><path d="M12 7.5V12l3 1.8"/></svg></span>
    <span class="cl-badge-ver">v1.9</span>
    <span class="cl-badge-label">更新记录</span>
  </button>
  <div class="cl-dialog" id="cl-dialog" data-changelog-dialog hidden>
    <div class="cl-backdrop" data-changelog-close></div>
    <div class="cl-panel" role="dialog" aria-modal="true" aria-labelledby="cl-title" aria-describedby="cl-subtitle" tabindex="-1">
      <header class="cl-head">
        <div class="cl-head-main">
          <span class="cl-kicker">RELEASE NOTES</span>
          <h2 class="cl-title" id="cl-title"><span class="cl-title-text">更新记录</span> <span class="cl-pill">v1.9</span></h2>
          <p class="cl-sub" id="cl-subtitle">当前版本 v1.9 · 数据截止 2026-11-12 · 89 条记录</p>
        </div>
        <div class="cl-actions">
          <div class="cl-lang" role="group" aria-label="切换语言">
            <button type="button" data-cl-lang="zh" aria-pressed="true">中文</button>
            <button type="button" data-cl-lang="en" aria-pressed="false">EN</button>
          </div>
          <button class="cl-close" type="button" data-changelog-close aria-label="关闭更新记录" title="关闭更新记录">×</button>
        </div>
      </header>
      <div class="cl-body" data-changelog-body>
        <div class="cl-skeleton" data-changelog-status role="status">
          <span class="cl-sr">正在读取更新记录…</span>
          <i></i><i></i><i></i><i></i>
        </div>
      </div>
      <footer class="cl-foot">
        <span data-changelog-meta>v1.9 · 2026-11-12 · 89 条记录</span>
        <a data-changelog-full href="https://github.com/Weisg1999/energy-skills/blob/main/CHANGELOG.md" target="_blank" rel="noopener">在 GitHub 查看完整更新记录 ↗</a>
      </footer>
    </div>
  </div>
</div>
<script src="../assets/doc.js"></script>
<script src="../assets/theme.js"></script>
<script src="../assets/changelog.js"></script>
</body>
</html>
