---
id: m-prov-jl
section: province
order: 24
level: core
kind: "知识模块"
title: "吉林电力市场：东北连续结算试运行、热电与风电、新能源报量报价调频（2026-11）"
summary: "吉林现货为连续结算试运行（节点待核实；方案口径 2025-09-01 起，截至 2026-11-12 非正式）；2025 发电侧结算 895.44 亿 kWh、均价 391.671 元/MWh、注册主体 6772 户，煤电容量 330 元/kW·年（2026，C）。"
tags: ["吉林", "东北", "连续结算试运行", "新能源报量报价调频", "煤电容量330", "外送与绿电"]
cutoff: 2026-11-08
related: ["m-province","m-spot-b","m-spot-interprovincial","m-risk-credit","m-price-policy","m-cross-capacity","m-cross-ancillary","m-vpp-core"]
search: "吉林 电力市场 连续结算试运行 节点待核实 2025-09-01 2025-07-02 首次整月结算试运行 309家 8.37万户 895.44亿千瓦时 391.671元/兆瓦时 336.69 381.750 304.66 392.285 6772户 411 6234 122 虚拟电厂3户 独立储能2户 0-1500元/兆瓦时 报量报价 调频 285万元 兴隆山风电场 1.8万千瓦 一汽动能 0.350元 0.045元 87万元 松原 白城 长春 0.864元 560万千瓦 200万千瓦 52.62亿千瓦时 262.11万条 330元/kW·年 165元 固定分时退出 9省 绿电14.3亿 省间绿证900万个 外送175.02亿 吉电入京 鲁固直流 青海绿电首送东北 1876万千瓦时 701.2万千瓦 东北能源监管局 吉林电力交易中心 国网吉林 2025年市场总体运行情况 2025年吉林省电力现货市场连续结算试运行工作方案 独立储能5兆瓦2小时 虚拟电厂10兆瓦1小时 15分钟节点电价 1小时结算时段"
summary_en: "Jilin remains in continuous settlement trial (start node TBC; a 2025-09-01 launch appears in the exchange trial plan) rather than formal operation as of 2026-11-12: 2025 generation-side settlement reached 89.544 TWh at 391.671 CNY/MWh with 6,772 registered members, and the 2026 coal capacity standard is 330 CNY/kW-yr (C)."
confidence: mixed
foot: "2026-11 · 省级市场薄档案（P2）"
---
# 吉林电力市场：东北连续结算试运行、热电与风电底色、新能源报量报价调频（2026-11）

> 数据截止：2026-11-08｜定位：省级市场深度档案（P2，连续结算试运行）
> 适用边界：本页只写吉林的省级增量，不重复全国 136、现货基本规则、1656 中长期规则与 976 结算规则。上一轮真实性复核结论完整保留：吉林＝连续结算试运行（节点待核实）、煤电容量 330 元/kW·年（2026，C 级）、136 与 VPP 与现货限价待核实；本轮 WebSearch 新增的节点、限价与门槛只作为「方案级线索」并列，未升级为省级正式结论。
> 用途：回答吉林「市场怎么运行、现货怎么报价、机制电价怎么算、储能/VPP 怎么参与、用户怎么买电、2026 年该看什么」六类问题。

---

## 0. 一页看懂

### 0.1 十条结论

1. **状态仍是连续结算试运行**：吉林不是现货正式市场，上一轮复核结论为「连续结算试运行（节点待核实）」（B）；本轮补到吉林电力交易中心《2025年吉林省电力现货市场连续结算试运行工作方案》「自 2025-09-01 起启动连续结算试运行」（B/C，待省级原文闭环），仍不是转正式。
2. **试运行也有完整年报**：2026-01-27 吉林电力交易中心披露 2025 年发电侧总结算电量 **895.44 亿 kWh**、结算均价 **391.671 元/MWh**（B），不要因为「试运行」就以为没有结算数据。
3. **主体 6772 户**：截至 2025-12 底注册市场成员 **6772 户（同比 +1436）**，其中发电企业 411、电力用户 6234、售电公司 122、虚拟电厂 3、独立储能 2（B）。
4. **方案级限价 0-1500 元/MWh**：连续结算试运行方案明确申报与出清限价均为 0-1500 元/MWh（B/C，方案口径）；上一轮「现货限价待核实」仅在本轮得到方案级线索，仍需省级正式全文。
5. **东北首个新能源报量报价调频**：2025-06 吉林成为东北首个组织新能源企业「报量报价」参与调频市场的省份，试运行首月为百余家新能源场站带来超 **285 万元**调频里程补偿（B）。
6. **省内时空价差显著**：松原、白城新能源富集区现货价低、长春负荷中心价高；2025-06-12 新能源出力 560 万 kW、06-16 降至 200 万 kW，实时电价差达 **0.864 元/kWh**（B）。
7. **330 元/kW·年是 C 级煤电容量**：2026 年煤电容量 **330 元/kW·年（C）**是固定成本标准、不是度电收入；按回收比例 ≥50% 对应 165 元/kW·年下限主流值，不能除以电量。
8. **外送与绿电是吉林特色**：2025 年绿电交易 **14.3 亿 kWh**、省间绿证超 **900 万个**、外送交易电量 **175.02 亿 kWh**（B）；「吉电入京」特高压完成可研内审。
9. **新型主体门槛写在方案里**：独立储能 ≥5 MW/2h、虚拟电厂可调节电力 ≥10 MW/1h（B/C）；但注册仅 2 户与 3 户（B），规则先于规模落地。
10. **136 仍是缺口**：2025-12 首次增量新能源项目机制电价竞价「圆满完成」（B），但机制电价水平、机制电量规模未核到省级原文，一律标「待核实」，严禁套用邻省价格。

### 0.2 核心参数

| 维度 | 当前口径 | 级别/来源 |
|---|---|---|
| 省级现货状态 | 连续结算试运行（节点待核实）；方案口径 2025-09-01 起 | B（上一轮）/B-C（方案） |
| 2025 发电侧结算 | 895.44 亿 kWh，均价 391.671 元/MWh | B（吉林交易中心年报） |
| 2025 批发/零售结算 | 336.69 亿 kWh / 381.750 元/MWh；304.66 亿 kWh / 392.285 元/MWh | B |
| 注册主体 | 6772 户（2025-12 底） | B |
| 现货申报/出清限价 | 0-1500 元/MWh（方案口径，待省级原文） | B/C |
| 煤电容量电价 | 330 元/kW·年（2026，C）；≥50% 回收对应 165 元/kW·年 | C |
| 136 机制电价 | 2025-12 首次增量竞价完成，价格待核实 | B/— |
| VPP/独立储能 | 注册 3 户 / 2 户；门槛 ≥10 MW/1h 与 ≥5 MW/2h | B/C |
| 固定分时 | 退出名单之一（9 省核心名单），执行范围待核实 | B/C |
| 2025 绿电/外送 | 14.3 亿 kWh / 175.02 亿 kWh | B |

### 0.3 市场边界与治理

| 维度 | 口径 |
|---|---|
| 电网 / 市场范围 | 国家电网，国网吉林省电力；东北区域（辽吉黑与蒙东）叠加 |
| 交易机构 | 吉林电力交易中心 |
| 调度机构 | 国网吉林电力调度控制中心（省调） |
| 监管部门 | 东北能源监管局、吉林省发展改革委/能源局 |
| 现货状态 | 连续结算试运行（节点待核实）；不是省级现货正式运行 |
| 转正时间表 | 待核实；东北能源监管局 2025-08 通报吉林「计划 9 月启动连续结算试运行」，未提转正 |
| 区域叠加 | 连续结算试运行期间，省内机组暂不参与东北调峰辅助服务市场运行及结算（方案口径） |
| 电源底色 | 2025 年新能源装机占总装机半壁江山；热电联产与风电并存 |

---

## 1. 市场结构与规模

### 1.1 2025–2026 体量

| 指标 | 2025 | 2026 安排/进展 | 级别 |
|---|---|---|---|
| 发电侧结算电量 | 895.44 亿 kWh | 连续结算试运行延续，年度目标待核实 | B |
| 发电侧结算均价 | 391.671 元/MWh | 待核实 | B |
| 批发市场结算电量 | 336.69 亿 kWh | 待核实 | B |
| 零售市场结算电量 | 304.66 亿 kWh | 待核实 | B |
| 注册市场成员 | 6772 户（+1436） | 待核实 | B |
| 绿电交易 | 14.3 亿 kWh | 待核实 | B |
| 外送交易电量 | 175.02 亿 kWh | 「吉电入京」特高压前期推进 | B |
| 现货整月试运行电量 | 2025-06 约 52.62 亿 kWh 现货电量结算 | 连续结算试运行（2025-09-01 起，方案） | B/B-C |

> 895.44 亿 kWh 是交易中心「市场总体运行情况」的发电侧总结算电量口径，与「全省全社会用电量」「市场化交易规模」不是同一口径，不能互换；2026 年年度公报本轮未核到，表格第三列多为「待核实」，不是零。

### 1.2 主体结构

| 主体 | 数量（2025-12 底） | 交易含义 | 级别 |
|---|---|---|---|
| 注册市场成员合计 | 6772 户（同比 +1436） | 一年净增约 27%，以用户侧扩容为主 | B |
| 发电企业 | 411 户（+21） | 现货试运行曾组织 70 台火电机组、88 座风电场、58 座光伏电站竞价 | B |
| 电力用户 | 6234 户（+1378） | 与「8.37 万户市场化用户」是不同统计口径 | B |
| 售电公司 | 122 户（+32） | 对应零售结算 304.66 亿 kWh | B |
| 虚拟电厂 | 3 户（+3） | 方案门槛 ≥10 MW/1h，尚在起步 | B/C |
| 独立储能 | 2 户（+2） | 方案门槛 ≥5 MW/2h | B/C |

> 结构性判断：**吉林是「用户多、发电主体稳、新型主体刚破零」的市场**。8.37 万户是整月试运行覆盖的市场化用户口径、6234 户是交易平台注册电力用户口径，两者不能相加或互相替代；售电公司 122 家对应的户均规模明显小于广东，零售竞争烈度不宜直接类比。

## 2. 时间线

| 时间 | 事件 | 级别 |
|---|---|---|
| 2025-06 | 新能源「报量报价」调频市场机制试运行，东北首个；首月百余家场站超 285 万元调频里程补偿 | B |
| 2025-06 | 整月现货结算试运行，约 52.62 亿 kWh 现货电量、262.11 万条数据交互 | B |
| 2025-07-02 | 完成首次整月结算试运行，309 家市场主体、8.37 万户市场化用户参与 | B |
| 2025-08-18 | 东北能源监管局通报：吉林计划 9 月启动连续结算试运行；黑龙江已于 8 月启动 | A |
| 2025-09-01 | 《2025年吉林省电力现货市场连续结算试运行工作方案》口径：启动连续结算试运行 | B/C |
| 2025-11 | 吉林省统一电力市场提前初步建成，中长期、现货及辅助服务市场协同稳定连续运营 | B |
| 2025-12 | 首次增量新能源项目机制电价竞价工作完成，价格未披露 | B |
| 2025-12-08 | 青海绿电首次送东北，12-08 至 12-31 累计交易 1876 万 kWh | B |
| 2026-01-27 | 吉林电力交易中心发布《2025年市场总体运行情况》 | B |
| 2026 | 煤电容量 330 元/kW·年（C）；现货仍为连续结算试运行 | C |

> 易混淆点：2025-07-02「首次整月结算试运行」、2025-09-01「连续结算试运行启动」、2025-11「统一电力市场初步建成」是三个不同节点，**都不能写成正式运行**；广东 2023-12-28、江苏 2026-05-09 是别省节点，不要串到吉林时间线。

## 3. 交易品种与组织流程

| 品种 | 状态 | 吉林要点 |
|---|---|---|
| 年度/多年中长期 | 运行 | 曲线由年、月、月内、日融合滚动撮合等省内与省间外送交易曲线叠加形成 |
| 月度/月内/日融合 | 运行 | 月内滚动撮合、日融合交易调整各时段合同电量 |
| 省间中长期/外送 | 运行 | 鲁固直流配套项目可参与日融合；2025 外送 175.02 亿 kWh |
| 日前现货 | 连续结算试运行 | 发电侧报量报价、用户侧报量不报价；15 分钟节点价 |
| 实时现货 | 连续结算试运行 | 1 小时结算时段；发电侧小时节点价为 4 个 15 分钟节点价算术平均 |
| 调频辅助服务 | 运行 | 东北首个新能源「报量报价」调频；连续试运行期间省内机组暂不参与东北调峰市场 |
| 绿电/绿证 | 运行 | 2025 绿电 14.3 亿 kWh、省间绿证超 900 万个 |
| 容量（煤电） | 330 元/kW·年（2026，C） | 独立储能容量政策待核实 |
| 独立储能 | 连续结算试运行（初期） | 报量不报价、日前优先出清；≥5 MW/2h |
| 虚拟电厂 | 连续结算试运行（初期） | 报量不报价；≥10 MW/1h |
| 零售 | 运行 | 零售用户不直接参与本轮现货出清结算 |

### 3.1 交易组织流程（省级）

1. **中长期锁曲线**：年、月、月内、日融合滚动撮合叠加形成分时合约曲线，作为现货偏差结算依据。
2. **日前申报**：竞价日提前 1 天；20 万 kW 及以上燃煤机组与集中式新能源「报量报价」，批发用户与售电公司「报量不报价」，储能/VPP 初期报量不报价。
3. **日前出清**：形成 15 分钟节点电价；用户侧按统一结算点（发电侧节点价加权平均）结算。
4. **实时运行**：1 小时为一个结算时段，偏差按实时市场价格结算；用户侧每小时统一结算点电价为发电侧节点电价加权平均。
5. **月度结算**：电能量电费、成本补偿、市场平衡、偏差调节费用分项结算；批发用户相关分摊/返还纳入次月结算依据。

## 4. 现货设计

### 4.1 价格边界

| 口径 | 申报/出清边界 | 适用与级别 |
|---|---|---|
| 连续结算试运行方案（2025-09-01 起） | 申报 0-1500 元/MWh；出清 0-1500 元/MWh | 吉林电力交易中心方案口径，B/C，待省级正式全文 |
| 上一轮复核结论 | 现货限价「待核实」 | 本轮仅升级为方案级线索，未升级为 A 级 |
| 煤电容量 330 元/kW·年 | 固定成本标准，不是现货价 | 2026，C；按 ≥50% 回收对应 165 元/kW·年 |
| 中长期价格 | 本轮未核到吉林省级统一限价 | 待核实，不得套用邻省 |

> 吉林最容易写错的两处：一是把 **330 元/kW·年**当成「现货上限」或「度电收入」；二是把方案里的 **0-1500 元/MWh**说成「省级正式限价文件」。后者目前是连续结算试运行方案口径（B/C），且上一轮结论仍标注「节点待核实/限价待核实」，回答时必须写清状态。

### 4.2 现货设计要点

| 要素 | 吉林口径 | 交易含义 |
|---|---|---|
| 价格粒度 | 15 分钟节点电价；小时平均用于结算 | 日内策略按 96 点建模，不能只看日均价 |
| 结算时段 | 1 小时 | 发电侧小时节点价取 15 分钟节点价算术平均 |
| 用户侧结算点 | 发电侧节点电价加权平均（统一结算点） | 用户不直接面对节点差异 |
| 发电侧申报 | 20 万 kW 及以上燃煤、集中式新能源「报量报价」；10 万 kW 及以下无 AGC 燃煤按供热供汽曲线优先出清 | 热电联产供热约束是东北特色 |
| 用户侧申报 | 批发用户、售电公司「报量不报价」；代理购电用户暂不参与申报 | 代理购电偏差接受实时市场日分时价格 |
| 新型主体 | 独立储能/VPP 初期「报量不报价」，具备条件后可按自然月自愿转「报量报价」 | 门槛 5 MW/2h 与 10 MW/1h |
| 暂不参与 | 水电、生物质及垃圾发电、分布式光伏、自备电厂 | 后期按试运行情况逐步扩大 |
| 调峰衔接 | 连续试运行期间省内机组暂不参与东北调峰辅助服务市场 | 避免与区域调峰重复结算 |

### 4.3 价格特征

- 2025 年发电侧结算均价 **391.671 元/MWh**（0.3917 元/kWh），批发侧 **381.750**、零售侧 **392.285 元/MWh**（B，吉林交易中心年报）。
- 2025-05 一汽动能整周现货结算均价 **0.350 元/kWh**，较以往中长期降低 0.045 元/kWh，7 天累计降低用电成本 87 万余元（B）。
- 2025-06-12 新能源出力 560 万 kW、06-16 降至 200 万 kW，两日实时电价差达 **0.864 元/kWh**（B）；松原、白城低价而长春高价，是省内分区价差的直接样本。
- 2025-06 整月试运行累计 262.11 万条数据交互、支撑约 **52.62 亿 kWh** 现货电量结算（B）；这是试运行月度电量，不是全年现货规模，不能用单月推全年。
- 2025-06 新能源「报量报价」调频首月百余家场站获超 **285 万元**调频里程补偿；兴隆山风电场 6-08 中标 1.8 万 kW 调频容量、单日获 1.8 万余元（B）。

## 5. 中长期、合约与结算

- **中长期是主体**：2025 年发电侧总结算电量 895.44 亿 kWh（B）；本轮未核到吉林中长期单独成交电量与均价，标「待核实」，不要拿广东 4,121 亿 kWh 之类外省数填空。
- **曲线叠加**：连续结算试运行期间，中长期曲线由年、月、月内、日融合滚动撮合等省内与省间外送交易曲线叠加形成，最终交易结果作为现货偏差结算依据（B/C，方案口径）。
- **现货是边际**：2025-06 整月试运行约 52.62 亿 kWh 现货电量（B）；大部分电量仍由中长期锁定，现货主要作用于边际电量与偏差成本。
- **结算时段与结算点**：批发市场 1 小时一个结算时段；发电侧小时节点价 = 该时段每 15 分钟节点价算术平均；用户侧统一结算点价 = 发电侧节点电价加权平均（B/C）。
- **结算科目**：现货结算电费含电能量电费、成本补偿费用、市场平衡费用、偏差调节费用；批发用户相关科目分摊/返还纳入次月结算依据（B/C）。
- **偏差考核**：本轮未核到吉林省级偏差考核比例与公式，标「待核实」；不得引用行业宣传中的「±3% 触发、±5% 按 2 倍考核」当现行规则。
- **零售合同**：零售用户不直接参与本轮现货出清结算，售电公司与零售用户服务代理关系不再重新签订（B/C）；套餐要把现货偏差传导写清。
- **976 结算时限**：全国统一结算时点继续读 [电力市场风险、信用与结算](电力市场风险、信用与结算-2026-11.md)，本页不重复全国底座。

## 6. 电价、零售与用户侧

### 6.1 电价拆层

| 层级 | 内容 | 吉林关注点 |
|---|---|---|
| 上网/机制电价 | 136 存量/增量、新能源 | 2025-12 首次增量竞价完成，价格待核实 |
| 输配电价与线损 | 省级输配电价、系统运行费 | 按国家/省级核价文件 |
| 政府性基金及附加 | 国家规定 | 不随现货波动 |
| 煤电容量电价 | 330 元/kW·年（2026，C） | 固定成本标准；≥50% 回收对应 165 元/kW·年下限 |
| 零售套餐 | 固定价/联动价/分时价 | 122 家售电公司；固定分时退出省份之一，范围待核实 |
| 偏差/调频收益 | 现货偏差、调频里程补偿 | 新能源「报量报价」调频是吉林特有收益项 |

### 6.2 零售竞争

- 2025 年零售市场结算电量 304.66 亿 kWh、均价 **392.285 元/MWh**，高于批发侧 **381.750 元/MWh**（B）；两者价差含零售服务与偏差成本，不是纯利润。
- 售电公司 122 家（+32）、注册电力用户 6234 户（B）；户均规模不大，竞争靠曲线管理与服务，不宜照搬广东 635 家售电公司的打法。
- **固定分时退出**：吉林列在 2026-05 前后媒体给出的 9 省核心名单（贵州、河北南网、湖北、陕西、吉林、云南、重庆、辽宁、河南）中；退出的是政府核定的工商业市场化用户固定分时电价，分时定价仍由市场形成，居民农业不在其列；具体执行范围待省级原文（B/C）。
- **用户侧策略**：一汽动能 0.350 元/kWh 案例说明可调负荷在现货低价时段受益；用户应把现货价格暴露与偏差传导写进零售合同，而不是只看年度长协均价。
- 零售用户不直接参与本轮现货出清结算（B/C），比价时要看售电公司如何传导偏差、调频与容量相关费用。

## 7. 新能源、储能与 VPP

### 7.1 机制电价

| 批次 | 结果 | 规模/备注 | 级别 |
|---|---|---|---|
| 存量（2025-06-01 前并网） | 待核实 | 吉林省级 136 承接方案正式全文未核到 | — |
| 增量首次竞价（2025-12） | 「圆满完成」，价格未披露 | 国网吉林通报口径；机制电量规模待核实 | B/— |
| 2026 批次 | 待核实 | 不能把 2025 结果直接套 2026 | — |
| 邻省对照 | 不适用 | 黑龙江 0.374 元/kWh 系征求意见稿、江苏 0.391 元/kWh 系省级方案，均不得填入吉林 | — |

- 吉林 2025-12 完成首次增量新能源项目机制电价竞价工作（B，国网吉林），但机制电价水平、机制电量规模、执行年限未核到省级正式全文，一律标「待核实」。
- 严禁把黑龙江 0.374（征求意见稿）、江苏 0.391（省级方案）、辽宁 0.18-0.30 元/kWh 等邻省数值当作吉林机制电价。
- 136 号文框架属全国底座，继续读 [新能源项目开发与并网](新能源项目开发与并网-2026-11.md)；本页只写吉林增量：竞价已完成、结果待核。
- 机制电价是差价结算，不等于把全部电量按机制价锁死；剩余电量仍要面对现货/中长期价格（全国通则，不展开）。

### 7.2 电源结构与特色

- 2025 年吉林新能源装机容量已占总装机半壁江山（B，国网吉林）；东北「热电 + 风电」结构，冬季供热机组按供热曲线优先出清，报价自由度受限。
- 现货试运行组织 **70 台火电机组、88 座风电场、58 座光伏电站**参与竞价（B）；风电场数量远多于光伏电站，是吉林电源底色的直接证据。
- 截至 2025-09 底，吉林光伏累计并网 **701.2 万 kW**（集中式 431.3、分布式 269.9、户用 156.2 万 kW），前三季度新增 118.2 万 kW（A，国家能源局《2025年前三季度光伏发电建设情况》）。
- 松原、白城新能源富集而本地负荷小、现货价低，长春作为负荷中心价高，省内时空价差是交易与储能选址的关键（B）。
- 外送与绿电：2025 绿电 14.3 亿 kWh、省间绿证超 900 万个、外送 175.02 亿 kWh（B）；「吉电入京」特高压完成可研内审；2025-12-08 青海绿电首次送东北，12-08 至 12-31 累计 1876 万 kWh（B）。

### 7.3 储能与容量

- 独立储能注册 2 户（2025-12 底，B）；方案门槛额定功率 ≥5 MW、充放电持续响应时间 ≥2h，初期「报量不报价」、日前优先出清（B/C）。
- 煤电容量 **330 元/kW·年（2026，C）**是固定成本标准；按 2026 年回收比例 ≥50% 对应 **165 元/kW·年**下限主流值，不等于每度电收入，也不能直接套到独立储能（C）。
- 独立储能容量电价/容量补偿的吉林省级文件未核到，标「待核实」；不要把煤电 330 元/kW·年计作储能容量收入。
- 收益要分现货价差、调频里程、容量租赁/补偿三条线；吉林新能源「报量报价」调频既给储能带来竞争者，也提供了里程价格参照。

### 7.4 VPP

| 类型/文件 | 参与品种 | 关键门槛 | 备注 |
|---|---|---|---|
| 虚拟电厂（连续结算试运行方案） | 日前现货（初期报量不报价） | 可调节电力 ≥10 MW、连续调节 ≥1h | 具备条件后可按自然月自愿转报量报价 |
| 注册 VPP 主体 | 以交易单元为申报单元 | 3 户（2025-12 底，+3） | 数量刚破零 |
| 省级 VPP 专项管理办法 | 待核实 | 未核到吉林省级专项文件 | 不得套用辽宁 10 MW/5 MW 或海南 1 MW/1h |
| 需求响应 | 待核实 | 未核到吉林门槛 | 列入观察清单 |

- 吉林已注册虚拟电厂 3 户（B），仍属新型主体起步阶段；门槛来自现货连续结算试运行方案，不是 VPP 专项管理办法（B/C）。
- 不要把辽宁「总聚合 ≥10 MW、总调节 ≥5 MW」或海南「≥1 MW/1h」套到吉林；各省门槛量级不同，吉林本轮只核到现货方案里的交易单元门槛。
- VPP 方案 ≠ 全部资源已可参与现货/辅助服务：能力测试、注册、聚合与结算考核都是前置条件。

## 8. 市场主体与竞争格局

- **发电侧**：70 台火电机组、88 座风电场、58 座光伏电站参与过现货竞价（B）；热电联产机组在供热期按供热曲线优先出清，是东北发电侧与南方市场的结构性差异。
- **售电侧**：122 家售电公司（B）对应 6234 户注册用户，集中度不高；零售结算均价 392.285 元/MWh 高于批发 381.750 元/MWh，价差薄，靠规模与服务而非低价抢量。
- **用户侧**：6234 户注册电力用户、现货整月试运行覆盖 8.37 万户市场化用户（两个口径，B）；一汽动能是可调负荷受益的样本。
- **新型主体**：独立储能 2 户、VPP 3 户（2025-12 底，B）；数量少但方案已给出 5 MW/2h 与 10 MW/1h 门槛，规则先于规模落地。
- **外送主体**：2025 跨省跨区外送 175.02 亿 kWh（B），鲁固直流配套电源在现货方案中单列，外送与省内市场的曲线衔接是吉林特有议题。

## 9. 交易策略与风险清单

### 9.1 四类主体策略

**发电企业**
- 中长期锁定供热期基荷曲线，现货留出可交易仓位；热电联产机组先核对供热约束再报量报价。
- 风电场关注大风/午间低价与 0-1500 元/MWh 区间下沿，别用全年均价推单日；用「报量报价」调频市场增加里程收益。
- 报价前核对松原/白城与长春的节点价差、来风预测与鲁固直流外送计划。

**售电公司**
- 零售套餐覆盖中长期成本、现货偏差、容量/调频传导与信用成本；392.285 与 381.750 元/MWh 的批零价差不等于利润。
- 分层管理用户曲线：可调负荷、连续生产、代理购电分别定价；代理购电用户暂不参与申报、偏差按实时价，要单独测算。
- 关注固定分时退出后的分时定价市场化，别用旧的政府核定峰谷时段直接套零售套餐。

**独立储能**
- 按 15 分钟节点价、1 小时结算时段建模，考虑 SOC、效率与退化；先满足 ≥5 MW/2h 准入门槛。
- 初期「报量不报价」、日前优先出清；具备条件后评估转「报量报价」的收益与预测能力要求。
- 收益至少分现货价差、调频里程、容量租赁/补偿三条线，不把煤电 330 元/kW·年计作储能收入。

**用户与 VPP**
- 可调负荷把用电从长春高价时段/高价日移到新能源大发时段；一汽动能 0.350 元/kWh 是可参照样本。
- VPP 聚合要满足 ≥10 MW/1h 与能力测试，注册 ≠ 可参与全部品种。
- 大用户直接参与批发需交易能力；中小用户通过售电公司，合同写清现货偏差传导。

### 9.2 风险清单

- **状态当正式**：把「连续结算试运行」写成「正式运行」是吉林页最严重错误；上一轮结论仍保留「节点待核实」。
- **330 当度电收入**：330 元/kW·年是 C 级煤电固定成本标准，不能除以电量、不能套储能。
- **限价口径混用**：0-1500 元/MWh 是方案口径（B/C），不是已核到的省级正式限价文件。
- **主体口径混用**：6772 户注册成员与 8.37 万户市场化用户不是同一口径，不能相加。
- **邻省机制电价填空**：黑龙江 0.374（征求意见稿）、江苏 0.391 都不是吉林机制电价。
- **东北三省等同**：吉林、黑龙江、辽宁规则相近但不等同，东北能源监管局对三省一区是分别推进（A）。
- **调频当全国规则**：新能源「报量报价」调频是吉林/东北特色，不能当全国通则。
- **草案当现行**：本省 136 承接方案正式全文未核到，任何机制电价结论都要等省级文件。

## 10. 十个问答

**Q1：吉林现货到底正式了吗？**
A：没有。上一轮复核结论是连续结算试运行（节点待核实，B）；本轮补到吉林电力交易中心《2025年吉林省电力现货市场连续结算试运行工作方案》「自 2025-09-01 起启动连续结算试运行」（B/C），但仍是试运行，不是省级现货正式运行，方案原文仍待省级闭环。

**Q2：吉林现货限价是多少？**
A：连续结算试运行方案口径为申报、出清均 0-1500 元/MWh（B/C）；上一轮「待核实」仅升级为方案级线索，未拿到省级正式限价文件。别与煤电容量 330 元/kW·年混淆。

**Q3：330 元/kW·年怎么理解？**
A：2026 年煤电容量 330 元/kW·年（C），是固定成本标准；按回收比例 ≥50% 对应 165 元/kW·年下限主流值。不是每度电收入，不能除以电量，也不能套到独立储能。

**Q4：吉林 2025 年结算规模多大？**
A：吉林电力交易中心 2026-01-27 披露发电侧总结算电量 895.44 亿 kWh、均价 391.671 元/MWh；批发 336.69 亿 kWh / 381.750 元/MWh，零售 304.66 亿 kWh / 392.285 元/MWh（B）。

**Q5：吉林 136 机制电价是多少？**
A：待核实。只知道 2025-12 首次增量新能源项目机制电价竞价「圆满完成」（B），价格与规模未核到省级原文；不得用黑龙江 0.374、江苏 0.391 代填。

**Q6：吉林 VPP 门槛多少？**
A：连续结算试运行方案给虚拟电厂可调节电力 ≥10 MW、连续调节 ≥1h，独立储能 ≥5 MW/2h（B/C）；注册 VPP 仅 3 户（B）。省级 VPP 专项管理办法待核实。

**Q7：吉林零售有什么特别？**
A：吉林列在固定分时电价退出的 9 省核心名单（B/C），退出的是政府核定的工商业市场化用户固定分时，分时定价仍由市场形成；零售用户暂不直接参与现货出清结算，122 家售电公司对应 304.66 亿 kWh 零售结算。

**Q8：吉林与东北其他省什么关系？**
A：同属东北区域，东北能源监管局 2025-08 分别推动蒙东、黑龙江、吉林连续结算试运行，其中吉林「计划 9 月启动」、黑龙江「已于 8 月启动」（A）；三省规则相近但不等同，不能用辽宁/黑龙江规则答吉林。

**Q9：吉林新能源「报量报价」调频是什么？**
A：2025-06 起吉林成为东北首个组织新能源企业以「报量报价」参与调频市场的省份，首月百余家场站获超 285 万元调频里程补偿（B）；这是省级增量，不是全国规则。

**Q10：吉林 2026 年最该看什么？**
A：连续结算试运行转正式的时间表与省级文件、0-1500 元/MWh 限价的正式全文、2025-12 增量竞价的机制电价结果、136 承接方案、容量 330 的正式文件，以及 VPP/储能省级专项细则与「吉电入京」外送衔接。

## 11. 官方来源与观察清单

### 11.1 来源台账

| 来源 | 用途 | 级别 |
|---|---|---|
| [吉林 2025 年市场总体运行情况（北极星转载交易中心年报）](https://news.bjx.com.cn/html/20260128/1481585.shtml) | 895.44 亿 kWh、6772 户、三级结算均价 | B |
| [国网吉林：下好先手棋 夺取开门红](http://www.jl.sgcc.com.cn/html/jl/gb/xwzx/xwdt/gsyw/20260123/069278202601231631000001.shtml) | 07-02 整月试运行、11 月统一市场、12 月竞价、绿电/外送 | B |
| [中国新闻网：吉林完成首次整月结算试运行](https://m.chinanews.com/wap/detail/cht/zw/10441703.shtml) | 309 家、8.37 万户、0.864 元/kWh、52.62 亿 kWh | B |
| [吉林日报：我省电力现货市场完成首次整月结算试运行](http://jlrbszb.dajilin.com/pc/paper/c/202507/14/content_1023274.html) | 9219 块表计、70/88/58 机组、一汽动能案例 | B |
| [东北能源监管局：推动区域各省现货市场加速建设](https://dbj.nea.gov.cn/dtyw/jgdt/202508/t20250818_285851.html) | 吉林计划 9 月启动连续结算试运行 | A |
| [国家能源局：2025 年前三季度光伏发电建设情况](https://www.nea.gov.cn/20251112/35126d06a151461882b61d0a2e5706a6/c.html) | 吉林光伏 701.2 万 kW | A |
| [国家电网/新华社：青海绿电首送东北](http://www.sgcc.com.cn/html/sgcc_main/big5/xwzx/ymbd/20251208/763328202512081829000001.shtml) | 1876 万 kWh 跨区绿电 | B |
| [东北现货连续结算试运行全覆盖（中国能源新闻网）](https://www.cnenergynews.cn/article/4QiTzagu4VJ) | 上一轮状态依据（保留） | B |
| 《2025年吉林省电力现货市场连续结算试运行工作方案》（吉林电力交易中心，行业公众号转载） | 09-01 启动、0-1500 元/MWh、5 MW/2h、10 MW/1h | B/C |
| [省级市场状态表](省级市场状态表-2026-11.md) | 33 市场横向状态 | B |
| [省级政策列表](省级政策列表-2026-11.md) | 已实测省级政策原文登记 | B |

### 11.2 观察清单

- 吉林连续结算试运行转正式的省级通知与生效日（截至 2026-11-12 未核到）。
- 0-1500 元/MWh 申报/出清限价的省级正式全文与是否调整。
- 2025-12 首次增量新能源机制电价竞价的出清价格、机制电量规模与执行年限。
- 吉林 136 承接方案正式全文（存量机制电价、机制电量比例、增量竞价上下限）。
- 煤电容量 330 元/kW·年的正式文件、执行范围与回收比例。
- 独立储能容量电价/容量补偿与 VPP 省级专项管理办法。
- 固定分时电价退出的省级原文、执行日与适用范围。
- 「吉电入京」特高压与 2026 年外送/省间现货衔接安排。

## 12. 继续读

- [省级市场状态总表](省级市场状态表-2026-11.md)
- [省级政策列表](省级政策列表-2026-11.md)
- [省间与跨区交易](省间与跨区交易-2026-11.md)
- [电力市场风险、信用与结算](电力市场风险、信用与结算-2026-11.md)
- [新能源项目开发与并网](新能源项目开发与并网-2026-11.md) · [储能投资与运营](储能投资与运营-2026-11.md) · [虚拟电厂聚合调度与商业模式](虚拟电厂聚合调度与商业模式-2026-11.md)
- [辅助服务与平衡市场对照](辅助服务与平衡市场对照-2026-11.md) · [电力现货市场101问-A-基础与价格机制](电力现货市场101问-A-基础与价格机制.md) · [索引与口径](索引与口径-2026-11.md)
