---
id: m-prov-nx
section: province
order: 31
level: core
kind: "知识模块"
title: "宁夏电力市场：新能源高占比、现货连续结算试运行与机制电价（2026 版）"
summary: "截至 2026-11-08，宁夏现货为连续结算试运行（节点待核实，状态来自行业汇总 C 级、以省级通知为准）；2025 年区内中长期年度成交 623.66 亿 kWh、均价 0.271 元/kWh，2026 年 5 月底新能源装机 5963.56 万 kW（占 65.44%），2025-2026 年机制电价竞价出清 0.2595 元/kWh、838 个项目。"
tags: ["宁夏", "连续结算试运行", "新能源高占比", "机制电价", "光伏", "外送", "P2"]
cutoff: 2026-11-08
related: ["m-province","m-spot-b","m-spot-interprovincial","m-risk-credit","m-price-policy","m-cross-capacity","m-cross-ancillary","m-vpp-core"]
search: "宁夏 电力市场 连续结算试运行 节点待核实 行业汇总 C级 以省级通知为准 2025年10月 V2.0 136 机制电价 0.2595 102亿千瓦时 838个项目 宁发改价格(管理)〔2025〕679号 657号 宁发改价管〔2025〕580号 0.18 0.56 623.66 0.271 895 日融合 15分钟 峰平谷 谷段9-17 深谷 独立储能 虚拟电厂 绿电园区 9112.53 5963.56 4397.62 65.44 906 银东 灵绍 中衡 沙戈荒 宁夏电力交易中心 西北能源监管局 自治区发改委 中长期市场实施细则 保底售电 155家 125家 56户 470余人 照付不议 偏差结算 K1 1.8 K2 0.5"
summary_en: "As of 2026-11-08 Ningxia's spot market is in continuous settlement trial (start date TBC; the status comes from a C-level industry compilation and is subject to the provincial notice); 2025 intraregional medium/long-term annual volume was 62.366 TWh at 0.271 CNY/kWh, renewables reached 59.6356 GW (65.44%) by May 2026, and the 2025-2026 mechanism-price auction cleared at 0.2595 CNY/kWh for 838 projects."
confidence: mixed
foot: "2026-11 · 省级市场薄档案（P2）"
---
# 宁夏电力市场：新能源高占比、现货连续结算试运行与机制电价（2026-11）

> 数据截止：2026-11-08｜定位：省级市场深度档案（P2，连续结算试运行，节点待核实）
> 适用边界：本页只写宁夏的省级增量，不重复全国 136 号文框架、现货基本规则、1656 中长期规则与 976 结算规则，全国底座用「继续读」链接指向。**状态沿用上一轮真实性复核结论：连续结算试运行、节点待核实，状态来自行业汇总（C 级），以省级通知为准**；本轮检索到的媒体时间线只作线索，不改变结论。
> 用途：回答宁夏「市场怎么运行、现货怎么报价、机制电价怎么算、储能/VPP 怎么参与、用户怎么买电、2026 年该看什么」六类问题。

---

## 0. 一页看懂

### 0.1 十条结论

1. **状态是连续结算试运行，不是正式运行**：且节点待核实，状态来自行业汇总（C 级），**以省级通知为准**；本页不写「已转正」。
2. **中长期是压舱石**：2025 年区内年度交易成交 **623.66 亿 kWh**、占全年市场化交易规模 **70%**，均价 **0.271 元/kWh**（B，西北监管局/中国电力报）。
3. **2025 年区内市场化交易规模预计约 895 亿 kWh**（自治区发改委 2025 年区内中长期市场交易方案口径，C 级解读），与年度成交 623.66 亿 kWh 不是同一口径。
4. **新能源装机超六成**：截至 2026-05 底统调装机 9,112.53 万 kW，新能源 5,963.56 万 kW（**65.44%**），其中光伏 4,397.62 万 kW（48.26%）为第一大电源（B/C）。
5. **谷段设在午间**：2025 年方案把 9:00–17:00 划为谷段（含深谷），正是光伏大发时段；这是宁夏分时定价最易被套错的本省特征（C 级方案解读）。
6. **2025-2026 机制电价竞价上限出清**：宁发改价格(管理)〔2025〕679号给规模 **102 亿 kWh**、限价 **0.18–0.2595 元/kWh**；公示结果 **0.2595 元/kWh、838 个项目**（A + B/C 公示）。
7. **存量机制电价按燃煤基准价 0.2595 元/kWh**：分布式全部纳入机制电量、集中式风光各 10%，来自 2025-07 征求意见稿，**草案不得当现行**（A，待正式方案确认）。
8. **现货限价未闭环**：征求意见稿曾写「暂定 0–0.56 元/kWh」，行业观察出现「下限价 40 元/MWh、峰谷价差近 250 元/MWh」，两者都不是可引用的现行省级现货限价（A 草案 / C 观察）。
9. **独立储能走「四条收益线」**：国网宁夏探索「峰谷价差＋辅助服务＋容量补偿＋租赁市场」，绿电园区配建储能以双重身份「日储晚放」（B）；省级容量数值待核实。
10. **外送与区内分开**：2024 年年度外送电量 906 亿 kWh（C 级百科口径），银东、灵绍、中衡直流「沙戈荒」大基地光伏富余电力可参与区内除年度外其他市场化交易（C 级方案解读）。

### 0.2 核心参数

| 维度 | 当前口径 | 级别/来源 |
|---|---|---|
| 现货状态 | 连续结算试运行（节点待核实；C 级行业汇总，以省级通知为准） | C，[状态表](省级市场状态表-2026-11.md) |
| 2025 区内年度成交 | 623.66 亿 kWh，占全年市场化规模 70% | B，西北监管局 |
| 2025 区内年度均价 | 0.271 元/kWh，同比降 1.8 分 | B，中国电力报 |
| 2025 预计区内市场化规模 | 约 895 亿 kWh（方案值） | C，方案解读 |
| 2026-05 底统调装机 | 9,112.53 万 kW；新能源 5,963.56 万 kW（65.44%） | B/C，北极星回顾 |
| 2026-05 底光伏装机 | 4,397.62 万 kW（含分布式 267.86 万 kW） | B/C |
| 2025-2026 机制电价竞价 | 102 亿 kWh；0.18–0.2595 元/kWh；出清 0.2595 元/kWh、838 项目 | A（679号）+ B/C（公示） |
| 燃煤发电基准价 | 0.2595 元/kWh | A（征求意见稿口径） |
| 现货限价 | 待核实（0–0.56 为征求意见稿暂定值，非现行） | — |
| 容量电价 / VPP 门槛 | 待核实 | — |
| 外送电量 | 2024 年 906 亿 kWh（C 级百科，待官方确认） | C |

### 0.3 市场边界与治理

| 维度 | 口径 |
|---|---|
| 电网 / 市场范围 | 国家电网，国网宁夏电力；区内市场与跨省跨区外送分开 |
| 交易机构 | 宁夏电力交易中心有限公司 |
| 调度机构 | 国网宁夏电力调度控制中心 |
| 监管部门 | 西北能源监管局、宁夏回族自治区发展改革委/能源局 |
| 市场范围 | 区内中长期（年度/多月/月度/旬/日融合）＋现货连续结算试运行＋绿电绿证＋跨省跨区外送 |
| 现货状态 | 连续结算试运行（节点待核实，C 级行业汇总，以省级通知为准）；不是省级现货正式运行 |
| 区域叠加 | 属西北区域，不适用南方区域市场规则；省间中长期外送结果需分解合并至区内 24 小时时段 |
| 代理购电 | 10 kV 及以上工商业用户原则上直接入市；暂无法直接入市者由电网企业代理购电，报量不报价 |
| 保底售电 | 2026 年 2 月按自治区发改委通知，由宁夏电力交易中心组织实施（C 级百科，待核原文） |

---

## 1. 市场结构与规模

### 1.1 2025–2026 体量

| 指标 | 2025 | 2026 安排/进展 | 级别 |
|---|---|---|---|
| 区内市场化交易规模 | 预计约 895 亿 kWh（方案值） | 未核到 2026 年方案全文 | C |
| 区内中长期年度成交 | 623.66 亿 kWh，占全年市场化规模 70% | 2026-03-01 起执行《宁夏回族自治区电力中长期市场实施细则》（C 级百科，待核原文） | B / C |
| 区内年度成交均价 | 0.271 元/kWh，同比降 1.8 分 | 未核到 2026 年年度均价 | B |
| 工商业结算度电均价 | 一季度同比降 2.5 分；助企降本约 5.6 亿元 | 未核到全年值 | B |
| 统调总装机 | 未核到 2025 年底口径 | 2026-05 底 9,112.53 万 kW | B/C |
| 新能源装机 | 未核到 2025 年底口径 | 2026-05 底 5,963.56 万 kW（65.44%） | B/C |
| 统调发电量 | 未核到 2025 全年口径 | 2026 年 1-5 月 922.77 亿 kWh（+3.96%） | B/C |
| 全社会用电量 | 未核到 2025 全年口径 | 2026 年 1-5 月 668.02 亿 kWh（+13%） | B/C |
| 外送电量 | 2024 年 906 亿 kWh（C 级口径） | 未核到 2025/2026 官方值 | C |

> 口径差异：623.66 亿 kWh 是「区内中长期年度成交电量」，约 895 亿 kWh 是「预计全年区内市场化交易规模」，922.77 亿 kWh 是「统调发电量」，668.02 亿 kWh 是「全社会用电量」，906 亿 kWh 是「年度外送电量」——五个数字互不等价，引用时必须写明是哪一个；2026 年的数字多为 1-5 月累计或 5 月底时点，不是全年值。

### 1.2 主体结构

| 主体 | 数量（时点） | 交易含义 | 级别 |
|---|---|---|---|
| 注册经营主体合计 | 待核实（未核到 2025 年注册统计） | 方案按发电企业、电力用户、售电公司、新型主体四类组织 | — |
| 售电公司（被暂停资格） | 155 家（2025 年一季度） | 注册与持续准入管理趋严，零售签约前须核验资格 | B |
| 高耗能用户（调出名单） | 125 家（2025 年一季度） | 对应高耗能用户电价浮动 K3 与火电分摊机制 | B |
| 重点用能企业（现场走访） | 56 户（2025 年一季度） | 「一户一策」交易策略与价格异动监测 | B |
| 交易业务培训 | 470 余人（2025 年 1 月） | 市场规则宣贯覆盖面 | B |
| 独立储能 / 虚拟电厂 | 数量待核实 | 按省级方案及国家、区域、自治区政策参与中长期市场 | C |
| 电网企业代理购电用户 | 数量待核实 | 10 kV 以下等暂无法直接入市者，报量不报价、价格接受者 | C |

> 结构性判断：宁夏主体数据的公开口径以「监管动作」（暂停 155 家、调出 125 家、走访 56 户、培训 470 余人）为主，**未核到交易中心逐类注册家数**；这与广东、新疆已公布注册统计的市场不同。回答「宁夏有多少家主体」时应写「待核实」，不要用邻省数量填空。可确认的是市场结构由「新能源高占比发电侧＋以二产为主的用电侧＋趋严管理的售电侧」构成（B/C）。

## 2. 时间线

| 时间 | 事件 | 级别 |
|---|---|---|
| 2022–2023 | 宁夏电力现货市场先后完成两轮模拟试运行 | C，北极星 2026-07 回顾 |
| 2023-12 至 2024-07 | 短周期结算试运行探索期，三次 4 至 14 天结算试运行 | C |
| 2024-11 | 进入长周期结算试运行验证期，首次实现整月结算试运行 | C |
| 2024-12 | 自治区发改委发布《2025 年区内中长期市场交易方案》，预计区内市场化交易规模约 895 亿 kWh | B（西北监管局）/ C（方案解读） |
| 2025-03 底 | 区内年度成交 623.66 亿 kWh、均价 0.271 元/kWh；工商业结算度电均价同比降 2.5 分；助企降本约 5.6 亿元 | B |
| 2025-07 | 《自治区深化新能源上网电价市场化改革实施方案（征求意见稿）》公开，现货申报价格「暂定」上限 0.56、下限 0 元/kWh | A（征求意见稿） |
| 2025-10 | 行业媒体/百科口径称启动连续结算试运行（**节点待核实，以省级通知为准**） | C |
| 2025-10-30 | 宁发改价格(管理)〔2025〕679号：开展 2025-2026 年机制电价竞价，规模 102 亿 kWh、限价 0.18–0.2595 元/kWh | A |
| 2025-12-01 | 国网新能源云公示竞价结果：0.2595 元/kWh、838 个项目、机制电量 10,199,999,997 kWh | B/C（公示） |
| 2026-03-01 | 起执行《宁夏回族自治区电力中长期市场实施细则》（百科口径，待核原文） | C |
| 2026-04 | 现货升级实施 V2.0 方案 | C |
| 2026-05 底 | 统调装机 9,112.53 万 kW、新能源 5,963.56 万 kW（65.44%） | B/C |

> 易混淆点：一是「2023 年进入结算试运行」与「2025 年 10 月连续结算试运行」是两个阶段，不能合并成一个转正日期；二是本库上一轮复核结论明确「连续结算试运行的节点待核实、状态来自行业汇总（C 级）、以省级通知为准」，2025-10、2026-04 V2.0 均来自行业媒体与百科，**未核到自治区发改委/西北能源监管局/交易中心的正式通知原文**，因此不得据此写成「节点已核实」或「正式运行」；三是 2025-07 的 0–0.56 元/kWh 是征求意见稿「暂定」值，不是现行限价。

## 3. 交易品种与组织流程

| 品种 | 状态 | 宁夏要点 |
|---|---|---|
| 年度 / 多月中长期 | 运行 | 2025 年区内年度成交 623.66 亿 kWh、均价 0.271 元/kWh；年度成交不低于上年用电量/上网电量 60%（C） |
| 月度中长期 | 运行 | 标的为全月 24 小时时段总电量；按用户与新能源、用户与火电次序组织，集中竞价、统一边际价格出清（C） |
| 旬交易 | 运行 | 标的为次旬 24 小时时段总电量；同样按新能源、火电次序集中竞价（C） |
| 日融合交易 | 运行 | 按工作日连续开市，每 15 分钟集中出清一次，统一边际价格出清；均价为该时段成交结果加权平均价（C） |
| 合同交易 | 运行 | 每月底组织后续月份合同置换、回购、转让，适时开展月内连续合同转让（C） |
| 绿电 / 绿证 | 运行 | 电能量价格与环境价格分别明确；暂按年度、月度周期，以双边协商为主；2025-07-31 绿电园区首笔成交 0.5 亿 kWh（C） |
| 独立储能中长期 | 运行 | 按《宁夏独立储能参与中长期市场交易方案》（2025 年方案附件 1）参与（C） |
| 虚拟电厂 | 参与中长期 | 按国家、区域及自治区相关政策，以发电企业或用户身份参与中长期市场（C） |
| 现货 | 连续结算试运行（节点待核实，C 级） | 2025 年方案已提出「做好现货市场试运行衔接」；具体限价、出清与结算细则待核实 |
| 辅助服务 | 运行（细则待核实） | 储能「峰谷价差＋辅助服务＋容量补偿＋租赁」机制探索中（B） |
| 零售 | 运行 | 服务期限最短一个自然月、最长一个自然年；同一周期用户仅与一家售电公司确立服务关系（C） |
| 跨省跨区外送 | 运行 | 银东、灵绍、中衡直流「沙戈荒」大基地光伏富余电力可参与区内除年度外其他市场化交易（C） |

### 3.1 交易组织流程

1. **锁量锁价**：年度/多月/月度/旬中长期按峰、平、谷三段分别成交，年度成交不低于上年 60%、各周期合计不低于 70%，先把大部分电量与曲线固定。
2. **分时申报**：按 24 小时时段划分申报，峰段 7:00–9:00 与 17:00–23:00、平段 0:00–7:00 与 23:00–24:00、谷段 9:00–17:00；交易限额按「上年该时段最大用电量×1.1×当月日历天数」或「装机容量×当月日历天数」核定（C）。
3. **日融合滚动**：日融合交易按工作日连续开市，每 15 分钟集中出清一次、统一边际价格出清，峰平谷各段申报价受「年度成交最低价×0.9 至最高价×1.1」约束（C）。
4. **现货衔接与外送分解**：在现货结算试运行期间，峰、谷、平三段成交电量分别不低于上年对应时段的 70%；省间中长期外送交易结果分解合并至区内 24 小时时段，光伏中标电量优先分解至谷段（C）。
5. **日清月结**：按「照付不议、偏差结算」、发用两侧解耦结算，以日清分时段电量、按月发布结算依据；偏差按当日对应时段日融合交易加权价结算（C）。

## 4. 现货设计

### 4.1 价格边界

| 口径 | 申报/出清边界 | 适用与级别 |
|---|---|---|
| 2025-07 实施方案征求意见稿 | 现货申报价格「暂定」上限 0.56 元/kWh、下限 0 元/kWh，后续视运行情况调整 | **征求意见稿暂定值，非正式现行限价**；A（草案） |
| V2.0 运行观察（2026） | 午间新能源大发时段价格维持在下限价 40 元/MWh，早晚供需收紧时抬升，峰谷价差接近 250 元/MWh | 行业/百科观察，不是规则限价，也不是全年均价；C |
| 中长期分时申报（2025 方案） | 火电峰段 ≥平段 150%、谷段 ≤平段 50%；新能源平段 ≤基准电价，峰段 ≥平段 130% 且 ≤基准电价 150%，谷段 ≤平段 70% | 中长期分时浮动比例，**不是现货限价**；C（方案解读） |
| 日融合交易限价 | 峰平谷各段申报下限＝2025 年年度交易各时段成交最低价×0.9，上限＝最高价×1.1 | 日融合（中长期）品种；C |
| 现货正式限价 | 待核实（未核到省级正式全文） | — |

> 本省最易写错处：把「征求意见稿 0–0.56 元/kWh」当成现行现货限价、把「下限价 40 元/MWh」当成规则下限、把中长期峰谷浮动比例当成现货价格边界。三者分属草案、运行观察和中长期规则，且本库**未核到宁夏现货正式限价文件**；回答「宁夏现货限价」时应先写「待核实，以省级正式细则为准」。

### 4.2 现货设计要点

| 要素 | 宁夏口径 | 交易含义 |
|---|---|---|
| 市场状态 | 连续结算试运行（节点待核实，C 级行业汇总，以省级通知为准） | 不能按正式运行市场参数报价；也不宣称已转正 |
| 分时时段 | 峰 7:00–9:00、17:00–23:00；平 0:00–7:00、23:00–24:00；谷（含深谷）9:00–17:00 | 谷段落在光伏大发午间，是宁夏与多数省份相反的定价特征（C） |
| 日融合出清 | 每 15 分钟集中出清一次，统一边际价格出清 | 日内调节按 15 分钟粒度建模，不能只看日均价（C） |
| 新能源申报 | 可报量报价参与交易，也可作为价格接受者；实现自愿参与日前市场、推动公平参与实时市场 | 来自 2025-07 征求意见稿，**草案表述**（A，草案） |
| 独立储能 | 探索「峰谷价差＋辅助服务＋容量补偿＋租赁市场」，绿电园区储能「日储晚放」双重身份 | 收益要分四条线核算，不能只看峰谷价差（B/C） |
| 虚拟电厂 | 按国家、区域及自治区政策以发电企业或用户身份参与中长期市场 | 省级现货/VPP 专项门槛未核到，不套用外省 MW 门槛（C） |
| 外送耦合 | 省间中长期外送交易结果分解合并至区内 24 小时时段，各时段执行原时段交易均价 | 外送曲线与区内分时结算要分开核对（C） |
| 结算 | 「照付不议、偏差结算」、发用两侧解耦、日清月结；偏差按对应时段日融合加权价 | 全国结算底座见「继续读」，本页只写宁夏增量（C） |

### 4.3 价格特征

- 2025 年区内中长期年度成交均价 **0.271 元/kWh**（271 元/MWh），较 2024 年同期下降 1.8 分（B，西北监管局/中国电力报）。
- 2025 年一季度工商业用户结算度电均价同比下降 **2.5 分**，国网宁夏电力助企降低用电成本约 **5.6 亿元**（B）。
- 2025-2026 年机制电价竞价出清 **0.2595 元/kWh**（基本为竞价上限），838 个项目、机制电量 10,199,999,997 kWh（B/C，2025-12-01 公示）。
- 宁夏燃煤发电基准价 **0.2595 元/kWh**，存量项目机制电价按此执行（A，2025-07 征求意见稿口径，草案）。
- 2026 年 V2.0 运行观察：午间维持下限价 **40 元/MWh**、峰谷价差接近 **250 元/MWh**（C，行业观察，不是全年均价，也不是规则限价）。
- 2025 年新能源替代类低价电量线索未见宁夏官方统计，本页不推断现货负价；不要只用某一日价格推全年。

## 5. 中长期、合约与结算

- **规模**：2025 年区内市场化交易规模预计约 895 亿 kWh（自治区发改委 2025 年区内中长期市场交易方案口径，C 级解读）；其中区内年度成交 623.66 亿 kWh、占全年市场化规模 70%（B）。
- **年度均价**：0.271 元/kWh，较 2024 年同期下降 1.8 分（B）；这是「区内年度成交均价」，不是现货均价，也不是零售到户价。
- **签约比例约束**：用户/发电企业年度成交电量原则上不低于上年用电量/上网电量的 60%，年度、多月、月度、旬合计不低于 70%；现货结算试运行期间，峰、谷、平三段成交电量分别不低于上年对应时段的 70%（C，方案解读）。
- **曲线与合同**：按「以用定发、发用匹配」确定优先发电计划曲线；合同交易每月底开展置换、回购、转让，可转让当月后续未执行日期合同电量（C）。
- **日融合价格**：日融合交易均价为该时段成交结果加权平均价；峰平谷各段申报价受年度成交最低价×0.9 与最高价×1.1 约束（C）。
- **结算原则**：「照付不议、偏差结算」，发用两侧解耦，日清月结；各时段偏差电量按当日对应时段日融合交易加权价结算（C）。
- **偏差兜底**：若当日无日融合价格或当月成交电量低于实际用电量/上网电量的 70%，用户正偏差暂按基准电价 K1 倍（K1 暂取 1.8）、发电企业正偏差按 K2 倍（K2 暂取 0.5），负偏差按对应时段年度、月度区内直接交易均价结算（C，「暂取」值，非长期定值）。
- **零售合同**：售电公司与用户零售服务期限最短一个自然月、最长一个自然年；同一周期用户仅可与一家售电公司（含有售电资质的负荷聚合商、VPP）确立服务关系，用户全部电量通过该售电公司购买（C）。
- **高耗能用户**：市场交易电价不受上浮 20% 限制，按 K3（2024 年火电与高耗能用户交易均价／火电与非高耗能用户交易均价 − 1）计浮动电费并向火电分摊（C）。
- **现货占比**：待核实，未核到宁夏现货偏差电量占用户总用电量比例的官方统计，不用外省约 10% 填空。

## 6. 电价、零售与用户侧

### 6.1 电价拆层

| 层级 | 内容 | 宁夏关注点 |
|---|---|---|
| 上网 / 机制电价 | 燃煤基准价 0.2595 元/kWh；2025-2026 增量竞价 0.2595 元/kWh（公示） | 存量与增量批次不同；机制电价为差价结算，非全电量锁价 |
| 中长期分时电价 | 峰、平、谷三段申报与浮动比例 | 谷段 9:00–17:00 对应光伏大发，是本省分时核心 |
| 输配电价 / 线损 / 系统运行费 | 按国家及自治区核价文件 | 机制电价差额纳入系统运行费用、由全体工商业用户分摊或分享（A 草案） |
| 政府性基金及附加 | 国家规定 | 不随分时/现货波动 |
| 零售套餐 | 售电公司零售服务，最短一月、最长一年 | 155 家售电公司被暂停资格，签约前核验准入（B） |
| 偏差 / 考核 | 日清月结、偏差结算、K1/K2/K3 | 合同条款与方案「暂取」值都要看，不是统一考核常数 |
| 外送电价 | 省间中长期外送按原时段交易均价 | 与区内价分开，不与 0.271 元/kWh 混用（C） |

### 6.2 零售竞争

- 2025 年一季度工商业用户结算度电均价同比降 2.5 分、助企降本约 5.6 亿元，是「降本」而非「售电公司盈亏」口径（B）；宁夏售电公司度电收益与亏损家数**待核实**，不套用广东 0.0039 元/kWh。
- **准入风险先于价差风险**：2025 年一季度暂停 155 家不符合条件售电公司交易资格（B）；零售用户与售电公司签约前须核验其注册生效与持续准入状态。
- 10 kV 及以上工商业用户原则上直接进入市场，可自行参与或由售电公司代理；暂无法直接入市的由电网企业代理购电，代理购电「报量不报价、作为价格接受者」参与出清（C）。
- 电网企业代理购电用户实际用电执行峰平谷电价，取当期月度峰、平、谷各时段交易加权价（C）；这是代理购电用户与直接交易用户的重要差别。
- **用户侧策略**：绿电园区用户可通过新能源直接交易、绿电、绿证实现 100% 绿色用能；配建独立储能「日储晚放」提升新能源消费占比（B/C）；高耗能用户需单独核算 K3 浮动电费。
- 比价与套餐：本页未核到宁夏零售平台公开比价、套餐类型与批零倒挂数据，写「待核实」，不用外省亏损比例填空。

## 7. 新能源、储能与 VPP

### 7.1 机制电价

| 批次 | 结果 | 规模/备注 | 级别 |
|---|---|---|---|
| 存量（2025-06-01 前投产） | 0.2595 元/kWh（宁夏燃煤发电基准价） | 分布式（分散式）上网电量全部纳入机制电量；集中式光伏、风电各为 10%；执行期按全生命周期合理利用小时数与投产满 20 年较早者 | A（2025-07 征求意见稿，**草案**） |
| 增量起始安排 | 初期机制电量规模暂按全区增量新能源项目年度预测上网电量的 10% 确定 | 来自征求意见稿，待正式方案确认 | A（草案） |
| 2025-2026 增量竞价（679号） | 竞价上限 0.2595、下限 0.18 元/kWh | 机制电量总规模 102 亿 kWh；风光同场竞价出清；申报充足率 ≥125%；单项目申报上限比例 65% | A（2025-10-30） |
| 2025-2026 出清公示 | **0.2595 元/kWh**（基本为上限价） | 838 个项目，机制电量 10,199,999,997 kWh（约 102 亿），国网新能源云 2025-12-01 公示 | B/C（公示） |
| 2027 批次 | 待核实 | 不能把 2025-2026 结果直接套 2027 | — |

- 竞价主体为 **2025-06-01 至 2026-12-31 投产（全容量并网）** 的风电、光伏项目，风电、光伏**同场竞价、出清**（A，679号）。
- 单项目申报上限公式（A，679号）：集中式/分散式风电＝装机×**1856 小时**×(1−厂用电率 2.09%)×65%；集中式光伏＝备案装机（交流侧）×**1419 小时**×(1−2.68%)×65%；分布式光伏再乘 (1−年自发自用电量占发电量比例)。
- 机制电价高于或低于市场交易均价的部分纳入系统运行费用、由全体工商业用户分摊或分享；**是差价结算，不是把全部电量按 0.2595 元/kWh 锁死**（A，征求意见稿口径）。
- 竞价最终结果由国网宁夏电力向自治区发改委报备后公布；0.2595 为**公示值**，最终以正式结果为准；草案条款（存量 10%、现货 0–0.56 限价）不得当现行。

### 7.2 电源结构与特色

- 截至 2026-05 底，宁夏电网统调总装机 **9,112.53 万 kW**：火电 3,103.04 万 kW（34.05%）、水电 45.93 万 kW（0.50%）、风电 1,565.94 万 kW（17.18%）、光伏 4,397.62 万 kW（48.26%，含分布式 267.86 万 kW）；新能源合计 **5,963.56 万 kW、占 65.44%**（B/C，北极星 2026-07 回顾）。
- **光伏已是第一大电源、新能源超六成**：这解释了为什么 2025 年方案把 9:00–17:00 设为谷段（含深谷），以及为什么午间价格容易压到下限（C 级方案与运行观察互相印证）。
- 2026 年 1-5 月统调发电量 **922.77 亿 kWh**（+3.96%）：火电 570.74、水电 6.25、风电 135.69、光伏 210.09 亿 kWh（B/C）；火电仍承担核心保供职能。
- 2026 年 1-5 月全区全社会累计用电量 **668.02 亿 kWh**（+13%），第二产业绝对主导（B/C）；新增负荷与绿电园区是消纳增量的主要抓手。
- **外送**：2024 年年度外送电量 906 亿 kWh（C 级百科口径，待官方确认）；银东、灵绍、中衡直流「沙戈荒」大基地光伏项目富余电力可参与区内除年度以外其他市场化交易（C 级方案解读）；截至 2024-05 底累计省际绿电交易超 50 亿 kWh、售出省间绿证 323 万张（C）。
- 绿电园区：2025-07-31 宁夏电力交易中心组织绿电园区首笔绿电交易，成交 0.5 亿 kWh（C 级百科）；园区配建独立储能以「日储晚放」提升用户新能源占比（B）。

### 7.3 储能与容量

- 国网宁夏积极探索储能「**峰谷价差＋辅助服务＋容量补偿＋租赁市场**」市场机制，在绿电园区配建一批独立储能，实现储能以双重身份参与各类市场化交易、「日储晚放」（B，西北监管局/中国电力报）。
- 独立储能按《宁夏独立储能参与中长期市场交易方案》（2025 年区内中长期市场交易方案附件 1）参与中长期市场（C 级方案解读，原文待核）。
- 2026 年 4 月现货 V2.0 连续结算试运行后，独立储能「低充高放」收益更稳定（C 级百科口径，属运行观察而非收益承诺）。
- **省级容量电价/容量补偿的正式数值与文件待核实**；不把外省 165 元/kW·年、330 元/kW·年或新疆 165/6 h 套到宁夏，也不把煤电容量电价当作储能容量收入。

### 7.4 VPP

| 类型/文件 | 参与品种 | 关键门槛 | 备注 |
|---|---|---|---|
| 虚拟电厂（自治区 2025 年中长期方案） | 区内中长期市场 | 按国家、区域及自治区相关政策，以发电企业或用户身份参与 | 省级专项 VPP 门槛、结算与考核**待核实**（C） |
| 独立储能（新型主体） | 中长期电能量交易 | 按《宁夏独立储能参与中长期市场交易方案》（附件 1） | 充放电身份与结算条款待核原文（C） |
| 负荷聚合商 / 售电公司 | 零售服务、中长期 | 售电公司须在交易机构注册生效并持续满足准入条件 | 2025 年一季度暂停 155 家不合格者交易资格（B） |
| 聚合类新型主体 | 需求响应 / 辅助服务 | 待核实 | **不套用**广东 1 MW/1 h、海南 1 MW/1 h、辽宁 10 MW/5 MW 等外省门槛 |

- 宁夏 VPP 在本库可核到的口径仍是「以发电企业或用户身份参与中长期市场」，**未核到省级 VPP 专项细则与现货参与门槛**（C）；与广东「VPP 已进入现货」不是同一阶段。
- 回答「宁夏 VPP 门槛多少」时应写「待核实，以自治区能源局/交易中心正式细则为准」；不要用邻省 MW 数或全国平均值填空。

## 8. 市场主体与竞争格局

- **发电侧**：形成「风光新能源为主体、火电为基础支撑」格局，新能源占 65.44%（2026-05 底，B/C）；火电承担保供并在高耗能 K3 浮动电费中承担分摊，新能源边际成本低但出力集中在午间谷段，价格领导权随季节与时段切换。
- **售电侧**：2025 年一季度暂停 155 家不符合条件售电公司交易资格（B），说明竞争焦点包含「持续准入合规」而非只有报价；未核到宁夏售电公司注册总数与 HHI，不套用广东 635 家/1,145 HHI。
- **用户侧**：10 kV 及以上工商业用户原则上直接入市，暂无法入市者由电网企业代理购电（报量不报价）；125 家高耗能用户被调出高耗能电价名单、56 户重点企业获「一户一策」服务（B）；二产用电主导、2026 年 1-5 月全社会用电量 +13%（B/C）。
- **新型主体**：独立储能、虚拟电厂可参与中长期市场，但注册家数、容量电价、VPP 门槛均未核到；绿电园区与配建储能是新型主体落地的主要场景（B/C）。

## 9. 交易策略与风险清单

### 9.1 四类主体策略

**发电企业**
- 用中长期锁定年度 60%、各周期合计 70% 的电量与峰平谷曲线，留出现货/日融合可交易仓位；新能源重点管理 9:00–17:00 谷段的低价与深谷风险。
- 火电关注保供时段、顶峰价值与高耗能 K3 浮动电费分摊；不要把 0.271 元/kWh 的年度均价当成任一机组的结算价。
- 增量新能源项目先算清单项目机制电量上限（1856 h/1419 h 与 65% 系数），再评估剩余电量在现货/中长期的售价，不能把 102 亿 kWh 当成单项目额度。

**售电公司**
- 签约前核验自身注册与持续准入状态（155 家被暂停资格是先例），并核验用户是否属于 10 kV 及以上直接入市范围。
- 零售套餐要同时覆盖中长期分时购电成本、日融合偏差、K1/K2 兜底与代理购电峰平谷加权价，最短一月、最长一年的服务期限决定仓位周期。
- 对可调负荷、储能用户、连续生产用户分别设计曲线；偏差大的用户提高保证金或限制套餐，不用邻省 0.0039 元/kWh 的收益水平倒推定价。

**独立储能**
- 收益至少分「峰谷价差、辅助服务、容量补偿/租赁、退化成本」四条线，避免把探索中的机制当成已落地收入。
- 按 15 分钟日融合出清粒度与 9:00–17:00 谷段建模 SOC，「日储晚放」要核对充放电时段的身份与结算口径。
- 充放电身份、容量补偿数值、结算条款均需核《宁夏独立储能参与中长期市场交易方案》原文；不套用新疆 165/6 h 或广东独立储能规则。

**用户与 VPP**
- 可调负荷优先把用电从峰段 7:00–9:00、17:00–23:00 移到谷段 9:00–17:00；代理购电用户按月度峰平谷加权价结算，移峰收益要按自己的口径算。
- VPP 在宁夏目前可核到的是「以发电企业或用户身份参与中长期」，不要假定已可参与现货；注册、能力测试、节点聚合与结算都需以正式细则为准。
- 绿电园区用户用新能源直接交易、绿电、绿证组合实现绿色用能；高耗能用户单独核算 K3 浮动电费。

### 9.2 风险清单

- **状态写成正式运行**：连续结算试运行的节点待核实、状态来自行业汇总（C 级）、以省级通知为准；写「已转正」即为越界。
- **把 2025-10 当已核实节点**：该日期来自行业媒体与百科，未核到省级正式通知，只能作线索。
- **草案当现行**：0–0.56 元/kWh 现货限价、存量集中式风光各 10%、增量 10% 均出自 2025-07 征求意见稿。
- **136 批次混用**：存量 0.2595（基准价）、增量竞价上限 0.2595、公示出清 0.2595 数值相同但批次与项目范围不同；2027 结果不能直接套用。
- **口径混用**：623.66 亿 kWh（年度成交）、895 亿 kWh（预计全年规模）、922.77 亿 kWh（发电量）、668.02 亿 kWh（用电量）、906 亿 kWh（外送）互不等价。
- **谷段套错**：宁夏 9:00–17:00 为谷段（含深谷），与内地常见的午间平段/峰段不同，直接套用外省分时曲线会算反。
- **外省参数填空**：VPP 门槛、容量电价、现货限价、现货占比、零售亏损比例均未核到，禁止用广东、新疆、辽宁数值替代。
- **公示当终值**：0.2595 元/kWh 与 838 个项目是 2025-12-01 国网新能源云公示值，最终以正式结果为准。

## 10. 十个问答

**Q1：宁夏现货到底正式了吗？**
A：没有。本库上一轮复核结论为「连续结算试运行（节点待核实）」，且该状态来自**行业汇总（C 级）、以省级通知为准**；行业媒体给出 2025 年 10 月启动连续结算试运行、2026 年 4 月 V2.0 等线索，但未核到自治区发改委/西北能源监管局/交易中心正式通知原文，因此节点仍待核实，不能写成正式运行。

**Q2：宁夏现货限价是多少？**
A：**待核实**。2025-07 征求意见稿写过「暂定上限 0.56、下限 0 元/kWh」，2026 年运行观察出现「下限价 40 元/MWh、峰谷价差近 250 元/MWh」，但前者是草案、后者是观察，都不是现行省级现货限价；0.18–0.2595 元/kWh 是 136 机制电价竞价限价，不要混用。

**Q3：2025-2026 机制电价 0.2595 元/kWh 是最终价吗？**
A：截至本页数据是 2025-12-01 国网新能源云的**公示值**（838 个项目、约 102 亿 kWh），按 679号文最终结果由国网宁夏电力报备自治区发改委后公布，最终以正式结果为准；且它基本等于竞价上限 0.2595 元/kWh。

**Q4：存量 0.2595 与增量 0.2595 是什么关系？**
A：存量按宁夏燃煤发电基准价 0.2595 元/kWh（2025-06-01 前投产，分布式全纳入、集中式风光各 10%，出自征求意见稿草案）；增量是 2025-2026 年竞价出清 0.2595 元/kWh。数值相同但批次、项目范围、执行期限与纳入比例都不同，不能合并成「一个宁夏机制电价」。

**Q5：宁夏中长期规模与均价是多少？**
A：2025 年区内年度成交 623.66 亿 kWh、占全年市场化交易规模 70%，均价 0.271 元/kWh（同比降 1.8 分，B）；全年区内市场化交易规模预计约 895 亿 kWh（方案口径，C）。两者口径不同。

**Q6：宁夏分时时段怎么划？为什么特别？**
A：峰段 7:00–9:00、17:00–23:00，平段 0:00–7:00、23:00–24:00，谷段（含深谷）9:00–17:00。光伏装机 4,397.62 万 kW、新能源占 65.44%，午间大发时段被划为谷段，与内地多数省份相反，是本省最易套错的参数（C）。

**Q7：独立储能怎么参与、容量怎么算？**
A：按《宁夏独立储能参与中长期市场交易方案》（2025 年方案附件 1）参与中长期，国网宁夏探索「峰谷价差＋辅助服务＋容量补偿＋租赁市场」四条收益线；**省级容量电价正式数值待核实**，不套用新疆 165 元/kW·年、6 h 或外省 330 元/kW·年。

**Q8：宁夏 VPP 门槛是多少？**
A：**待核实**。可核到的只有「按国家、区域及自治区政策以发电企业或用户身份参与中长期市场」，未核到省级专项细则、聚合容量或调节能力门槛；禁止套用广东 1 MW/1 h、海南 1 MW/1 h、辽宁 10 MW/5 MW。

**Q9：宁夏与西北区域、外送是什么关系？**
A：宁夏属西北区域，不适用南方区域市场规则；省间中长期外送交易结果需分解合并至区内 24 小时时段、执行原时段交易均价，光伏中标电量优先分解至谷段；2024 年年度外送电量 906 亿 kWh 为 C 级百科口径。外送价与区内 0.271 元/kWh 年度均价不能混用。

**Q10：宁夏 2026 年最该看什么？**
A：现货连续结算试运行的省级正式通知与节点、V2.0 正式限价与结算细则、0.2595 元/kWh 竞价正式结果与 2027 批次、容量电价/容量补偿文件、VPP 专项门槛、独立储能中长期方案原文、2026 年区内中长期市场交易方案，以及保底售电实施情况。

## 11. 官方来源与观察清单

### 11.1 来源台账

| 来源 | 用途 | 级别 |
|---|---|---|
| [宁发改价格(管理)〔2025〕679号 机制电价竞价通知](https://fzggw.nx.gov.cn/tzgg/202510/t20251031_5070782.html) | 102 亿 kWh、0.18–0.2595 元/kWh、65%、1856/1419 h | A |
| [自治区深化新能源上网电价市场化改革实施方案（征求意见稿）](https://fzggw.nx.gov.cn/tzgg/202507/P020250728706769076399.wps) | 存量 0.2595、集中式 10%、现货暂定 0–0.56（草案） | A（草案） |
| [西北监管局：一季度结算度电均价降 2.5 分](https://xbj.nea.gov.cn/dtyw/hyxx/202505/t20250509_280769.html) | 623.66 亿 kWh、0.271 元/kWh、5.6 亿元 | B |
| [国网宁夏电力：助企降本约 5.6 亿元](http://www.nx.sgcc.com.cn/html/main/col37/2025-04/28/20250428150036676683707_1.html) | 155 家、125 家、56 户、470 余人、储能四条收益线 | B |
| [北极星转载：宁夏一季度市场数据](https://news.bjx.com.cn/html/20250430/1439586.shtml) | 交叉印证年度成交与均价 | B |
| [宁夏机制电价竞价结果公示](https://guangfu.bjx.com.cn/news/20251201/1472399.shtml) | 0.2595 元/kWh、838 个项目、约 102 亿 kWh | B/C（公示） |
| [2026 年上半年宁夏电力市场全景回顾](https://news.bjx.com.cn/html/20260713/1504011.shtml) | 时间线三阶段、9,112.53 万 kW 装机、922.77 亿 kWh 发电量 | B/C |
| [宁夏电力现货市场（百科，C 级线索）](https://baike.baidu.com/item/%E5%AE%81%E5%A4%8F%E7%94%B5%E5%8A%9B%E7%8E%B0%E8%B4%A7%E5%B8%82%E5%9C%BA/69608940) | 2025-10 连续试运行、2026-04 V2.0、40 元/MWh、峰谷价差近 250 | C |
| [宁夏电力交易中心有限公司（百科，C 级线索）](https://baike.baidu.com/item/%E5%AE%81%E5%A4%8F%E7%94%B5%E5%8A%9B%E4%BA%A4%E6%98%93%E4%B8%AD%E5%BF%83%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8/52329383) | 2024 年外送 906 亿 kWh、绿电 0.5 亿 kWh、绿证 323 万张 | C |
| [2026 各省电力交易政策概要](https://idongdian.com/cms/dianlijianguan/11380) | 连续结算状态依据（行业汇总，C 级；以省级通知为准） | C |
| [省级市场状态表](省级市场状态表-2026-11.md) | 33 市场横向对照与 P2 状态补充 | B |
| [省级政策列表](省级政策列表-2026-11.md) | 省级政策原文登记入口 | B |
| 《2025 年宁夏电力中长期市场交易方案》及其政策解读（微信公众号） | 895 亿 kWh、24 时段划分、日融合 15 分钟、K1/K2/K3、零售期限 | C（方案解读，以自治区发改委正式原文为准） |

### 11.2 观察清单

- 自治区发改委/西北能源监管局/宁夏电力交易中心关于**现货连续结算试运行的正式通知与节点**（当前为 C 级行业汇总口径）。
- 现货 V2.0 的正式限价、出清与结算细则；0–0.56 元/kWh 是否从征求意见稿转为正式。
- 2025-2026 年机制电价 0.2595 元/kWh、838 个项目的**正式结果**与 2027 批次竞价方案/结果。
- 《自治区深化新能源上网电价市场化改革实施方案》正式印发版，确认存量 10%、增量 10% 等草案条款。
- 宁夏容量电价/独立储能容量补偿的省级正式文件与数值。
- VPP 专项细则、聚合门槛与可参与交易品种；独立储能中长期方案原文。
- 2026 年区内中长期市场交易方案、全年市场化交易规模与年度成交均价。
- 2025/2026 年外送电量官方数据，替换 906 亿 kWh 的 C 级百科口径；绿电园区与省间绿电交易规模。
- 经营主体注册统计（发电/售电/用户/新型主体家数）与零售侧盈亏数据。
- 《宁夏回族自治区电力中长期市场实施细则》（2026-03-01 起执行）与保底售电实施原文。

## 12. 继续读

- [省级市场状态总表](省级市场状态表-2026-11.md)：先确认 33 个市场口径的状态，再进单省页。
- [省级政策列表](省级政策列表-2026-11.md)：省级政策原文与文号登记入口。
- [省间与跨区交易](省间与跨区交易-2026-11.md)：省间中长期、外送曲线分解与落地成本。
- [电力市场风险、信用与结算](电力市场风险、信用与结算-2026-11.md)：1656/976、偏差、保函、退出与保底售电。
- [新能源项目开发与并网](新能源项目开发与并网-2026-11.md) · [储能投资与运营](储能投资与运营-2026-11.md) · [虚拟电厂聚合调度与商业模式](虚拟电厂聚合调度与商业模式-2026-11.md)
- [电力现货市场101问-A-基础与价格机制](电力现货市场101问-A-基础与价格机制.md) · [辅助服务与平衡市场对照](辅助服务与平衡市场对照-2026-11.md) · [索引与口径](索引与口径-2026-11.md)
