---
id: m-prov-sd
section: province
order: 2
level: core
kind: "知识模块"
title: "山东电力市场（2026 版）：负电价、容量补偿与 5.9 万家主体的超大规模现货市场"
summary: "山东省级现货 2024-06-17 正式运行；2025 年底注册经营主体 59,169 家、市场化交易电量 4,485 亿 kWh、中长期净合约量 1,968.16 亿 kWh（均价 367.43 元/MWh）；新版《山东电力市场规则（试行）》2026-01-01 实施、独立储能与抽蓄全部报量报价，2026 机制电价风 0.310/光 0.261 元/kWh，鲁发改能源〔2026〕407号 VPP ≥1 MW。"
tags: ["山东","负电价","容量补偿","五段式分时","独立储能报量报价","VPP","4485亿kWh","59169家主体"]
cutoff: 2026-11-08
related: ["m-province","m-spot-b","m-spot-interprovincial","m-risk-credit","m-price-policy","m-cross-capacity","m-cross-ancillary","m-vpp-core"]
search: "山东 电力市场 现货 正式 2024-06-17 负电价 1500小时 1145小时 -80 -100 -0.08 -0.1 1.3 1.5 容量补偿 1022号 576号 五段式分时 深谷下浮90% 136 存量0.3949 2025首拍 风0.319 光0.225 2026竞价 风0.310 光0.261 深远海0.380 鲁发改价格2026 149号 152.37亿 15087个项目 4485亿 416.69 447.41 1968.16 367.43 3418.71 4287.82 325.17 315.46 59169 761 57342 59 44 新版市场规则 2026-01-01 独立储能 报量报价 抽水蓄能 940万kW 50% 35% 鲁发改能源2026 407号 VPP 1MW 2h 鲁监能市场规2026 52号 K1 K2 K3 1004.5万kW 54座 689.9万kW 1.25亿kW 3013万 9485万 50.2% 879次 山东电力交易中心 国网山东省电力 山东能源监管办"
summary_en: "Shandong's provincial spot market has been in formal operation since 2024-06-17: by end-2025 it had 59,169 registered participants, 448.5 TWh of market-based settled volume and 196.816 TWh of medium/long-term net contracts at 367.43 CNY/MWh; a revised Shandong Electricity Market Rules (Trial) took effect on 2026-01-01 with all standalone storage and pumped hydro bidding price and quantity, 2026 mechanism prices of 0.310 CNY/kWh for wind and 0.261 for solar, and VPP rules under Lu-Fagai-Nengyuan [2026] No. 407 with a 1 MW threshold."
confidence: mixed
foot: "2026-11 · 省级市场档案（P0）"
---
# 山东电力市场：负电价、容量补偿与全量入市的超大规模市场（2026-11）

> 数据截止：2026-11-08｜定位：省级市场深度档案（P0，现货正式运行市场）
> 适用边界：本页只写山东的省级增量，不重复全国 136 号文框架、现货基本规则、1656 中长期规则与 976 结算规则；全国底座见第 12 节「继续读」。本页数字均带时点、口径与级别，草案明确标状态，未核到省级原文的条目写「待核实」，不用邻省规则代填。
> 用途：回答山东「市场怎么运行、现货怎么报价、机制电价怎么算、储能/VPP 怎么参与、用户怎么买电、2026 年该看什么」六类问题。

---

## 0. 一页看懂

### 0.1 十条结论

1. **现货已正式但不温和**：山东省级现货 2024-06-17 转正式运行（B）；它是全国唯一电力市场综合改革试点与首批现货试点（B，山东省能源局），2025 年负电价时长超过 1,500 小时、触及地板价占全年运行时长 13%（B/C）。
2. **规模是全国头部**：2025 年底注册生效经营主体 **59,169 家**（约 5.9 万家，A/B，山东省能源局口径）、省内用电侧总结算电量 **4,485 亿 kWh**，结算均价 416.69 元/MWh（B，山东电力交易中心《2025 年市场总体运行情况》）。
3. **中长期是压舱石**：2025 年组织省内中长期交易 879 次、净合约量 1,968.16 亿 kWh、合约均价 367.43 元/MWh（B），但用电侧 4,485 亿 kWh 的结算量说明现货与偏差电量同样巨大。
4. **现货价格中枢偏低**：2025 年日前出清均价 325.17 元/MWh、实时出清均价 315.46 元/MWh（B），发电侧结算均价 447.41 元/MWh 之所以更高，是因为含市场化容量补偿、煤电/抽蓄容量电价与两个细则费用。
5. **负电价与容量补偿并存是山东独有结构**：电能量侧用负价释放消纳信号，可靠性侧用市场化容量补偿回收固定成本，两者分账、不能互相替代（A，鲁发改价格〔2025〕576号）。
6. **限价是负的、不是零起**：现行申报下限 −0.08 元/kWh（−80 元/MWh）、出清下限 −0.1 元/kWh（−100 元/MWh），上限 1.3/1.5 元/kWh（B/C）；2026-08-28 征求意见拟降到 −0.12/−0.14 元/kWh，仍是草案（A 草案）。
7. **新版规则 2026-01-01 实施**：2025 年底印发的新版《山东电力市场规则（试行）》把新能源全量入市、独立储能与抽蓄全部报量报价、煤电运行成本补偿写进规则（A/B，省政府新闻办发布会）。
8. **机制电价两年两副面孔**：2025 全国首次竞价风 0.319/光 0.225 元/kWh（B）；2026 正式结果风 0.310/光 0.261/深远海 0.380 元/kWh（A，鲁发改价格〔2026〕149号），光伏反涨 16%、风电微降 2.8%。
9. **五段式分时是全国样板**：尖/峰/平/谷/深谷五段，尖峰上浮 100%、深谷下浮 90%（A，鲁发改价格〔2023〕914号口径），午间深谷 11:00–14:00 专门对接光伏大发。
10. **VPP 与独立储能已成建制**：鲁发改能源〔2026〕407号（2026-08-01 施行）要求分布式发电类 ≥1 MW、储能类 ≥1 MW 且持续充放电 ≥2 h（A）；2025 年底在册独立新型储能 59 家、VPP 44 家（B）。

### 0.2 核心参数

| 维度 | 当前口径 | 级别/来源 |
|---|---|---|
| 省级现货 | 正式运行（2024-06-17） | B（浅档案/状态总表） |
| 注册经营主体 | 59,169 家（2025 年底现存生效） | B（交易中心运行报告） |
| 2025 用电侧结算电量 | 4,485 亿 kWh，均价 416.69 元/MWh | B（交易中心运行报告） |
| 2025 中长期净合约量 | 1,968.16 亿 kWh，均价 367.43 元/MWh | B（交易中心运行报告） |
| 2025 日前/实时出清均价 | 325.17 / 315.46 元/MWh | B（交易中心运行报告） |
| 现货限价 | 申报 −80~1,300、出清 −100~1,500 元/MWh | B/C（中国能源网） |
| 负电价时长 | 2025 年 >1,500 h；触地板占 13% | B/C（浅档案/中国能源网） |
| 2026 机制电价 | 风 0.310、光 0.261、深远海 0.380 元/kWh | A（鲁发改价格〔2026〕149号） |
| 容量补偿 | 有效容量 × 补偿电价标准 × 容量供需系数 | A（鲁发改价格〔2025〕576号） |
| 五段式分时 | 尖峰 +100%、深谷 −90% | A（烟台市政府 2025 公告） |
| 独立储能/抽蓄 | 全部报量报价参与（2026-01-01 起） | A/B（新版市场规则） |
| VPP | 鲁发改能源〔2026〕407号；≥1 MW | A（政策列表官网原文） |

### 0.3 市场边界与治理

| 维度 | 口径 |
|---|---|
| 电网 / 市场范围 | 国家电网，国网山东省电力；省内市场 + 省间现货/跨区外送 |
| 交易机构 | 山东电力交易中心 |
| 调度机构 | 国网山东电力调度控制中心 |
| 监管部门 | 国家能源局山东监管办（山东能源监管办）、山东省发展改革委、山东省能源局 |
| 市场范围 | 中长期 + 现货（日前/实时）+ 辅助服务 + 容量补偿 + 零售 + 绿电绿证 |
| 现货状态 | 正式（2024-06-17）；新能源高占比、负电价时长全国突出、容量补偿机制先行 |
| 区域叠加 | 不属南方区域；国家电网经营区，参与省间现货与跨区交易，无「区域正式叠加省内」问题 |
| 改革定位 | 全国唯一电力市场综合改革试点、首批现货试点、全国第二个用户侧报量报价省份（A，人民日报海外版 2026-06-15） |

---

## 1. 市场结构与规模

### 1.1 2025–2026 体量

| 指标 | 2025 | 2026 安排/进展 | 级别 |
|---|---|---|---|
| 用电侧总结算电量 | 4,485 亿 kWh | 新版规则 2026-01-01 实施，规模口径延续 | B |
| 中长期净合约量 | 1,968.16 亿 kWh（879 次） | 576 号方案要求与一次能源成本、现货价衔接 | B/A |
| 中长期合约均价 | 367.43 元/MWh | 结算参考点可选实时或日前任一节点 | B |
| 现货日前出清电量 | 发电侧 3,418.71 / 用电侧 4,287.82 亿 kWh | 新能源全量入市后出清电量结构继续变化 | B |
| 现货实时出清电量 | 发电侧 3,429.57 亿 kWh | 独立储能、抽蓄全部报量报价后实时出清更精细 | B |
| 日前 / 实时出清均价 | 325.17 / 315.46 元/MWh | 2026 1–9 月现货 348–477 元/MWh（B，浅档案口径） | B |
| 风光装机 | 1.25 亿 kW（风 3,013 / 光 9,485 万 kW） | 截至 2026-06 底风光占全省总装机 50.2% | B/C |
| 新型储能装机 | 1,004.5 万 kW（2025-12 末） | 54 座、689.9 万 kW 已参与现货 | C |

> 口径提示：「交易电量 / 净合约量 / 出清电量 / 结算电量」是四个不同数：1,968.16 亿 kWh 是中长期净合约量，4,287.82 亿 kWh 是用电侧日前出清电量，4,485 亿 kWh 是用电侧总结算电量，不能互相替代。发电侧结算均价 447.41 元/MWh 含市场化容量补偿、煤电容量电价、抽蓄容量电价与两个细则费用；用电侧 416.69 元/MWh 含市场化容量补偿但不含煤电容量电价与优发优购曲线匹配偏差费用（B，交易中心运行报告）。

### 1.2 主体结构

| 主体 | 数量（时点） | 交易含义 | 级别 |
|---|---|---|---|
| 注册生效经营主体合计 | 59,169 家（2025 年底） | 全国规模最大的省级市场之一，零售竞争极其分散 | B |
| 发电企业 | 960 家（2025 年底现存生效） | 新能源全量入市后报价主体大幅扩容 | B |
| 售电公司 | 761 家（2025 年底现存生效） | 零售端高度分散，比价与封顶套餐并存 | B |
| 电力用户 | 57,342 家（2025 年底现存生效） | 占主体数约 96.9%，是市场规模的基本盘 | B |
| 独立新型储能 | 59 家（2025 年底现存生效，当年新增 20 家） | 新版规则下全部报量报价参与 | B |
| 虚拟电厂 | 44 家（2025 年底现存生效，当年新增 28 家） | 407 号文后按类型分类参与 | B |
| 抽水蓄能 | 3 家（2025 年底现存生效） | 与独立储能同以报量报价参与 | B |

> 2025 年当年新增注册 18,724 家、注销 561 家（B，交易中心运行报告）。结构性判断：**山东是「用户海 + 储能/VPP 快速增量」的市场**——57,342 家电力用户和 761 家售电公司决定零售端几乎不可能靠低价电量形成壁垒，而独立储能 59 家、VPP 44 家虽然在册数量小，却是 2026 年新版规则里报价方式变化最大的一类主体（B/C）。注意部分媒体标题把「新增 20 家」写成「独立储能 20 家」，与现存生效 59 家不是同一口径。

## 2. 时间线

| 时间 | 事件 | 级别 |
|---|---|---|
| 2019-06-21 | 山东现货启动模拟运行 | B（浅档案） |
| 2021 年起 | 五段式分时电价在工商业试点（鲁发改价格〔2021〕986号） | A（烟台市政府公告） |
| 2023 年 | 容量补偿电价按鲁发改价格〔2023〕1022号执行；分时政策经 914 号优化 | A（代理购电电价表注释） |
| 2024-06-17 | 山东现货转正式运行 | B（浅档案/状态总表） |
| 2025-08-08 前后 | 鲁发改价格〔2025〕576号《新能源上网电价市场化改革实施方案》印发 | A（省级文件全文转载） |
| 2025-10 | 全国首次新能源机制电价竞价出清：风 0.319、光 0.225 元/kWh | B（大众日报） |
| 2025 全年 | 负电价 >1,500 h、触地板占 13%；风光新增超 2,215 万 kW | B/C |
| 2025-12-31 前后 | 新版《山东电力市场规则（试行）》印发 | A/B（省政府新闻办） |
| 2026-01-01 | 新版市场规则正式实施；独立储能、抽蓄全部报量报价 | A/B |
| 2026-02-02 | 2026 机制电价竞价出清公示：15,087 个项目、152.37 亿 kWh | B（国网新能源云公示） |
| 2026-02-28 | 鲁发改价格〔2026〕149号公布 2026 正式结果 | A（省发改委官网） |
| 2026-05-08 | 省级辅助服务细则调整（浅档案口径） | B |
| 2026-07-07 / 08-01 | 鲁发改能源〔2026〕407号印发 / 施行 | A（政策列表） |
| 2026-08-28 | 现货申报、出清下限下调至 −0.12/−0.14 元/kWh 征求意见 | A（草案） |
| 2026-09-30 / 10-01 | 鲁监能市场规〔2026〕52号印发 / 施行 | A（山东能监办） |

> 易混淆点：2025-10 的「首次竞价」是 2025 年度批次，2026-02 的「2026 年度竞价」是下一批次，两者价格、项目数、机制电量都不同；另外 2026-02-02 是公示值，2026-02-28 的 149 号文才是正式结果，引用时不能把公示与正式结果混为一谈（A/B）。

## 3. 交易品种与组织流程

| 品种 | 状态 | 本省要点 |
|---|---|---|
| 年度/多年中长期 | 运行 | 2025 年 879 次交易、净合约量 1,968.16 亿 kWh、均价 367.43 元/MWh（B） |
| 月度/月内/日中长期 | 运行 | 576 号要求与一次能源成本、现货价衔接，结算参考点可自选节点（A） |
| 日前现货 | 正式（2024-06-17） | 发电侧报量报价；用户侧报量报价为全国第二个省份（A，人民日报海外版） |
| 实时现货 | 正式（2024-06-17） | 独立储能、抽蓄全部报量报价，按报价出清充放电曲线（A/B，新版规则） |
| 辅助服务 | 运行 | 调频、爬坡；576 号拟适时开展备用并与爬坡、现货联合出清（A） |
| 容量补偿 | 山东特色机制 | 有效容量 × 补偿电价标准 × 容量供需系数，不是全国统一煤电容量电价（A） |
| 煤电容量电价 | 执行 | 已计入发电侧结算均价 447.41 元/MWh，不单列在用电侧 416.69 元/MWh（B） |
| 机制电价（136） | 运行 | 存量 0.3949；2026 增量风 0.310/光 0.261/深远海 0.380 元/kWh（A/B） |
| 绿电 / 绿证 | 运行 | 山东光伏装机全国第一、绿电与绿证协同发展（B） |
| 零售 | 运行 | 套餐须设封顶结算价格条款；分时参考价按自然月发布（A，576 号） |
| VPP / 独立储能 | 运行 | 407 号文分类管理；2025 年底在册储能 59 家、VPP 44 家（A/B） |

### 3.1 交易组织流程（省级）

1. **中长期锁量锁价**：年度、月度、月内交易确定净合约量与曲线，2025 年共 879 次、合约均价 367.43 元/MWh；结算参考点可自选实时或日前任一节点（A/B）。
2. **日前申报与出清**：发电侧报量报价，新能源可报量报价或作为价格接受者；分布式光伏可单体、经 VPP 聚合或作为价格接受者入市（A/B，新版规则）。
3. **实时申报与出清**：独立储能、抽水蓄能全部以报量报价方式参与，调度按报价出清充放电曲线，使充放电与峰谷时段精准匹配（A/B）。
4. **辅助服务与容量补偿**：调频、爬坡按 52 号两个细则结算；市场化容量补偿按有效容量与容量供需系数单独核算（A）。
5. **结算与零售传导**：发电侧、用电侧分账结算，零售套餐按封顶价与分时参考价传导到用户；全国 976 号文时点见第 12 节「继续读」。

## 4. 现货设计

### 4.1 价格边界

| 口径 | 申报/出清边界 | 适用与级别 |
|---|---|---|
| 现行电能量限价 | 申报下限 −0.08 元/kWh（−80 元/MWh）、出清下限 −0.1 元/kWh（−100 元/MWh）；上限申报 1.3、出清 1.5 元/kWh | 现行省级口径；B/C（中国能源网 2026 报道） |
| 浅档案旧写法 | 「报价 80–1,300、出清 80–1,500 元/MWh」 | 早期绝对值写法，下限省略负号，不应作为现行答案；B（浅档案） |
| 地板价 | 现行 −80 元/MWh（浅档案口径），出清 −100 元/MWh | 2025 年触地板时长占全年 13%；B/C |
| 2026-08-28 征求意见 | 拟把申报下限降至 −0.12 元/kWh、出清下限降至 −0.14 元/kWh；上限不变 | **草案，未生效**；A（草案）/B/C |

> 山东最易写错处：把下限写成「0 元」或「80 元/MWh」。现行下限是**负的**（申报 −80、出清 −100 元/MWh），上限是 1,300/1,500 元/MWh；且 2026-08-28 的 −0.12/−0.14 元/kWh 是征求意见稿，不能当现行规则。回答「山东现货限价」必须同时给出申报与出清两条边界、时点与草案状态。

### 4.2 现货设计要点

| 要素 | 本省口径 | 交易含义 |
|---|---|---|
| 价格机制 | 节点电价；2025 年日前 325.17、实时 315.46 元/MWh | 发电侧关注节点差异，用户侧关注统一结算点 |
| 出清电量 | 2025 年日前用电侧 4,287.82 亿、实时发电侧 3,429.57 亿 kWh | 现货不是「少量偏差」，而是与中长期同量级的电量池 |
| 新能源参与 | 全量入市；可报量报价或作为价格接受者 | 分布式光伏可单体/VPP 聚合/价格接受者三选一 |
| 用户侧参与 | 支持报量报价；山东为全国第二个用户侧报量报价省份 | 用户侧从「报量不报价」走向主动报价（A，人民日报海外版） |
| 独立储能/抽蓄 | 全部报量报价，按报价出清充放电曲线 | 峰放谷充由市场出清决定，不再靠固定峰谷价差单腿走路 |
| 容量补偿 | 有效容量 × 补偿电价标准 × 容量供需系数 | 与电能量负价分账，是山东「负价 + 补偿」双轨的核心 |
| 负价 | 2025 年 >1,500 h、触地板占 13% | 午间光伏大发时段常态化，储能/可调负荷有系统性机会 |
| 运行成本补偿 | 新版规则新增煤电运行成本补偿机制 | 保障煤电变动成本回收，配合最小技术出力 50%→35% |

### 4.3 价格特征

- 2025 年日前出清均价 **325.17 元/MWh**、实时出清均价 **315.46 元/MWh**，两者相差约 9.71 元/MWh（B，交易中心运行报告）。
- 2025 年发电侧结算上网电量 3,684.18 亿 kWh、结算均价 **447.41 元/MWh**（含容量补偿、煤电/抽蓄容量电价、两个细则费用）；用电侧 4,485 亿 kWh、**416.69 元/MWh**（B）。
- 2025 年负电价时长 **>1,500 小时**、触及地板价时长占全年总运行时长 **13%**（约 1,145 小时，与浅档案一致）；截至 2026-08 底累计接近 1,200 小时、触限占比约 14%（B/C，中国能源网）。
- 2026-04 负电价约 **199 小时**；2026 年 1–9 月现货均价区间 **348–477 元/MWh**（B，浅档案）；不能用单月负价推全年。
- 2025-04 光伏现货结算均价约 **0.02 元/kWh**（B/C，浅档案）；午间光伏「发得多、价极低」是山东收益模型的核心约束。
- 2026-06 底风光装机占全省总装机 **50.2%**、历史性过半（B/C，中国能源网），负价时段与新能源出力高度重合。

## 5. 中长期、合约与结算

- **中长期规模**：2025 年省内中长期 879 次、净合约量 1,968.16 亿 kWh、合约均价 367.43 元/MWh（B，交易中心运行报告）；这是「净合约量」口径，不等于交易规模或结算电量。
- **结算参考点**：576 号允许中长期合同自行选择实时市场或日前市场任一节点、或统一结算点作为结算参考点，合同电量按「合同价 − 参考点现货价」差值结算（A）。
- **现货占比**：2025 年用电侧日前出清 4,287.82 亿 kWh、总结算 4,485 亿 kWh（B）；现货覆盖的是全电量优化后的偏差与边际，不要写成「现货只占 10%」。
- **合约曲线**：年度/月度合同带曲线，分解方式以交易中心公告为准；山东同时用五段式分时把用电侧曲线与光伏出力对齐（A/B）。
- **结算时限**：全国 976 号文 5/8/10 个工作日的核对版、正式依据与账单时点属全国底座，见第 12 节「继续读」；山东省级增量是发电侧与用电侧**分账**结算、容量补偿单列。
- **偏差考核**：省级免考区间、考核价格与零售结算细则未核到可引用正式全文，标「待核实」（缺省级结算细则原文）。
- **容量补偿疏导**：市场化容量补偿费用通过系统运行费疏导，与电能量现货结算分账；发电侧 447.41 元/MWh 与用电侧 416.69 元/MWh 的差异部分来自此（A/B）。
- **零售合同**：576 号要求各类零售套餐设置封顶结算价格条款，零售市场分时参考价格按自然月计算发布，省发改委按售电公司购售价差适时公布排名（A）。

## 6. 电价、零售与用户侧

### 6.1 电价拆层

| 层级 | 内容 | 本省关注点 |
|---|---|---|
| 上网 / 机制电价 | 136 存量 0.3949、2026 增量风 0.310/光 0.261/深远海 0.380 元/kWh | 存量与增量、2025 与 2026 批次不能混用 |
| 现货电能量 | 2025 日前 325.17、实时 315.46 元/MWh | 负价时段常态化，午间光伏捕获价低 |
| 市场化容量补偿 | 有效容量 × 标准 × 容量供需系数 | 山东特色，不是 165 元/kW·年全国口径 |
| 输配电价 / 线损 / 系统运行费 | 按国家与省级核价文件 | 上网环节线损、系统运行费执行分时 |
| 政府性基金及附加 | 重大水利 0.196875 分、水库移民后期扶持 0.62 分、可再生能源附加 1.9 分 | 不随现货波动（A，烟台市政府电价表） |
| 零售套餐 | 固定价 / 联动价 / 分时价 + 封顶条款 | 深谷下浮 90%、尖峰上浮 100% 主导用户行为 |

### 6.2 零售竞争

- 2025 年底在册售电公司 **761 家**、电力用户 **57,342 家**（B，交易中心运行报告）；用户转换成本低，零售是极度分散的薄利生意。
- **五段式分时**：尖峰上浮 100%、高峰上浮 70%、低谷下浮 70%、深谷下浮 90%；深谷时段多为 11:00–14:00（A，烟台市政府 2025 工商业分时电价公告）。
- 深谷电价约 **0.2 元/kWh**、低谷约 0.4 元/kWh、尖峰可达约 1.2 元/kWh，最大价差近 1 元/kWh（C，中国能源网）；储能项目回收周期因此明显缩短。
- 国网能源研究院《山东省分时电价政策创新与实践》蓝皮书：午间新能源消纳能力增加约 **583.87 万 kW**（占历史最大午间负荷 5.1%）、晚峰负荷转移约 **225.51 万 kW**（占 2.1%）（B/C）。
- 零售套餐必须设封顶结算价格条款；用户可用交易平台基于实际用电曲线的标准化比价功能（A，576 号/人民网）。
- 改革实施首年工商业用户平均电价预计与上年基本持平或略有下降（B，人民网山东 2025-08-09）；居民、农业用户电价不受影响。
- **零售盈亏具体数值待核实**（缺山东售电公司盈亏的省级或行业汇总统计），不能套用广东「298/500 亏损」口径。

## 7. 新能源、储能与 VPP

### 7.1 机制电价

| 批次 | 结果 | 规模/备注 | 级别 |
|---|---|---|---|
| 136 存量 | 0.3949 元/kWh（等于当地燃煤基准价） | 存量项目，不与增量混用 | B（浅档案/状态总表） |
| 2025 首次竞价 | 风 0.319、光 0.225 元/kWh | 全国首次；风电区间 0.094–0.35、光伏 0.123–0.35 元/kWh | B（大众日报） |
| 2026 竞价正式结果 | 风 0.310、光 0.261、深远海 0.380 元/kWh | 鲁发改价格〔2026〕149号（2026-02-28） | A（省发改委官网） |
| 2026 出清公示 | 15,087 个项目、152.37 亿 kWh | 风电 112.91 亿 kWh/44 个；光伏 39.46 亿 kWh/15,043 个（分布式 15,018） | B（国网新能源云公示） |
| 2027 及以后 | 待核实 | 不能把 2026 结果直接套 2027 | — |

- 2026 公告机制电量总规模 171.74 亿 kWh（风电 132.28 亿占 77%、光伏 39.46 亿占 23%），实际入选 152.37 亿 kWh，风电完成率约 85.3%、光伏 100%（C，中国能源网）。
- 与 2025 相比，2026 机制电量增长超 **111%**；光伏电价 0.225→0.261 元/kWh **上浮 16%**，风电 0.319→0.310 元/kWh **下浮 2.8%**，体现「风进光稳」、引导风光装机比向 2.6:1 靠拢（B/C，人民网山东）。
- 执行时点：申报投产时间在结果公布前的项目自 **2026-03-01** 起执行，其余自申报投产次月 1 日起；2026-03-01 起执行且签订 3 月中长期合同的项目延迟至 **2026-04-01**（A，149 号文）。
- 政策链条：鲁发改价格〔2025〕576号（实施方案）、577号（竞价实施细则）、904号（2026 竞价工作通知）、149号（结果通知）（A）。
- **机制电价是差价结算，不是把全部电量按 0.310/0.261 锁死**；剩余电量仍要面对现货负价与中长期捕获价（A，576 号）。

### 7.2 电源结构与特色

- 截至 2025 年底，风光装机 **1.25 亿 kW**：风电 3,013 万 kW、光伏 9,485 万 kW，光伏:风电约 **3.1:1**，「多光少风、集散协同」（B，人民网山东）。
- 2025 年风光装机新增超 **2,215 万 kW**；截至 2026-06 底风光占全省总装机 **50.2%**、历史性过半（B/C）。
- 山东光伏装机全国第一、生物质发电全国第二、风电全国第五；光伏「午发晚无」与午间负荷低谷叠加，是负电价的结构性来源（B，省政府新闻办）。
- 分布式光伏占比高：576 号专门简化注册流程，支持单体、VPP 聚合或价格接受者三种入市方式（A）。
- 煤电灵活性改造：直调公用煤电机组平均最小技术出力由「十四五」初期 **50% 降至 35%**，新增深度调峰能力 **940 万 kW**（A/B，省政府新闻办发布会）。
- 外送省逻辑不适用山东：山东是**省内自平衡的用电大省**，消纳压力主要靠五段式分时、现货负价与储能就地平衡，而不是靠大规模外送（B/C）。

### 7.3 储能与容量

- 截至 2025-12 末，山东新型储能装机 **1,004.5 万 kW**（同比约 +40%），其中 **54 座**储能电站参与现货、总容量 **689.9 万 kW**（C，储能网；B，省政府新闻办「突破 1,000 万 kW」）。
- 新版规则要求独立储能、抽水蓄能**全部以报量报价方式**参与市场交易，按报价出清充放电曲线，实现高峰放电、低谷充电（A/B，2026-01-01 实施）。
- 容量补偿机制（576 号）：按全网回收长期边际机组固定成本原则确定标准，容量电费＝有效容量 × 容量补偿电价标准 × 当年容量供需系数（A）；**具体补偿电价标准数值待核实**（已知执行依据为鲁发改价格〔2023〕1022号，A，烟台市政府代理购电电价表注释）。
- 2025 年底在册独立新型储能 **59 家**、抽水蓄能 **3 家**（B，交易中心运行报告）；辅助服务细则 52 号给出储能 AGC 基准 K1/K2/K3＝1.3/1.7/1.4（A）。
- 收益测算要分「现货套利 + 辅助服务 + 容量补偿/租赁」三条线，避免重复计算；不要把煤电容量电价直接套到储能（A/B）。

### 7.4 VPP

| 类型/文件 | 参与品种 | 关键门槛 | 备注 |
|---|---|---|---|
| 鲁发改能源〔2026〕407号 分布式发电类 | 中长期 / 现货 / 辅助服务 | 聚合容量 ≥1 MW | 2026-07-07 印发、08-01 施行（A） |
| 407 号 储能类 | 现货 / 辅助服务 | ≥1 MW 且持续充放电 ≥2 h | 同一时段不得重复领取多类市场收益（A） |
| 407 号 负荷类 | 需求响应 / 现货 | 按聚合资源类型与可调能力分类设计 | 工业可调负荷、充电桩「聚沙成塔」（A/B） |
| 浅档案口径 VPP | 电能量 / 辅助服务 | 1 MW 门槛 | 2025 年底在册 44 家、当年新增 28 家（B） |

- 407 号由山东省发展改革委、省能源局、山东能监办联合印发，官网原文见第 11.1 节；**同一时段不得重复领取多类市场收益**是防止储能/VPP 双重获利的关键条款（A）。
- 新版规则把 VPP 作为分布式光伏入市的三种通道之一，并按聚合资源类型、可调能力分类设计参与机制（A/B，省政府新闻办）。
- 52 号两个细则中 VPP 相关条款**先模拟运行**，尚未完全闭环为正式结算与考核规则（A，鲁监能市场规〔2026〕52号）。
- VPP 聚合门槛、交易品种、结算与考核的省级细则全文仍待逐项核对；1 MW 是已核实下限，不等于「注册即可参与全部品种」（A/B）。

## 8. 市场主体与竞争格局

- **发电侧**：2025 年底在册发电企业 960 家（B）；新能源全量入市后，边际成本接近零的风光把价格中枢压到 325.17 元/MWh（日前，B），煤电转向顶峰、深调与容量补偿收入。
- **售电侧**：761 家售电公司（B），高度分散；576 号要求套餐封顶、按自然月发布分时参考价、公布购售价差排名，竞争从「拿低价电量」转向曲线预测与偏差控制（A）。
- **用户侧**：57,342 家电力用户（B），是 59,169 家主体的绝对主力；五段式分时让可调负荷、电动汽车充电桩、工商业储能成为最直接的降本抓手（A/B）。
- **新型主体**：独立新型储能 59 家、VPP 44 家、抽蓄 3 家（2025 年底，B）；数量小但 2026 年新版规则对其报价方式改动最大，是规则迭代最快的板块。
- **竞争格局判断**：山东是「发电侧新能源化 + 用户侧极度分散 + 储能/VPP 制度化」三重叠加；负电价常态化压缩纯电量套利空间，容量补偿、辅助服务与分时价差成为更稳定的收益来源（B/C）。

## 9. 交易策略与风险清单

### 9.1 四类主体策略

**发电企业**
- 新能源用 136 机制电量锁定部分收益，剩余电量按现货捕获价建模；必须把午间负价时段（2025 年 >1,500 h）计入年度收益，而不是只看装机利用小时。
- 煤电关注最小技术出力 50%→35% 后的深调空间、运行成本补偿与容量补偿，不能只按电能量价差报价（A/B）。
- 报价前核对节点价、风光预测、检修与 576 号结算参考点选择；分布式光伏要在单体/VPP 聚合/价格接受者之间选对通道。

**售电公司**
- 零售套餐必须包含封顶条款，并按自然月分时参考价定价；761 家同行竞争下，低价抢量极易被一次现货尖峰或偏差吞掉利润（A/B）。
- 把用户按曲线分层：连续生产、可调负荷、储能用户、充电桩分别设计套餐；对偏差大的用户提高保证金或限制联动价比例。
- 用五段式分时引导用户把负荷移到深谷（11:00–14:00），既降用户成本也降自身批发购电成本；不要用日前均价倒推零售价。

**独立储能**
- 2026-01-01 起必须按报量报价参与，SOC、效率、退化成本与 96 点价格曲线一起建模；山东 5 分钟级实时出清对预测精度要求高（A/B）。
- 收益至少分现货套利、辅助服务（52 号 K1/K2/K3）、容量补偿/租赁三条线，避免把容量补偿与峰谷价差重复计入。
- 关注 2026-08-28 的 −0.12/−0.14 元/kWh 下限草案：一旦落地，充电侧负价更深、放电侧尖峰不变，价差结构会再变（A 草案）。

**用户与 VPP**
- 可调负荷优先做「深谷填谷 + 尖峰避峰」；深谷下浮 90%、尖峰上浮 100% 是全国少见的强信号（A）。
- VPP 聚合要满足 407 号 ≥1 MW、储能类 ≥2 h，并注意「同一时段不得重复领取多类市场收益」（A）。
- 注册 ≠ 可参与全部品种；52 号 VPP 条款先模拟运行，能力测试、节点聚合与结算考核都是前置条件（A/B）。

### 9.2 风险清单

- **下限负号**：把 −80/−100 元/MWh 写成 80/1,300，或把 2026-08-28 草案当现行，是山东页最高频错误。
- **口径混用**：1,968.16 亿 kWh（净合约量）、4,287.82 亿 kWh（日前出清）、4,485 亿 kWh（结算电量）、447.41 vs 416.69 元/MWh（发电侧 vs 用电侧）必须分清。
- **136 批次混用**：0.3949（存量）、0.319/0.225（2025 首拍）、0.310/0.261/0.380（2026）是四个批次，不能合并成「山东机制电价」。
- **公示当正式**：2026-02-02 公示 15,087 个项目，2026-02-28 的 149 号文才是正式结果。
- **容量补偿当煤电容量电价**：山东是市场化容量补偿（有效容量 × 标准 × 系数），不是全国统一 165 元/kW·年，更不是储能容量电价。
- **负价当用户退款**：负电价是批发侧，零售套餐有封顶条款，不能推断用户侧电费为负。
- **储能只看峰谷价差**：还要看辅助服务、容量补偿、退化成本与报量报价的强制要求。
- **VPP 只看 1 MW**：门槛只是准入，52 号条款仍在模拟运行，结算与考核未闭环。

## 10. 十个问答

**Q1：山东现货到底正式了吗？**
A：省级现货 2024-06-17 已转正式运行（B）；它同时是全国唯一电力市场综合改革试点与首批现货试点，不存在「区域正式叠加省内转正」的问题。

**Q2：山东现货限价是多少、有没有负电价？**
A：现行申报下限 −0.08 元/kWh（−80 元/MWh）、出清下限 −0.1 元/kWh（−100 元/MWh），上限 1.3/1.5 元/kWh（B/C）；2025 年负电价超 1,500 小时、触地板占 13%。2026-08-28 拟降到 −0.12/−0.14 元/kWh 仍是草案。

**Q3：4,485 亿 kWh 是什么口径？**
A：是 2025 年省内**用电侧总结算电量**，结算均价 416.69 元/MWh（B）；不要与 1,968.16 亿 kWh 中长期净合约量、4,287.82 亿 kWh 日前出清电量混用。

**Q4：为什么发电侧结算均价比用电侧高？**
A：发电侧 447.41 元/MWh 含市场化容量补偿、煤电容量电价、抽蓄容量电价与两个细则费用；用电侧 416.69 元/MWh 含市场化容量补偿但不含煤电容量电价（B）。

**Q5：2026 机制电价 0.310/0.261 是最终价吗？**
A：是。鲁发改价格〔2026〕149号（2026-02-28，A）公布风 0.310、光 0.261、深远海 0.380 元/kWh；2 月 2 日的 15,087 个项目、152.37 亿 kWh 是公示值，正式结果以 149 号文为准。

**Q6：存量 0.3949 和增量 0.310 是什么关系？**
A：0.3949 是 136 存量项目机制电价，0.310/0.261 是 2026 增量竞价结果，0.319/0.225 是 2025 首次竞价结果；四者批次不同，不能合并成一个「山东机制电价」。

**Q7：山东的容量补偿和 165 元/kW·年是一回事吗？**
A：不是。山东按 576 号实行市场化容量补偿，容量电费＝有效容量 × 补偿电价标准 × 容量供需系数（A）；执行依据为鲁发改价格〔2023〕1022号，具体标准数值待核实，不要套全国统一值。

**Q8：独立储能怎么参与？**
A：2026-01-01 新版规则起，独立储能与抽蓄**全部报量报价**参与市场，按报价出清充放电曲线（A/B）；2025 年底在册储能 59 家、54 座/689.9 万 kW 已参与现货。

**Q9：VPP 门槛是多少？**
A：鲁发改能源〔2026〕407号（2026-08-01 施行）要求分布式发电类 ≥1 MW、储能类 ≥1 MW 且持续充放电 ≥2 h，同一时段不得重复领取多类市场收益（A）；52 号 VPP 条款先模拟运行。

**Q10：山东 2026 年最该看什么？**
A：−0.12/−0.14 元/kWh 下限草案是否落地、新版规则 2026-01-01 后独立储能报量报价的实际出清效果、2027 机制电价竞价、容量补偿标准正式数值、52 号两个细则 VPP 条款转正，以及零售封顶套餐与售电公司购售价差排名。

## 11. 官方来源与观察清单

### 11.1 来源台账

| 来源 | 用途 | 级别 |
|---|---|---|
| [鲁发改价格〔2026〕149号 2026 机制电价结果](http://fgw.shandong.gov.cn/art/2026/2/28/art_306787_87669.html) | 风 0.310/光 0.261/深远海 0.380；执行时点 | A |
| [山东省能源局转载大众日报：5.9 万家主体、4,485 亿 kWh](http://nyj.shandong.gov.cn/art/2026/3/26/art_59966_10311553.html) | 市场规模与主体总量 | A/B |
| [山东 2025 年市场总体运行情况（北极星转载）](https://news.bjx.com.cn/html/20260316/1487724.shtml) | 59,169 家主体、879 次中长期、出清与结算电量/均价 | B |
| [新版市场规则 2026-01-01 实施（中宏网）](https://www.zhonghongwang.com/show-493-457314-1.html) | 三维改革、独立储能报量报价、940 万 kW 深调 | B |
| [鲁发改价格〔2025〕576号实施方案（威海市发改委转载）](https://fgw.weihai.gov.cn/art/2025/8/8/art_53888_5705449.html) | 容量补偿公式、结算参考点、零售封顶条款 | A |
| [鲁发改能源〔2026〕407号 VPP 办法官网原文](http://nyj.shandong.gov.cn/art/2026/7/7/art_354539_10312576.html) | ≥1 MW、≥2 h、不得重复领取收益 | A |
| [鲁监能市场规〔2026〕52号 两个细则](https://sdb.nea.gov.cn/dtyw/tzgg/202610/t20261010_310115.html) | 储能 AGC K1/K2/K3、5 min 曲线、VPP 模拟运行 | A |
| [2026 机制电价出清公示（人民网山东）](https://sd.people.com.cn/BIG5/n2/2026/0203/c166192-41491313.html) | 152.37 亿 kWh、1.25 亿 kW 风光装机 | B |
| [山东拟下调负电价下限（中国能源网）](https://www.cnenergynews.cn/article/4TCkSOJy2Ud) | −0.08/−0.1 现行、−0.12/−0.14 草案、负价 13%/14% | B/C |
| [山东新型储能 1,004.5 万 kW（储能网）](https://www.escn.com.cn/news/show-2238363.html) | 54 座/689.9 万 kW 参与现货 | C |
| [国网山东 2025 工商业分时电价公告（烟台市政府）](https://www.yantai.gov.cn/art/2024/12/4/art_70098_3231121.html) | 五段式浮动比例与时段 | A |
| [国网山东代理购电电价表（烟台市政府）](https://www.yantai.gov.cn/art/2025/3/20/art_70253_3244147.html) | 容量补偿 1022 号、政府性基金明细 | A |
| [全国统一电力市场体系初步建成（人民日报海外版）](https://paper.people.com.cn/rmrbhwb/pc/content/202606/15/content_30162966.html) | 山东为全国第二个用户侧报量报价省份 | A |
| [省级市场状态总表](省级市场状态表-2026-11.md) | 33 市场横向对照、52 号辅助服务要点 | B |
| [省级政策列表](省级政策列表-2026-11.md) | 407 号、52 号文号与施行日 | B |

### 11.2 观察清单

- 2026-08-28 现货申报/出清下限下调（−0.12/−0.14 元/kWh）是否正式印发及生效日。
- 市场化容量补偿电价标准的具体数值与 2026 年容量供需系数（依据鲁发改价格〔2023〕1022号，待省级原文）。
- 新版《山东电力市场规则（试行）》全文与独立储能/抽蓄报量报价的实际出清结算细则。
- 鲁监能市场规〔2026〕52号中 VPP 条款由模拟运行转正式结算与考核的时间。
- 2027 年新能源机制电价竞价方案、机制电量规模与风光比例目标（2.6:1）落地情况。
- 山东售电公司零售盈亏、批零价差的省级或行业统计（目前「待核实」）。
- 2025 年 4,485 亿 kWh 结算电量在 2026 年的同比变化，以及负电价时长是否随 50.2% 风光占比继续上升。

## 12. 继续读

- [省级市场状态总表](省级市场状态表-2026-11.md)：33 个市场的现货状态、136、容量电价与 VPP 横向对照。
- [省级政策列表](省级政策列表-2026-11.md)：407 号、52 号等省级文件文号、施行日与官网原文。
- [电力市场风险、信用与结算](电力市场风险、信用与结算-2026-11.md)：1656 中长期框架、976 结算时点、偏差与保函。
- [新能源项目开发与并网](新能源项目开发与并网-2026-11.md) · [储能投资与运营](储能投资与运营-2026-11.md)：机制电价、容量补偿与项目测算。
- [虚拟电厂聚合调度与商业模式](虚拟电厂聚合调度与商业模式-2026-11.md) · [辅助服务与平衡市场对照](辅助服务与平衡市场对照-2026-11.md)：VPP 门槛与辅助服务细则。
- [电力现货市场101问-A-基础与价格机制](电力现货市场101问-A-基础与价格机制.md) · [省间与跨区交易](省间与跨区交易-2026-11.md) · [索引与口径](索引与口径-2026-11.md)：全国底座与口径分级。
