---
id: m-intl-de
section: intl
order: 2
level: core
kind: "知识模块"
title: "德国电力市场（2026 版）"
summary: "DE-LU 报价区、EPEX 日前/日内 15 分钟、平衡市场、再调度 2.0、EEG 负价规则与容量机制。"
tags: ["DE-LU","EPEX","平衡市场"]
cutoff: 2026-11-01
related: ["m-spot-interprovincial","m-price-intl","m-renewable","m-storage-invest","m-risk-credit"]
search: "德国 电力市场 DE-LU EPEX 日前 日内 15分钟 EUPHEMIA SDAC SIDC 平衡市场 FCR aFRR mFRR 再调度 Redispatch 2.0 EEG 负电价 容量机制 StromVKG 电网费 §14a REMIT 中国主体 注册"
foot: "2026-11 · DE-LU 与欧盟耦合"
---
# 德国电力市场：DE-LU 报价区、EPEX 交易与平衡市场实务（2026-11）

> 数据截止：2026-11-01｜定位：知识模块（海外市场第二站）
> 适用边界：以德国—卢森堡报价区（DE-LU）为主线，讲德国境内的日前、日内、平衡、再调度与可再生支持；欧盟耦合（SDAC/SIDC）、邻国互联和欧盟国家援助只讲到与德国交易相关的层面，不展开成“欧洲电力市场大全”。
> 用途：回答“德国日前/日内怎么交易、15 分钟产品怎么用、平衡市场怎么报价、再调度和 EEG 负价怎么影响收益、中国主体怎么进场”五类问题。本文是规则与交易口径整理，不构成法律、税务或投资意见；具体以 EnWG、StromNEV、StromNZV、EEG、BNetzA 决定、EPEX 规则和合同为准。

---

## 0. 一页看懂

### 0.1 市场全景

```
德国电力市场
├─ 报价区：DE-LU（德国 + 卢森堡），欧盟市场耦合中的一个 bidding zone
├─ 日前：EPEX Spot 拍卖，EUPHEMIA 出清，pay-as-clear
├─ 日内：连续交易 + 日内拍卖，pay-as-bid；15/30/60 分钟产品
├─ 平衡：FCR / aFRR / mFRR；容量市场 + 能量市场分开
├─ 再调度：Redispatch 2.0，TSO/DSO 共同参与，≥100 kW
├─ 可再生：EEG 拍卖 + 滑动市场溢价；负价时段适用价值归零
├─ 电网费：StromNEV/StromNZV；§14a 可控负荷；AgNes 改革（2029）
├─ 容量：StromVKG 容量机制，2031 年起；2026 年首轮招标
└─ 监管：BNetzA；政策：BMWK；欧盟：ACER/ENTSO-E
```

- **德国不是一个“孤立市场”**：DE-LU 价格由欧盟日前耦合决定，跨境容量、邻国供需、EU ETS 都会进入价格。
- **日前和日内是两套机制**：日前是拍卖、统一价（pay-as-clear）；日内连续交易是撮合、成交价（pay-as-bid）。
- **15 分钟是新的基本粒度**：2025-10-01 起 SDAC 在多数报价区引入 15 分钟 MTU；德国日前/日内均有 15 分钟产品。
- **平衡市场不是“辅助服务打包”**：FCR、aFRR、mFRR 分开采购，容量与能量分开报价，规则和平台各不相同。
- **再调度不是现货**：Redispatch 2.0 是电网运营商为消除阻塞进行的干预，按监管规则补偿，不走 EPEX 出清。

### 0.2 关键数字

| 数字 | 含义 | 级别 |
|---|---|---|
| DE-LU | 德国—卢森堡报价区 | A |
| 12:00 CET | EPEX 日前拍卖关闸（冬令时；夏令时为 CEST） | A |
| 15 分钟 | 日前/日内 MTU；2025-10-01 起 SDAC 多数区域 | A |
| -500 €/MWh | SDAC 日前最低价 | A |
| -9,999 €/MWh | SIDC 日内最低价 | A |
| 27 / 25 | SDAC / SIDC 参与国家数量（EPEX 口径） | A |
| 4 小时 | FCR/aFRR/mFRR 容量产品长度 | A |
| 1 MW | 平衡市场最小报价单位 | A |
| 2021-10-01 | Redispatch 2.0 适用起始日 | A |
| 100 kW | Redispatch 2.0 覆盖的机组门槛 | A |
| 2022-07-01 | EEG 附加费降为零的起始日 | A |
| 2031 | 容量机制开始生效的年份 | A |
| €15.6–35.2bn | 容量机制预计成本区间 | B |
| 301 小时 | 2023 年德国负电价小时数（BNetzA/SMARD 口径） | A |
| 457 小时 | 2024 年德国负电价小时数（BNetzA/SMARD 口径） | A |
| 573 小时 | 2025 年德国负电价小时数（BNetzA/SMARD 口径） | A |

> 价格单位：EPEX 电力现货以 €/MWh 报价；日前与日内的价格上下限不同，不能混用。容量机制成本区间来自欧盟批准文件/转引，具体以官方新闻稿和 StromVKG 为准。

### 0.3 德国市场的三层结构

| 层级 | 内容 | 谁负责 | 交易含义 |
|---|---|---|---|
| 欧盟耦合层 | SDAC 日前耦合、SIDC 日内耦合、跨境容量 | ENTSO-E/ACER/NEMO/TSO | 德国价格受邻国供需和互联容量影响 |
| 国家市场层 | EPEX 日前/日内、平衡市场、再调度 | EPEX/TSO/BNetzA | 报价、结算、平衡责任在这里 |
| 政策支持层 | EEG、KWKG、§14a、容量机制 | BMWK/BNetzA/TSO | 改变项目收益和用户成本 |

- **欧盟层决定“价格边界”**：跨境容量紧张时，德国价格可以和邻国脱钩；不要只看德国境内供需。
- **国家层决定“怎么交易”**：EPEX 产品、平衡市场规则、再调度补偿都是德国/欧盟规则的具体落地。
- **政策层决定“谁赚钱”**：EEG 溢价、电网费减免、容量机制，会改变储能/可调机组的商业模式。

### 0.4 一句话记住

> 德国市场用“欧盟耦合的日前价 + 连续的日内价 + 分开采购的平衡容量/能量 + 再调度”处理高新能源渗透；真正难的不是下单，而是把 EEG、电网费、平衡责任和跨境容量算进同一张账。

---

## 1. 谁在管：机构与规则层级

### 1.1 机构分工

| 机构 | 角色 | 与中国对应 |
|---|---|---|
| BMWK | 联邦经济与能源部：能源政策、法律草案 | 国家能源主管部门 |
| BNetzA | 联邦网络局：电网、市场规则执行、平衡市场资格、REMIT 登记 | 监管机构/能源局 |
| TSO | 输电系统运营商：50Hertz、Amprion、TenneT、TransnetBW | 国调/网调 |
| DSO | 配电系统运营商：配网接入、§14a、再调度 | 省/地市电网 |
| EPEX Spot | 指定电力市场运营商（NEMO）：日前/日内交易 | 交易中心 |
| ECC | 欧洲商品清算：EPEX 交易清算 | 清算机构 |
| ACER | 欧盟能源监管合作署：REMIT、跨境规则 | 欧盟层面监管 |
| ENTSO-E | 欧洲输电运营商网络：耦合、平衡平台 | 欧盟调度协调 |

- **BNetzA 既管电网也管市场**：平衡市场资格、电网费、REMIT 登记都在它手里；不要把它只当成“电价监管”。
- **TSO 不是“调度中心”那么简单**：它负责平衡、再调度、并网和系统安全；四个 TSO 分区，规则基本统一但接口不同。
- **EPEX 只是交易场所**：它不决定电网安全，也不负责平衡；平衡是 TSO 的事。

### 1.2 规则文件层级

```
欧盟法：电力内部市场条例、REMIT、容量机制国家援助决定
└─ 德国法：
   ├─ EnWG（能源经济法）：市场、电网、零售、监管
   ├─ StromNEV（电网费条例）：输配电价
   ├─ StromNZV（电网接入条例）：接入、计量、平衡
   ├─ EEG（可再生能源法）：拍卖、溢价、负价规则
   ├─ KWKG（热电联产法）：CHP 支持
   └─ StromVKG（电力安全法）：容量机制
BNetzA 决定/指南 + EPEX 规则 + TSO 平衡市场规则
```

- **EnWG 是“母法”**：市场准入、零售许可、电网监管都在这里；具体价格/平衡规则在条例和 BNetzA 决定里。
- **EEG 不是“电价法”**：它管的是可再生项目的支持机制，不是 wholesale 价格；但负价规则会直接影响项目收入。
- **StromVKG 是新法**：容量机制 2031 年生效，2026 年已有首轮招标；不要把“已立法”当成“已运行”。

### 1.3 与中国的第一层差别

| 维度 | 中国 | 德国 |
|---|---|---|
| 市场层级 | 省间 + 省内 | 欧盟耦合 + DE-LU 报价区 |
| 调度与交易 | 调度机构 + 交易中心 | TSO 平衡/再调度 + EPEX 交易 |
| 现货粒度 | 15 分钟（多数） | 15 分钟 MTU（日前/日内） |
| 价格机制 | 中长期 + 现货 + 辅助服务 | 日前/日内 + 平衡市场 + 再调度 |
| 容量机制 | 容量电价/补偿 | 2031 年起容量机制 |
| 可再生支持 | 机制电价/绿证 | EEG 拍卖 + 市场溢价 |
| 电网费 | 输配电价，政府核定 | StromNEV/StromNZV，BNetzA 监管 |

> 德国没有“省级市场”概念；DE-LU 是一个报价区，境内阻塞靠再调度解决。把中国省级现货规则直接套到德国，会错在“价格分区”和“平衡责任”两件事上。

---

## 2. 市场架构：日前、日内、平衡

### 2.1 日前市场

- **拍卖**：EPEX Spot 每个交易日为次日 15 分钟/小时产品举行拍卖；订单簿在 12:00 CET 关闭（夏令时 12:00 CEST）。
- **出清**：EUPHEMIA 算法在满足跨境容量、机组约束、块订单等条件下最大化社会福利；德国价格与邻国价格通过耦合算法同时形成。
- **定价**：pay-as-clear，同一 MTU 同一报价区一个价格；不是按报价付费。
- **产品**：15 分钟 MTU 为主，也有 30/60 分钟产品；具体产品序列以 EPEX 规则为准。
- **跨境**：日前跨境容量通过市场耦合隐式分配；不需要单独拍卖（长期输电权另说）。

### 2.2 日内市场

| 维度 | 连续交易 | 日内拍卖 |
|---|---|---|
| 机制 | 撮合，先到先得 | 集合竞价 |
| 定价 | pay-as-bid（成交价） | 拍卖价 |
| 产品 | 15/30/60 分钟 | 15/30/60 分钟 |
| 关闸 | 交付前数分钟 | 拍卖时点 |
| 用途 | 修正预测偏差、短时套利 | 集中流动性、价格发现 |

- **连续交易不是“随时能成交”**：流动性、买卖价差、产品粒度都会影响成交；15 分钟产品在近端更活跃。
- **日内价格下限更深**：SIDC 最低 -9,999 €/MWh，远低于日前 -500 €/MWh；极端负价时，日内可以反映更极端的供需。
- **关闸时间**：连续交易在交付前数分钟关闭；具体时间以 EPEX 规则为准，跨市场套利要把关闸差算进去。

### 2.3 平衡市场

| 产品 | 采购粒度 | 产品长度 | 报价 | 定价 | 方向 |
|---|---|---|---|---|---|
| FCR | 每日 | 4 小时 | 容量 | pay-as-clear | 对称（涨/降） |
| aFRR 容量 | 每日 | 4 小时 | 容量 | pay-as-bid | 涨/降分开 |
| aFRR 能量 | 每 15 分钟 | 15 分钟 | 能量 | pay-as-clear | 涨/降分开 |
| mFRR 容量 | 每日 | 4 小时 | 容量 | pay-as-bid | 涨/降分开 |
| mFRR 能量 | 每 15 分钟 | 15 分钟 | 能量 | pay-as-clear | 涨/降分开 |

- **FCR 只有容量**：FCR 不单独支付能量；提供者按容量报价，按 pay-as-clear 结算。
- **aFRR/mFRR 容量与能量分开**：容量市场锁定可用容量，能量市场按实际激活结算；两者价格逻辑不同。
- **最小报价 1 MW**：报价增量 1 MW；FCR 允许不可分割报价到 25 MW，aFRR/mFRR 能量要求可分割。
- **平台**：aFRR 能量通过 PICASSO，mFRR 能量通过 MARI；容量在 regelleistung.net 平台采购。

### 2.4 平衡责任与不平衡结算

- **平衡责任主体（BKV）**：每个平衡组（Bilanzkreis）必须有一个 BKV；BKV 负责申报、平衡、结算。
- **不平衡能量**：实际出力/用电与申报的偏差由 TSO 结算；价格与平衡市场、激活成本相关。
- **平衡组**：发电、负荷、交易可以放在同一平衡组内对冲；跨平衡组的偏差不能自动抵消。
- **对交易的含义**：日前/日内的头寸最终要落到平衡组；交易系统与平衡组申报必须一致，否则会产生额外不平衡成本。

---

## 3. 价格形成：从 merit order 到负价

### 3.1 日前价格

```
邻国报价 + 德国报价 + 跨境容量 + 机组约束
        ↓
EUPHEMIA 耦合出清
        ↓
DE-LU 日前价格（每 MTU）
```

- **边际机组**：通常由天然气/煤电/储能等边际资源决定；新能源零边际成本压低价格。
- **跨境耦合**：邻国低价/高价会通过互联容量传导；互联阻塞时，德国价格可以与邻国脱钩。
- **块订单**：EUPHEMIA 支持块订单，可能让“平均价”与“分时价”出现结构性差异；报价策略要考虑块订单影响。

### 3.2 日内价格

- **连续撮合**：价格由买卖盘决定，流动性不足时价差大；大单可能移动价格。
- **预测修正**：风光预测误差、机组故障、负荷变化，都会在日内反映；日内是“修正市场”。
- **负价**：日内可以出现比日前更深的负价；持有头寸的交易者需要预留保证金/风险限额。

### 3.3 负价的原因

| 原因 | 机制 | 交易含义 |
|---|---|---|
| 风光高发 | 零边际成本压低价格 | 中午时段负价常态化 |
| 最小出力 | 煤电/核电/CHP 不能频繁启停 | 负价时仍发电 |
| 电网约束 | 再调度/并网限制 | 局部负价，不等于全德负价 |
| 补贴/税收 | EEG 负价规则、电网费 | 项目收入与负价直接相关 |
| 需求刚性 | 部分负荷不能响应 | 负价持续时间拉长 |

- **负价不是“市场失灵”**：它是高新能源渗透市场的正常信号；关键是谁承担负价成本。
- **德国负价小时数**：2023 年 301 小时、2024 年 457 小时、2025 年 573 小时（均为 BNetzA/SMARD 口径）；2026 年继续观察。2025-10 起改用 15 分钟 MTU，统计口径与往年不完全可比。
- **对储能**：负价充电是收益来源，但并网容量、SOC、电网费、§14a 控制会影响实际可用性。

### 3.4 价格上限/下限

| 市场 | 最低价 | 最高价 | 说明 |
|---|---|---|---|
| SDAC 日前 | -500 €/MWh | 由 ACER 统一校验 | 欧盟 harmonised 价格上限/下限 |
| SIDC 日内 | -9,999 €/MWh | 由 ACER 统一校验 | 日内连续交易的价格边界更深 |

- **价格边界不是“报价边界”**：报价可以接近边界，但成交价受市场规则约束；具体以 EPEX/ACER 规则为准。
- **极端价格**：负价/高价时，保证金、结算、风险限额都会放大；不要只用正常时段的模型。

---

## 4. 结算与费用：现货价之外还有什么

### 4.1 结算链条

```
EPEX 成交 → ECC 清算 → 平衡组申报 → TSO 不平衡结算
        ↓
电网费 + 税费/附加费 + 零售成本
        ↓
终端用户账单
```

- **EPEX 结算**：通过 ECC 清算；保证金、结算周期、违约处理按 ECC 规则。
- **不平衡结算**：BKV 与 TSO 结算偏差；价格可能是平衡市场边际价或监管规定的价格。
- **电网费**：输配电费按 StromNEV/StromNZV；大用户、储能、§14a 可控负荷可能有减免/折扣。
- **税费/附加费**：电力税、特许经营费、各类附加费；具体以账单和现行法为准。

### 4.2 电网费

| 组成 | 对象 | 特点 |
|---|---|---|
| 输电费 | TSO 区域 | 按容量/电量，BNetzA 监管 |
| 配电费 | DSO 区域 | 各 DSO 不同，§14a 有减免 |
| §19 StromNEV 特殊网络费 | 大用户/特殊负荷 | 需申请，条件严格 |
| §14a 可控负荷 | 热泵、EV 充电、电池等 | 以控制换取电网费减免 |

- **电网费不是“全国统一价”**：不同 TSO/DSO 区域、不同电压等级、不同负荷特性，费用不同。
- **§14a**：BNetzA 可制定全国统一规则，对 >4.2 kW 的低压可控消费设备/并网点在电网运营商控制下给予电网费减免；新装设备自 2024-01-01 起适用，存量设备过渡至 2028-12-31，具体模块/费率看 BNetzA 规定。
- **AgNes 改革**：BNetzA 于 2026-05-27 更新电网费改革进程，2026-10 发布决定草案（Festlegungsentwurf），计划 2027-01-01 作出最终决定（Festlegung），新规则自 2029 年起适用。大型储能拟改为容量型电网费（约 €4–7/kW/年，不再按电量收费），现有储能仍按 §118(6) 豁免到期后再适用；动态电网费分量最早 2030 年适用于储能、2032 年适用于发电，最迟 2035 年。BNetzA 已明确不会从 2029-01-01 起对全部储能普遍收费，最终规则以其决定为准。

### 4.3 EEG 附加费与支持成本

- **EEG 附加费（EEG-Umlage）**：2022-07-01 起降为零，随后 §60 EEG 废止；支持成本改由联邦预算/能源与气候基金承担。
- **EEG 溢价**：可再生项目通过拍卖获得适用价值（Anzulegender Wert, AW），按“市场价 + 溢价”结算；具体是滑动溢价。
- **负价规则**：EEG §51 规定，负价时段的适用价值归零；没有“连续 4 小时/6 小时”才归零的门槛。
- **豁免**：小型机组（如 <100 kW 在智能电表安装前、<2 kW）有例外；具体以 EEG 现行文本为准。

### 4.4 零售与终端价格

- **零售许可**：向终端用户售电需要 EnWG §5 的供电许可（或适用豁免）；供应商有默认供应（Grundversorgung）义务。
- **价格组成**：批发电价 + 电网费 + 税费/附加费 + 零售毛利；批发电价只占一部分。
- **套餐**：固定价、浮动价、分时价、动态价；动态价把日前/日内价格传导给用户，风险管理要求更高。
- **供应安全**：供应商退出/破产时有替补供应机制；零售合同要写清价格调整、终止、保底供应。

---

## 5. 平衡市场：FCR、aFRR、mFRR

### 5.1 产品与时间线

| 产品 | 招标开闸 | 关闸 | 交付 |
|---|---|---|---|
| FCR 容量 | D-7 | D-1 08:00 | 次日 4 小时块 |
| aFRR 容量 | D-7 | D-1 09:00 | 次日 4 小时块 |
| aFRR 能量 | D-1 约 09:00 | T-25 分钟 | 15 分钟 |
| mFRR 容量 | D-7 | D-1 10:00 | 次日 4 小时块 |
| mFRR 能量 | D-1 约 10:00 | T-25 分钟 | 15 分钟 |

- **时间均为德国当地时间**：CET/CEST 切换会影响关闸；系统要自动处理夏令时。
- **每日招标**：FCR/aFRR/mFRR 容量都是每日招标、4 小时块；不是“年度容量”。
- **能量近实时**：aFRR/mFRR 能量在交付前 25 分钟关闸，接近实时；对自动化要求高。
- **表中的容量关闸时间为常规安排**：节假日、产品调整或平台变更时以 regelleistung.net 当期公告为准。

### 5.2 资格与预审

- **Prequalification**：提供者需要通过 TSO 的预审，证明技术能力、响应时间、持续时间、计量与控制。
- **regelleistung.net**：预审、招标、结果发布都在这个平台；中国主体需要本地主体和银行/信用支持。
- **FCR**：对称、容量-only；提供者必须能在频率偏差时自动响应。
- **aFRR/mFRR**：分正/负方向；容量与能量分开；能量激活按 merit order。
- **电池**：SOC、持续时间、并网容量决定可提供容量；FCAS 预留会占用能量容量。

### 5.3 定价与结算

| 产品 | 定价 | 结算依据 |
|---|---|---|
| FCR 容量 | pay-as-clear | 中标容量 × 容量价 |
| aFRR 容量 | pay-as-bid | 中标容量 × 报价 |
| aFRR 能量 | pay-as-clear | 激活电量 × 边际价（PICASSO） |
| mFRR 容量 | pay-as-bid | 中标容量 × 报价 |
| mFRR 能量 | pay-as-clear | 激活电量 × 边际价（MARI） |

- **容量与能量分开**：容量收入不等于能量收入；实际激活才支付能量。
- **pay-as-bid 的风险**：容量报价按“中标价”结算，报价过高可能不中标，过低可能亏损；要基于成本曲线。
- **平台价格**：aFRR/mFRR 能量边际价由 PICASSO/MARI 形成，德国价格与邻国耦合；不是德国单独出清。

### 5.4 平衡市场策略

- **容量收入**：稳定但竞争激烈；电池、抽蓄、可调负荷都在抢。
- **能量收入**：波动大；极端时段价格高，但激活不确定。
- **机会成本**：提供平衡容量会占用能量/日内交易能力；要用联合优化。
- **合规**：未按指令响应、计量不达标、预审失效，都可能被处罚/取消资格。
- **储能参与平衡市场的收益堆叠、预资格与退化成本**：见《海外储能业务：八市场大储与工商储（2026 版）》§3；本文只讲产品与规则。

---

## 6. 再调度：Redispatch 2.0

### 6.1 是什么

- **再调度**：电网运营商为消除线路阻塞，指令机组增减出力/改变出力计划；不是现货交易，不通过 EPEX 出清。
- **Redispatch 2.0**：自 2021-10-01 起适用，覆盖 ≥100 kW 的发电机组，TSO 和 DSO 共同参与；使用预测数据进行前置计算。
- **法律基础**：EnWG §13a（再调度）及相关条例/BNetzA 规定；具体流程、补偿、数据交换按现行规则。
- **与 EEG 的关系**：可再生机组也可能被再调度/限发；补偿和 EEG 支持按规则处理，不能把“限发”当成“市场没买”。

### 6.2 流程

```
预测/计划 → 阻塞识别 → 再调度需求 → 指令 → 执行 → 计量 → 补偿
```

- **预测**：TSO/DSO 使用发电/负荷预测识别阻塞；预测误差会影响再调度需求。
- **指令**：电网运营商按规则指令机组调整；机组必须响应。
- **补偿**：按监管规则补偿（成本/损失）；具体计算看 EnWG/条例/BNetzA 规定。
- **数据**：再调度数据在平台公开（如 Netztransparenz）；用于分析阻塞成本。

### 6.3 对交易/项目的影响

| 影响 | 说明 |
|---|---|
| 收益 | 再调度补偿可能弥补部分收入，但不等于现货收入 |
| 预测 | 限发/再调度会改变实际发电量，影响 EEG 溢价结算 |
| 选址 | 电网阻塞严重区域，再调度/限发概率高；项目选址要考虑 |
| 储能 | 储能可提供再调度/灵活性服务，但规则/补偿要单独看 |
| 电网费 | AgNes 改革可能引入发电侧/储能电网费，改变项目经济性 |

### 6.4 与中国的差别

- **中国**：辅助服务/并网考核/调度指令体系；再调度概念不如德国突出。
- **德国**：再调度是电网运营商消除阻塞的常规工具，补偿由监管规则确定；与现货市场分开。
- **不要混**：Redispatch 2.0 不是“平衡市场”，也不是“容量市场”；它是电网阻塞管理。

---

## 7. 可再生支持：EEG 拍卖、溢价与负价

### 7.1 EEG 机制

| 要素 | 内容 |
|---|---|
| 支持方式 | 拍卖确定适用价值（AW），滑动市场溢价 |
| 适用对象 | 风电、光伏、生物质等（按 EEG 规则） |
| 结算 | 市场收入 + 溢价；溢价随市场价反向调整 |
| 负价 | §51：负价时段适用价值归零 |
| 豁免 | 小型机组等（按现行 EEG） |
| 直接营销 | 大多数项目需直接营销；有登记/申报要求 |

- **滑动溢价**：市场价低于 AW 时补差，高于 AW 时可能回收（有上限）；具体公式按 EEG。
- **拍卖**：政府设定招标量/上限价；中标项目获得 AW；未中标项目可能走其他支持/市场化。
- **负价规则**：负价时段不支付溢价；没有“持续 4 小时/6 小时”门槛，这一点与中国部分规则不同。
- **EEG 2027 改革**：联邦内阁已通过 EEG 2027 修正案草案（据报道，B 级），拟对新建屋顶光伏取消固定上网电价、改为过渡补贴/直销奖励；具体以正式法和欧盟国家援助审批为准。

### 7.2 负价对项目收益的影响

设：

- 光伏 10 MW，负价持续 2 小时，AW = €70/MWh
- 负价时段发电 20 MWh
- 忽略其他费用

负价时段溢价损失：

```
20 × 70 = €1,400
```

- 若负价时段市场价为 -€50/MWh，项目还要承担负价售电损失：

```
20 × (-50) = -€1,000
```

- 合计影响约 €2,400；具体按 EEG 结算规则。
- 储能可以把负价时段的电“存起来”或减少上网，但受并网/电网费/§14a 约束。

### 7.3 绿证与来源证明

- **Herkunftsnachweis（HKN）**：德国来源证明，由 UBA 管理；绿电属性与物理电量分开。
- **EEG 项目**：享受 EEG 支持的电量通常不能同时转让绿证属性；具体看规则。
- **PPA**：绿电 PPA 的 HKN 归属要在合同中写清；否则“绿电”可能只是价格条款。

---

## 8. 容量机制：StromVKG（2031 起）

### 8.1 背景

- **能源-only 市场的可靠性问题**：随煤电/核电退役、新能源占比上升，可调容量不足；德国决定引入容量机制。
- **欧盟批准**：欧盟委员会 2026-09-02 批准德国容量机制（国家援助），预计成本 €15.6–35.2bn；2031 年生效，15 年合同。
- **技术中立（分阶段）**：法律框架面向发电、储能、需求响应、现有/新增容量、跨境容量；但据报道，2026 年两轮各 4.5 GW 招标不向电池储能开放，储能主要对应 2027 年约 2 GW 新增容量招标（要求 ≥10 小时时长）。上述安排属 B 级，以招标文件为准。新建燃气机组必须具备氢能转换能力，2045 年前气候中和运行。
- **StromVKG**：为容量机制提供法律基础；具体通过与生效时间以正式法为准（B 级）。

### 8.2 招标安排

| 时间 | 规模 | 说明 |
|---|---|---|
| 2026-09-08 | 4.5 GW | 首轮长期容量招标；据报道不向电池储能开放，结果以招标公告为准 |
| 2026-12-29 | 4.5 GW | 第二轮（计划）；据报道同样不向电池储能开放 |
| 2027（报道称 3 月底启动） | 约 2 GW | 新增容量；储能可参与，要求 ≥10 小时时长 |
| 2027-10-31 / 2029-08-20 | 后续 | 综合容量拍卖；面向所有技术，含现有/新增容量 |

- **合同期**：15 年；中标容量按可用性获得年度 payment。
- **区域**：约 1/3 在北区、2/3 在南区（B 级，具体以招标文件为准）。
- **跨境**：与德国直接电网连接的邻国容量可以参与（按欧盟批准条件）。
- **注意**：上述规模/价格/时间来自公开报道/转引，属于 B 级；投标前必须查 StromVKG、BNetzA/TSO 招标文件。

### 8.3 对交易/投资的影响

- **可调机组**：容量收入改善新建燃气/储能/需求响应的经济性；但合同有可用性义务。
- **储能**：容量机制法律框架技术中立，但 2026 年两轮招标据报道不向电池储能开放；储能主要对应 2027 年新增容量招标（≥10 小时）。即使中标，也要看可用性义务与能量/平衡市场收益的叠加关系。大储投决口径见《海外储能业务：八市场大储与工商储（2026 版）》§3.2。
- **跨境**：邻国容量可以参与，可能改变德国/邻国的容量价格。
- **时间**：2031 年才生效；2026-2030 年仍是“过渡期”，不要按容量机制收入做短期测算。

---

## 9. 中国主体进入路径

### 9.1 主体与注册

| 步骤 | 内容 | 负责方 |
|---|---|---|
| 1 | 设立德国/欧盟主体，确定税务/合规架构 | 企业/律师/税务 |
| 2 | 零售业务：EnWG §5 供电许可（或豁免） | BNetzA |
| 3 | 交易：EPEX 会员/经纪、ECC 清算账户 | EPEX/ECC |
| 4 | REMIT：在 BNetzA 的 CEREMP 登记，交易报告 | BNetzA/ACER |
| 5 | 平衡组：与 TSO 签 BKV 合同，开平衡组 | TSO |
| 6 | 资产：MaStR 登记；EEG 直接营销登记 | BNetzA/TSO |
| 7 | 平衡市场：预审（prequalification） | TSO/regelleistung.net |
| 8 | 并网：连接协议、计量、§14a（如适用） | TSO/DSO |

- **零售 vs 批发**：批发交易不需要零售许可，但需要 EPEX/ECC、REMIT、平衡组；零售还需要 EnWG §5 许可。
- **REMIT**：市场参与者要登记并报告交易；具体阈值/字段按 REMIT 和 BNetzA 指南。
- **金融监管**：如果交易衍生品，可能触发 MiFID II/BaFin 许可、EMIR 清算；要提前问律师。
- **MaStR**：发电/储能资产必须在 Marktstammdatenregister 登记；否则可能影响支持/并网。

### 9.2 数据与系统

- **EPEX 数据**：日前/日内价格、成交量；公共数据有延迟。
- **regelleistung.net**：平衡市场招标/结果/预审。
- **Netztransparenz**：再调度、EEG、平衡数据。
- **SMARD**：BNetzA 的电力市场数据平台；适合做宏观分析。
- **时区**：CET/CEST 切换；系统要自动处理，不能硬编码 UTC+1。

### 9.3 资金与信用

- **ECC 保证金**：EPEX 交易通过 ECC 清算，需要保证金/信用额度；价格波动时追缴。
- **平衡组信用**：BKV 合同可能要求担保/信用支持。
- **跨境担保**：母公司担保、银行保函、跨境资金调拨要提前安排。
- **汇率**：EUR 结算；跨境资金/税务/汇率对冲要纳入模型。

### 9.4 合规

- **REMIT**：禁止内幕交易、市场操纵；交易报告、记录保存。
- **BNetzA**：电网费、§14a、平衡市场资格、零售许可。
- **EEG**：直接营销登记、负价规则、结算申报。
- **反垄断/国家援助**：容量机制、补贴、跨境交易可能涉及；具体看欧盟/德国规则。
- **AML/KYC**：银行、交易对手、ECC 的合规要求。

### 9.5 落地顺序

```
先做“数据 + 回测”（不注册）
  → 再做“主体 + REMIT + 平衡组”
  → 再做“EPEX 交易/ECC 清算”
  → 再做“平衡市场预审”
  → 再扩“零售/EEG/容量机制”
```

- **不要先签 PPA 再补平衡组**：平衡责任、计量、并网都可能卡住。
- **先做一个平衡组/一个区域**：德国四个 TSO 区域规则基本统一，但接口/费用不同；先跑通一个。
- **先做日前还是日内**：日前流动性好、门槛低；日内需要更强的预测和自动化。

---

## 10. 十个常见坑

1. **把德国当成“欧洲统一市场”**：DE-LU 是一个报价区，欧盟耦合决定边界；德国国内还有再调度/电网费。
2. **把日前价当日内价**：日前是拍卖 pay-as-clear，日内连续交易 pay-as-bid；价格边界也不同。
3. **忽略 15 分钟 MTU**：2025-10-01 起 SDAC 多数区域 15 分钟；旧的小时模型会错。
4. **时区错误**：CET/CEST 切换；关闸时间、结算、报表都要自动处理。
5. **把 FCR 当“能量市场”**：FCR 只有容量，不支付能量；aFRR/mFRR 容量/能量分开。
6. **以为 EEG 附加费还在**：2022-07-01 起为零，§60 已废止；旧文章/旧模型会多算一项。
7. **以为负价要持续 4/6 小时才归零**：EEG §51 是负价时段即归零，没有这个门槛。
8. **把容量机制当“已运行”**：2031 年才生效；2026 年只是招标/过渡。
9. **忽略电网费/§14a**：批发电价只是账单的一部分；储能/可调负荷的电网费减免会改变收益。
10. **忽略 REMIT/金融监管**：交易报告、市场操纵、MiFID/EMIR 可能适用；不要只看 EPEX 规则。
11. **把再调度当现货**：Redispatch 2.0 是电网阻塞管理，不走 EPEX；补偿规则不同。
12. **用“德国价格”套邻国**：邻国报价区、跨境容量、税收/电网费都不同；跨境交易要按当地规则。

---

## 11. 中德对照

| 维度 | 中国 | 德国 |
|---|---|---|
| 市场范围 | 省间 + 省内 | 欧盟耦合 + DE-LU |
| 调度 | 调度机构 | TSO 平衡/再调度 |
| 现货 | 日前/实时，15 分钟 | 日前/日内，15 分钟 |
| 定价 | 各省规则，统一出清/边际 | 日前 pay-as-clear；日内 pay-as-bid |
| 平衡 | 辅助服务/两个细则 | FCR/aFRR/mFRR，容量+能量 |
| 阻塞 | 省间/省内分区 | 再调度 + 单一报价区 |
| 容量 | 容量电价/补偿 | 2031 年起容量机制 |
| 可再生 | 机制电价/绿证 | EEG 拍卖 + 滑动溢价 |
| 负价 | 部分省允许，规则不同 | 允许；EEG 负价归零 |
| 电网费 | 政府核定输配电价 | StromNEV/StromNZV，§14a |
| 零售 | 售电公司/套餐监管 | EnWG §5 许可，默认供应 |
| 主体准入 | 注册/准入 | 主体 + REMIT + 平衡组 + EPEX/ECC |

> 对照用于建立问题清单，不是规则翻译。德国交易的真正门槛在“平衡组 + REMIT + ECC + 电网费”，而不是“能不能在 EPEX 下单”。

---

## 12. 算例（D 级：方法演示，不是投资建议）

### 12.1 日前/日内价差

设：

- 10 MW 负荷，某 15 分钟时段
- 日前价 €40/MWh，日内价 €90/MWh
- 电量：10 MW × 0.25 h = 2.5 MWh

日前买入成本：

```
40 × 2.5 = €100
```

日内卖出收入：

```
90 × 2.5 = €225
```

毛收益：

```
225 - 100 = €125
```

- 忽略交易费、清算费、不平衡成本；实际收益会下降。
- 若日内价格反向，亏损也会放大；需要风险限额。

### 12.2 EEG 负价损失

设：

- 光伏 10 MW，负价 2 小时，发电 20 MWh
- AW = €70/MWh；负价时段市场价 -€50/MWh

溢价损失：

```
20 × 70 = €1,400
```

负价售电损失：

```
20 × (-50) = -€1,000
```

合计影响：

```
1,400 + 1,000 = €2,400
```

- 若配置储能，把部分电量移到正价时段，可减少损失；但要算储能成本/电网费。
- 具体结算按 EEG §51 和项目合同。

### 12.3 工业 PPA 对冲

设：

- 用户年用电 100 GWh，PPA 价 €60/MWh
- 现货均价 €80/MWh
- 忽略电网费/税费

现货成本：

```
100,000 × 80 = €8,000,000
```

PPA 成本：

```
100,000 × 60 = €6,000,000
```

节省：

```
8,000,000 - 6,000,000 = €2,000,000
```

- 若用户出力曲线与现货价格负相关，PPA 的“节省”可能被 profile 风险吃掉。
- 还要看 HKN/绿证归属、平衡责任、电网费。

### 12.4 §14a 可控负荷

设：

- 1 MW 可控负荷，年用电 4,000 MWh
- 电网费减免 €20/MWh（假设）
- 可减免：

```
4,000 × 20 = €80,000/年
```

- 代价是电网运营商可以控制负荷；生产/舒适度受影响。
- 具体减免/控制模块按 BNetzA §14a 规定，不能直接用假设值。

### 12.5 容量机制（示意）

设：

- 储能 100 MW，容量机制中标 €50k/MW/年
- 年容量收入：

```
100 × 50,000 = €5,000,000
```

- 合同有可用性义务；实际收入还取决于能量/平衡市场收益和合同条款。
- 上述价格为假设，不代表 2026 年招标结果。

---

## 13. 2026 观察点

1. **2026-09-08 容量机制首轮招标**：4.5 GW；据报道不向电池储能开放；中标价格/技术组合/区域分布。
2. **2026-12-29 第二轮招标**：4.5 GW；是否足额认购；储能资格是否变化。
3. **2027 年约 2 GW 新增容量招标**：报道称 3 月底启动（另有 5 月口径）；储能可参与（≥10 小时）；与储能/需求响应的关系。
4. **AgNes 电网费改革**：2026-10 决定草案、2027-01-01 最终决定、2029 年适用；大型储能容量型电网费与 §118(6) 的衔接。
5. **EEG 2027 修正案**：屋顶光伏固定上网电价取消、过渡补贴/直销奖励；正式法与欧盟国家援助审批。
6. **15 分钟 MTU 的市场影响**：流动性、价差、平衡成本、预测误差。
7. **负价小时数**：2026 年是否继续上升；对储能/EEG 项目收益的影响。
8. **再调度成本/限发**：新能源并网增加，Redispatch 2.0 的成本与规则调整。
9. **REMIT II/市场监督**：交易报告、市场操纵监管的强化。
10. **跨境容量/邻国市场**：比利时、荷兰、法国、波兰、捷克、奥地利、瑞士的价格/容量变化对德国的影响。

---

## 14. 官方来源与口径

> 以下链接在 2026-11 做过可达性检查；规则/数据以官网最新版本为准。

| 来源 | 用途 | 链接 |
|---|---|---|
| EPEX Spot · 电力市场基础 | 日前/日内产品、关闸、定价 | https://www.epexspot.com/en/basicspowermarket |
| EPEX Spot · 15 分钟产品与耦合 | 15 分钟 MTU 规则与上线时间 | https://www.epexspot.com/en/15-minute-products-market-coupling |
| regelleistung.net · 招标与报价 | 平衡市场产品/时间线/定价 | https://www.regelleistung.net/en-us/Become-a-balancing-service-provider/Tendering-and-bidding-process |
| EEG §51 | 负价规则 | https://www.gesetze-im-internet.de/eeg_2014/__51.html |
| EEG §60 | 附加费条款（已废止） | https://www.gesetze-im-internet.de/eeg_2014/__60.html |
| EnWG §14a | 可控负荷/电网费 | https://www.gesetze-im-internet.de/enwg_2005/__14a.html |
| EnWG §13a | 再调度 | https://www.gesetze-im-internet.de/enwg_2005/__13a.html |
| BNetzA · AgNes 电网费改革 | 改革进程/决定草案/时间表 | https://www.bundesnetzagentur.de/1107474 |
| BNetzA · 官网 | 电网费/监管 | https://www.bundesnetzagentur.de/EN/Home/home_node.html |
| Enerdata · 容量机制报道 | 欧盟批准/规模/时间 | https://www.enerdata.net/publications/daily-energy-news/eu-approves-german-capacity-scheme-secure-electricity-supply-2031.html |

### 口径提醒

- **价格单位**：€/MWh；日前/日内价格边界不同；负价是正常价格，不是错误数据。
- **时间**：CET/CEST；关闸时间随夏令时变化；系统要自动处理。
- **EEG 附加费**：2022-07-01 起为零；旧文章/旧模型仍可能列 3.7 ct/kWh 等历史值。
- **EEG 负价规则**：§51 是“负价时段归零”，没有 4/6 小时门槛；小型机组有例外。
- **容量机制**：2031 年生效；2026 年两轮 4.5 GW 招标据报道不向电池储能开放，2027 年约 2 GW 招标对储能开放但要求 ≥10 小时；成本区间来自欧盟批准/转引，B 级。
- **负价小时数**：按 BNetzA/SMARD 统计；2025-10 起改用 15 分钟 MTU，逐年比较要看统计口径。
- **电网费**：TSO/DSO/电压等级/负荷特性不同；§14a/§19 减免要单独申请。
- **再调度**：不是现货/平衡市场；补偿按监管规则，不能按 EPEX 价格结算。
- **链接可达性**：BMWK 部分页面对自动化访问有 Radware 验证；打不开时用浏览器或 BNetzA 镜像。

---

## 速查

| 问题 | 先看 | 关键结论 | 依据 |
|---|---|---|---|
| 德国报价区是什么 | §0.1 | DE-LU（德国 + 卢森堡） | EPEX/欧盟 |
| 日前几点关闸 | §2.1 | 12:00 CET（夏令时 CEST） | EPEX |
| 日前怎么定价 | §2.1 | 拍卖、pay-as-clear、EUPHEMIA | EPEX |
| 日内怎么定价 | §2.2 | 连续交易 pay-as-bid；也有日内拍卖 | EPEX |
| 15 分钟什么时候开始 | §0.2 | 2025-10-01 起 SDAC 多数区域 | EPEX |
| 价格下限多少 | §3.4 | 日前 -500 €/MWh；日内 -9,999 €/MWh | EPEX/ACER |
| 平衡市场有哪些 | §5 | FCR、aFRR、mFRR；容量/能量分开 | regelleistung.net |
| FCR 怎么定价 | §5.3 | 容量-only、pay-as-clear、对称 | regelleistung.net |
| aFRR/mFRR 容量怎么定价 | §5.3 | pay-as-bid；能量 pay-as-clear | regelleistung.net |
| 再调度是什么 | §6 | Redispatch 2.0，≥100 kW，TSO/DSO | EnWG §13a |
| EEG 负价怎么办 | §7.1 | 负价时段适用价值归零，无 4/6 小时门槛 | EEG §51 |
| EEG 附加费还有吗 | §4.3 | 2022-07-01 起为零；§60 已废止 | EEG/联邦预算 |
| 容量机制什么时候 | §8 | 2031 年生效；2026 年招标 | EU/StromVKG |
| 中国主体怎么进 | §9 | 主体 + REMIT + 平衡组 + EPEX/ECC | BNetzA/EPEX |
| 最常见的坑 | §10 | 时区、15 分钟、容量/能量、EEG 负价、电网费 | 本文总结 |

---

## 与技能和其他笔记的分工

| 主题 | 本文 | 电力交易技能 | 其他笔记 |
|---|---|---|---|
| 德国机构/法规 | 主责 | 概述 | — |
| 日前/日内交易 | 主责（机制） | 策略/报价 | 量化报价笔记 |
| 15 分钟 MTU | 主责 | 概述 | — |
| 平衡市场 | 主责（规则/产品） | 策略/优化 | 储能笔记（海外业务） |
| 再调度 2.0 | 主责（机制） | 概述 | — |
| EEG 支持/负价 | 主责（机制） | 概述 | 新能源技能（项目收益） |
| 电网费/§14a | 主责（机制） | 概述 | 电价笔记（账单） |
| 容量机制 | 主责（机制） | 概述 | 储能笔记（海外业务/投决） |
| 储能业务（大储/工商储） | 概述 | 市场参与 | 《海外储能业务》主责 |
| 中国主体进入 | 主责（路径） | 概述 | 风险信用笔记（担保） |
| 中国现货/省间 | 不展开 | 主责 | 省间笔记 |

- **本文是“德国交易手册”**：遇到“怎么开户、怎么报平衡、EEG 负价怎么算、再调度怎么补偿”，先看这里。
- **遇到“怎么报价、怎么对冲、怎么做量化”**：回到电力交易技能和量化报价笔记。
- **遇到“储能项目能不能投、LCOS 多少”**：查储能投资技能（中国口径）与《海外储能业务》（海外口径）；本文只讲德国市场规则。
- **遇到“中国省间/省内规则”**：查省间笔记和省级状态表；不要把德国规则套到中国。
