---
id: m-intl-jp
section: intl
order: 11
level: core
kind: "知识模块"
title: "日本电力市场（2026 版）：现货、容量市场与 LTDA"
summary: "JEPX 30 分钟现货、容量市场、需给调整市场与长期脱碳电源拍卖；储能收益、并网排队、外为法与中资进入路径。"
tags: ["日本","JEPX","容量市场","LTDA","储能"]
cutoff: 2026-11-10
related: ["m-intl-au","m-intl-us","m-intl-storage","m-storage-invest","m-risk-credit"]
search: "日本 电力市场 JEPX 现货 30 分钟 容量市场 需给调整市场 EPRX LTDA 长期脱碳电源拍卖 非化石证书 FIT FIP 储能 系统用蓄电池 并网 接续检讨 外为法 中国主体"
summary_en: "Japan's ten supply areas: JEPX 48 half-hour day-ahead products (10:00 gate, floor ¥0.01/kWh, no negative prices), 30-minute imbalance with C/D values rising to ¥300/¥50 per kWh from…"
foot: "2026-11 · 现货 + 容量 + LTDA"
---
# 日本电力市场：现货、容量市场与长期脱碳电源拍卖（2026-11）

> 数据截止：2026-11-10｜定位：知识模块（海外市场第十一站）
> 适用边界：覆盖日本全国 10 个供电区域（北海道、东北、东京、中部、北陆、关西、中国、四国、九州、冲绳）的批发市场规则，重点是 JEPX 现货、容量市场、需给调整市场（EPRX）与长期脱碳电源拍卖（LTDA）。日本没有统一的“全国现货价”，分区电价、跨区联络线与广域调度共同决定价格；规则以电气事业法、METI 省令、OCCTO 规程和各交易市场规则为准。
> 用途：回答“日本储能怎么赚钱、容量市场和 LTDA 怎么参与、并网为什么排队、中国主体怎么进场”四类问题。本文是规则与交易口径整理，不构成法律、税务或投资意见；具体以 METI、OCCTO、JEPX、EPRX 的最新公告和合同为准。

---

## 0. 一页看懂

### 0.1 市场全景

```
日本电力市场
├─ 现货：JEPX 日前 48 个 30 分钟商品（10:00 截止）
├─ 不平衡：30 分钟结算；C/D 值 2026-10 上调
├─ 容量：容量市场（提前 4 年、单一价、1 年契约）
├─ 平衡：需给调整市场 EPRX（ΔkW + kWh，5 类商品 + 复合）
├─ 长期支持：LTDA（20 年容量收入、pay-as-bid、90% 还付）
├─ 补贴：FIT/FIP、非化石证书、SII 系统用电池补贴
└─ 电网：10 个区域 + OCCTO 广域运用；接续检讨排队
```

### 0.2 关键数字

| 项目 | 数字 | 时点 | 级别 |
|---|---|---|---|
| JEPX 现货商品 | 48 个 30 分钟商品 | 2026 现行 | A |
| JEPX 价格下限 | 0.01 日元/kWh（无负电价） | 2026 现行 | A |
| FY2025 系统价均值 | 11.06 日元/kWh | 2026-04 | C |
| 容量市场第 5 回（FY2028） | 11,134 日元/kW；166.21 GW | 2026-02-20 | A |
| 容量市场第 6 回（FY2029） | 13,303 日元/kW；166.08 GW | 2026 | A |
| EPRX 商品 | 5 类 + 复合 | 2026 现行 | A |
| EPRX 上限（2026-09 起） | 10.00 日元/ΔkW·30 分 | 2026-09-01 | C |
| LTDA 第 3 回电池 | 1,251 MW / 19 件 | 2026-05-13 | C |
| 接续检讨申请 | 24,880 件（FY2025） | 2026-10 | C |
| 2040 再生能源目标 | 40–50% | 2025-02-18 | A |

> 日本现货**没有负电价**（下限 0.01 日元/kWh），这是与欧洲市场最大的建模差异；现货价格上限存在 100 与 200 日元/kWh 两种说法，规程原文待复核。

### 0.3 日本市场的三个特殊性

- **30 分钟粒度**：现货 48 个商品、不平衡 30 分钟；比欧洲 15 分钟粗，比中国部分省份细；SOC 与偏差模型要按 30 分钟建。
- **容量与 LTDA 双轨**：容量市场给 1 年容量费，LTDA 给 20 年容量收入；两者可叠加但有还付与考核。
- **分区与广域**：10 个区域、联络线约束、广域调度；同一项目按所在区域与跨区能力定价，不存在全国统一价。

### 0.4 一句话记住

**日本用“容量市场 + LTDA”给储能长期收入，用 EPRX 给调节能力付钱，用 30 分钟现货给套利；但并网排队、6 小时门槛和外为法审查是三道硬门槛。**

---

## 1. 治理与市场架构

### 1.1 机构分工

| 机构 | 职责 |
|---|---|
| METI（经济产业省） | 电气事业法、省令、能源基本计划 |
| OCCTO（电力广域运营推进机构） | 广域调度、容量市场、接续检讨、LTDA |
| JEPX | 现货与 forward 市场 |
| EPRX | 需给调整市场（平衡市场） |
| 一般送配电事业者 | 接网、配电、零售配套 |
| 各区域电力公司 | 发电、零售、系统运用 |

### 1.2 规则层级

- **法律**：电气事业法、能源政策基本法。
- **省令/告示**：电气事业法施行规则、系统接入规程、容量市场规则。
- **市场规则**：JEPX 业务规程、EPRX 交易规则、OCCTO 容量市场/ LTDA 规程。
- **合同**：发电量调整供给契约、接网契约、容量市场契约、LTDA 契约。

### 1.3 与中国第一层差别

- **没有全国统一现货价**：10 个区域 + 联络线；中国是省间 + 省级，日本是区域 + 广域。
- **容量机制是“提前 4 年 + 单一价”**：与中国容量电价/容量市场试点不同，价格由拍卖出清。
- **LTDA 是长期收入保障**：20 年、pay-as-bid、其他市场收益约 90% 还付；中国目前没有完全对应的机制。
- **不平衡成本高**：C 值 300 日元/kWh，偏差惩罚远高于现货价，预测精度直接决定收益。

---

## 2. JEPX 现货与不平衡

### 2.1 现货市场

| 项目 | 内容 |
|---|---|
| 商品 | 次日 48 个 30 分钟商品 |
| 交易方式 | 盲拍、单一价、每日 10:00 截止 |
| 价格下限 | 0.01 日元/kWh（无负价） |
| 价格上限 | 100 或 200 日元/kWh（待复核） |
| 交易会员 | 353 社（2026-01，C 级） |
| 系统切换 | 2026-04-01 受渡起现货新系统；时间前市场 2026-10-01 |

- **没有负电价**：日本现货下限 0.01 日元/kWh，光伏过剩时价格贴近下限但不会为负；把欧洲负价模型直接套用会高估充电收益。
- **30 分钟颗粒度**：48 个商品，SOC 与报价按 30 分钟；日内调整窗口有限。
- **价格水平**：FY2025 系统价均值 11.06 日元/kWh、中位 10.78、最高 37.51（C 级）；FY2026 仅部分月份数据，不能当年度值。

### 2.2 不平衡结算

- **结算粒度**：30 分钟；计划值与实绩偏差按不平衡价结算。
- **C/D 值上调**：2026-10-01 起 C 值 200→300 日元/kWh、D 值 45→50 日元/kWh（C 级）。
- **累积阈值**：前 7 日出现累计 30 个 ≥200 日元的商品，次日起上限降至 100 日元/kWh（C 级）。
- **对储能**：偏差成本上升，预测误差会直接吃掉套利收益；储能需配日内滚动预测与自动修正。

### 2.3 时间前与 forward

- **时间前市场**：可交易至交货前 1 小时；2026-10-01 起新系统。
- **forward 市场**：用于中长期锁价；流动性低于现货，报价要留流动性折价。
- **对储能**：日前 + 时间前 + 实时三层，套利窗口主要在日前与实时之间；30 分钟粒度下，SOC 调度要按商品序列优化。

---

## 3. 容量市场

### 3.1 机制

- **提前 4 年**：按交付年提前 4 年拍卖；单一出清价；原则上 1 年契约。
- **参与门槛**：1,000 kW 以上，包含电池储能；电池按 de-rating 系数认证供给力。
- **考核**：可用性、计划外停机、履约；具体罚则以容量市场规则为准。

### 3.2 拍卖结果

| 回次 | 交付年 | 出清价（日元/kW） | 清算量 | 级别 |
|---|---|---|---|---|
| 第 1 回 | FY2024 | 14,137 | 167.69 GW | C |
| 第 2 回 | FY2025 | 3,109 | 165.34 GW | A |
| 第 5 回 | FY2028 | 11,134 | 166.21 GW | A |
| 第 6 回 | FY2029 | 13,303 | 166.08 GW | A |

- **价格波动大**：历次均价约 9,534 / 3,109 / 5,226 / 7,847 / 11,134 / 13,303 日元/kW（B 级）；不能用单次价格外推。
- **2026 年度主拍卖**：标的为 FY2030；追加拍卖结果已公布（A 级）。
- **对储能**：容量收入按 de-rated 供给力计算；电池降额系数以当年应札指南为准，不能用铭牌容量。

### 3.3 与 LTDA 的关系

- **容量市场**：1 年契约、单一价、提前 4 年；覆盖所有可调度资源。
- **LTDA**：20 年契约、pay-as-bid、按项目；面向脱碳电源与储能。
- **叠加**：同一项目可能同时获得容量市场与 LTDA 收入，但 LTDA 对其他市场收益有约 90% 还付条款，建模要避免重复计算。

---

## 4. 需给调整市场（EPRX）

### 4.1 商品与机制

| 商品 | 内容 | 2026 状态 |
|---|---|---|
| 一次调整 | 频率响应 | 运行中 |
| 二次调整①② | 跟随指令 | 运行中 |
| 三次调整①② | 替代备用 | 运行中 |
| 复合商品 | 组合产品 | 运行中 |

- **计价**：ΔkW 容量费 + kWh 电量费；容量费按 30 分钟结算。
- **2026 年度迁移**：周商品 30 分钟化/前日化；15 分钟粒度随“同时市场”推进（目标约 FY2028）。
- **交易手续费**：2026 年度 0.03→0.06 日元/ΔkW·30 分（C 级）。

### 4.2 价格与上限

- **FY2024 平均落札单价**：一次 3.10、二次① 3.21、二次② 2.67、三次① 2.69、三次② 3.30、复合 2.80 日元/ΔkW·30 分（C 级）。
- **上限下调**：2025 年度上限 19.51/7.21/无上限；2026-03-14 起降至 15.00；2026-09-01 起降至 10.00 日元/ΔkW·30 分（C 级）。
- **对储能**：上限连续下调，单靠 ΔkW 收入的模型已不成立；必须叠加现货、容量市场与 LTDA。

### 4.3 储能参与

- **资格**：需满足响应时间、持续时间、遥测与指令执行要求；不同商品门槛不同。
- **策略**：一次/二次调频适合电池，但容量费下降；三次与复合商品可与现货套利组合。
- **风险**：考核与指令不达标会扣减；30 分钟结算下，SOC 管理要留冗余。

---

## 5. LTDA：长期脱碳电源拍卖

### 5.1 机制

- **期限**：原则 20 年容量收入；pay-as-bid；其他市场收益约 90% 事后还付（A 级）。
- **目的**：为脱碳电源与储能提供长期收入保障，降低融资成本。
- **资格**：脱碳电源、储能等；第 3 回起 <6 小时电池不再具备参与资格（C 级）。

### 5.2 拍卖结果

| 回次 | 时间 | 结果（整体） | 电池（应札/中标） | 级别 |
|---|---|---|---|---|
| 第 1 回 | 2023 应札 / 2024-04-26 公布 | 脱碳募集 4 GW；加权均 5.8 万日元/kW·年 | 约 1.1 GW | C |
| 第 2 回 | 2024 应札 / 2025-04-28 | 募集 5 GW；应札 13.6 GW；落札 6.3 GW（约 46%） | 中标 1,370 MW（3–6h 961 + ≥6h 409）；电池落札率约 20% | C |
| 第 3 回 | 2025 应札 / 2026-05-13 | 应札 10.856 GW；落札 7.299 GW（约 67%） | 应札 2,730 MW；中标 1,251 MW/19 件（锂 551、非锂 699）；锂电 36%（551/1,525 MW）；全部电池约 46% | C |

- **第 3 回结构**：脱碳 4.261 GW（4,748 亿日元/年）；LNG 3.038 GW（1,444 亿日元/年）。
- **落札率口径**：整体、电池、锂电三个分母不能混用。第 3 回整体约 67%（7.299/10.856 GW），全部电池约 46%（1,251/2,730 MW），锂电 36%（551/1,525 MW）；媒体标题常引锂电 36%，不等于整体落札率。
- **6 小时门槛**：第 3 回起 <6 小时电池出局，时长设计必须 ≥6 小时；这直接改变项目配置与成本。

**第 4 回进度（应札年度 2026）**

| 节点 | 日期 | 状态 | 说明 |
|---|---|---|---|
| 日程公告 | 2026-10-09 | 已完成（A） | OCCTO 公布参加登记与应札日程 |
| 参加登记/应札 | 2026 年内 | 以 OCCTO 公告为准 | 具体窗口未在模块核实 |
| 上限价 | 待公布 | 待核实 | 报价前必须核对 |
| 结果公布 | 2027 年（预计） | 待公布 | 前两回在应札次年 4–5 月公布 |

- **募集量**：脱碳电源约 6 GW（C 级，METI 2026-05-13 资料）；LNG 仅第 1–3 回开放，6 GW 不是含 LNG 的总量。
- **资格**：第 4 回延续 ≥6 小时门槛（以正式规则为准）；4 小时项目不能把 LTDA 计入收入。
- **竞争参照**：第 3 回全部电池应札 2,730 MW、中标 1,251 MW；锂电应札 1,525 MW、中标 551 MW。第 4 回按 6 GW 募集量估算，电池竞争仍取决于上限价与应札结构。
- **报价纪律**：pay-as-bid + 其他市场收益约 90% 还付；不要用第 3 回中标价直接外推。
- **待核实**：上限价、登记窗口、是否分技术设上限、结果公布日。

### 5.3 对储能的含义

- **长期收入**：20 年容量收入可显著降低融资成本，但 pay-as-bid 意味着报价策略决定中标与收益。
- **还付条款**：其他市场收益约 90% 还付，套利与辅助服务收入不能与 LTDA 收入简单相加。
- **时长门槛**：≥6 小时是硬约束；4 小时项目只能走容量市场、EPRX 与现货。
- **竞争**：电池应札量远高于募集量（第 3 回 2,730 MW 应札、1,251 MW 中标），报价要按边际成本与还付规则测算。

---

## 6. 支持政策与目标

### 6.1 FIT/FIP

- **FIT 2026 年度**：住宅光伏 24 日元/kWh（1–4 年）/8.3 日元/kWh（5–10 年）；250 kW 以上竞价 4 次/年、上限 9.6 日元/kWh（A 级）。
- **FIP**：溢价机制，适合市场化销售；储能本身不直接适用 FIT，但可与可再生能源配套。
- **对储能**：FIT/FIP 主要影响可再生能源装机与捕获价，间接影响储能套利空间。

### 6.2 非化石证书

- **FIT 券**：0.4–4.0 日元/kWh（2023-08 起）；非 FIT 再エネ指定 0.6–1.3 日元/kWh（B 级）。
- **对储能**：证书收入不直接归储能，但影响可再生能源项目的收益与配储意愿。

### 6.3 补贴与招标

- **SII 系统用电池补贴**：2026-09-04 公募、11-04 截止；金额与上限未核实（C 级）。
- **海上风电第 4 回**：2026-11-02 公布，募集 190 MW、上限 32.0 日元/kWh；投标 0 件、落札 0 kW（A 级）。
- **陆上风电第 6 回**：2026-11-02，募集 700 MW、应札 329.07 MW 全部落札，均价 11.12、最低 10.00、最高 13.89、上限 14.00 日元/kWh（A 级）。
- **对储能**：海上风电零投标说明成本与价格不匹配；储能配套的商业模式仍需补贴或长期合同支持。

### 6.4 第 7 次能源基本计划

- **2025-02-18 阁议**：2040 年再生能源 40–50%、核电约 20%、火电 30–40%；光伏 22–29%、风电 4–8%、水电 8–10%、生物质 5–6%；光伏装机 200 GW、海上风电 30–45 GW（A 级）。
- **对储能**：再生能源占比提升带来调节需求，但目标不直接等于储能装机；以 OCCTO 的系统规划为准。

---

## 7. 电网与并网

### 7.1 区域与广域运用

- **10 个区域**：北海道、东北、东京、中部、北陆、关西、中国、四国、九州、冲绳；区域间通过联络线互联，频率不同（50/60 Hz）。
- **OCCTO**：广域调度、供需监测、接续检讨、容量市场与 LTDA 运营。
- **FY2026 最大 3 日平均需求**：15,927 万 kW（A 级）。

### 7.2 接续检讨与排队

- **申请量**：储能接续检讨 594 件（FY2022）→ 24,880 件（FY2025），约 42 倍（C 级，仅统计 ≥500 kW）。
- **件数上限**：2026-08-01 起对同一事业者设置上限——东京 11、关西 12、九州 8 件（C 级）；囤位/一址多报策略失效。
- **系统接入流程**：2026-09-28 更新申请流程与申込书样式（A 级）。
- **长期方针**：电池设想设备量 9 GW→24 GW（C 级）；具体以 OCCTO 规划为准。

### 7.3 电网技术

- **电网代码**：JEAC 9701 等；版本与变频所容量待复核。
- **频率**：50/60 Hz 两个系统，变频所容量有限；跨频率项目要单独评估。
- **储能并网**：需满足电压穿越、频率响应、保护与通信要求；具体以接网契约与电网代码为准。

---

## 8. 储能经济性

### 8.1 装机与项目

- **在运系统用电池 MW/MWh**：未取得权威同口径数据（待复核）。
- **LTDA 累计电池**：第 1–3 回合计约 3.7 GW（B 级/推算，含 1.1 + 1.37 + 1.25 GW）。
- **项目案例**：HDRE 在 LTDA 累计落札约 560 MW（2024 起三年），2026 年约 160 MW（B 级）；中部电力 Miraiz × 星星电力 5 处电池、1 万 kW 峰值供受契约，拟扩至 30 万 kW（B 级）。

### 8.2 收益堆叠

| 收入线 | 买单方 | 计价 | 关键约束 | 级别 |
|---|---|---|---|---|
| 现货套利 | JEPX | 日元/kWh，30 分钟 | 无负价、下限 0.01 | A |
| EPRX | EPRX | 日元/ΔkW·30 分 + kWh | 上限下调、考核 | A |
| 容量市场 | OCCTO | 日元/kW·年（1 年） | de-rating、可用性 | A |
| LTDA | OCCTO | 日元/kW·年（20 年） | ≥6h、90% 还付 | A |
| 补贴 | SII/METI | 资本补贴 | 公募、上限待核实 | C |

- **收入叠加不是简单相加**：LTDA 对其他市场收益约 90% 还付；容量市场与 LTDA 可能同时适用，需按合同逐项测算。
- **30 分钟结算**：套利收益对预测误差敏感；C 值 300 日元/kWh 下，偏差成本可能超过套利毛利。

### 8.3 典型配置

- **4 小时及以下**：走容量市场 + EPRX + 现货；不能参加 LTDA 第 3 回及以后。
- **6 小时及以上**：可参加 LTDA，获得 20 年容量收入；但需承担 pay-as-bid 报价与还付条款。
- **长时（8 小时以上）**：LTDA 更友好，但并网与土地成本上升；需与容量市场 de-rating 比较。

---

## 9. 中国主体进入路径

### 9.1 主体与注册

- **发电事业备案**：按电气事业法备案；与一般送配电事业者签“发电量调整供给契约”，成为平衡责任主体，提交 30 分钟计划（A 级）。
- **JEPX 会员**：需审查登记；小体量项目通常借道本地零售/聚合商（A/C 级）。
- **容量市场/LTDA**：按 OCCTO 规程注册；电池需提供 de-rating 与可用性证明。

### 9.2 外为法审查

- **核心行业**：电气业中的一般送配电、送电、≥5 万 kW 发电属于核心行业，事前届报；审查 30 日、最长 5 个月（A 级）。
- **SPC 投资**：未上市 SPC 投资不论比例均可能构成对内直接投资，须个案判定；“不到 10% 就免报”是过时理解（C 级）。
- **应对**：把审查时间计入交割与并网计划；提前准备股权结构、业务说明与数据安全安排。

### 9.3 设备与合规

- **认证**：并网设备需满足电网代码与接网契约；储能系统安全、消防与运输要求按日本法规。
- **供应链**：本地集成商/EPC 常见；电芯与 PCS 的溯源、保修与保险条款要提前确认。
- **税务**：法人税、消费税、折旧与地方税；跨境资金安排需本地税务顾问。

### 9.4 落地顺序

1. **选址与接续检讨**：尽早排队；注意件数上限。
2. **主体与备案**：发电事业备案、平衡责任、JEPX/EPRX 注册。
3. **收入合同**：容量市场/LTDA/EPRX；必要时签 PPA/tolling。
4. **设备与并网**：电网代码、认证、消防、通信。
5. **融资与保险**：LTDA 合同可提升可融资性；还付条款要进模型。

---

## 10. 十个常见坑

1. **套用欧洲负电价模型**：日本现货下限 0.01 日元/kWh，没有负价；会高估充电收益。
2. **把现货上限锁死**：100 与 200 日元/kWh 两种说法未在规程原文复核，极端情景要留区间。
3. **低估不平衡成本**：2026-10 起 C 值 300 日元/kWh，预测误差直接吃掉价差。
4. **囤接续检讨位**：2026-08-01 起同一事业者件数上限，东京 11、关西 12、九州 8。
5. **用 4 小时项目投 LTDA**：第 3 回起 <6 小时电池出局。
6. **把容量市场单次价格外推**：3,109→13,303 日元/kW 波动巨大。
7. **只算 EPRX 收入**：上限从 19.51 降到 10.00 日元/ΔkW·30 分，单靠 ΔkW 不成立。
8. **把 LTDA 收入与其他市场收入简单相加**：约 90% 还付条款会扣减。
9. **忽视外为法审查**：核心行业事前届报 30 日–5 个月，影响交割与并网。
10. **按小时建模**：现货与不平衡都是 30 分钟，SOC 与偏差要按 30 分钟。

---

## 11. 中日对照

| 维度 | 中国 | 日本 |
|---|---|---|
| 市场层级 | 省间 + 省级 | 10 个区域 + 广域运用 |
| 现货粒度 | 15 分钟/小时（省级不同） | 30 分钟（48 商品） |
| 负电价 | 部分省份允许 | 无；下限 0.01 日元/kWh |
| 容量机制 | 容量电价/容量市场试点 | 容量市场（提前 4 年、单一价）+ LTDA（20 年） |
| 辅助服务 | 调频、备用、爬坡 | EPRX 5 类 + 复合 |
| 储能收入 | 容量租赁 + 现货 + 辅助 | 现货 + EPRX + 容量 + LTDA |
| 并网 | 省级电网公司 | OCCTO 接续检讨 + 区域电网 |
| 外资审查 | 负面清单 | 外为法事前届报 |

---

## 12. 算例（D 级：方法演示，不是投资建议）

### 12.1 JEPX 100 MW/200 MWh 套利

- 假设：1 次循环/日、价差 5 日元/kWh、RTE 85%、300 天。
- 年毛收入 ≈ 200,000 kWh × 5 × 0.85 × 300 ≈ 2.55 亿日元；按 100 MW 折算约 2,550 日元/kW·年。
- 未计：EPRX、容量、LTDA、偏差成本、退化与 O&M；日本价差通常小于欧洲，收入更依赖容量与 LTDA。

### 12.2 容量市场 100 MW 电池

- 假设：de-rating 50%、出清价 13,303 日元/kW·年。
- 容量收入 ≈ 100,000 kW × 50% × 13,303 ≈ 6.65 亿日元/年。
- 未计：可用性考核、容量市场契约年限（1 年）、价格年际波动。

### 12.3 LTDA 100 MW/600 MWh（6 小时）

- 假设：中标价 10,000 日元/kW·年、20 年、其他市场收益还付 90%。
- 容量收入 ≈ 100,000 kW × 10,000 = 10 亿日元/年；若现货/EPRX 收益 2 亿日元，还付 1.8 亿，净增 0.2 亿。
- 未计：报价策略、可用性、并网与土地成本；LTDA 是长期收入保障，不是无风险收益。

---

## 13. 2026–2027 观察点

- **JEPX**：新系统运行、时间前市场、价格上限规程原文、FY2026 全年均价。
- **容量市场**：FY2030 主拍卖结果、追加拍卖、电池 de-rating 系数。
- **EPRX**：上限下调后的中标结构、15 分钟商品与“同时市场”进度。
- **LTDA**：第 4 回上限价、结果与电池中标率、<6 小时门槛的后续。
- **电网**：接续检讨件数上限执行、24,880 件排队消化、广域规划。
- **政策**：第 7 次能源计划落地、SII 补贴金额、海上风电招标。
- **数据缺口**：系统用电池在运 MW/MWh、JEAC 9701 版本、变频所容量、2026 年度赋课金单价。

---

## 14. 官方来源与口径

> 以下链接在 2026-11 做过可达性检查；规则/数据以官网最新版本为准。无法稳定访问的页面注明状态，仅作查证入口。

| 来源 | 用途 | 级别 | 链接状态 |
|---|---|---|---|
| JEPX · 官网 | 现货、forward、交易规则 | A | https://www.jepx.jp/ |
| OCCTO · 官网 | 广域调度、接续检讨、容量市场 | A | https://www.occto.or.jp/ |
| OCCTO · 容量市场 | 拍卖结果、规则 | A | https://www.occto.or.jp/capacity-market/ |
| OCCTO · 招标结果 | 海上/陆上风电、LTDA | A | https://nyusatsu.occto.or.jp/ |
| EPRX · 官网 | 需给调整市场商品与结果 | A | https://www.eprx.or.jp/ |
| METI · 官网 | 电气事业法、能源政策 | A | `meti.go.jp`（自动访问返回 403） |
| 资源能源厅 · 能源基本计划 | 2040 目标 | A | `enecho.meti.go.jp`（自动访问返回 403） |
| 财务省 · 外为法 | 对内直接投资审查 | A | `mof.go.jp`（自动访问返回 000） |
| 日経BP · LTDA 第 3 回 | 锂电应札 1,525 MW、中标 551 MW、落札率 36% | C | `project.nikkeibp.co.jp`（媒体，转引 OCCTO） |

### 口径提醒

- **时间**：日本标准时间（JST），无夏令时；与欧洲/美国跨市场对比时注意时差。
- **价格**：现货日元/kWh；容量市场与 LTDA 日元/kW·年；EPRX 日元/ΔkW·30 分；不要混用。
- **粒度**：现货 30 分钟、不平衡 30 分钟；容量市场按年、LTDA 按 20 年。
- **容量**：电池 de-rating 按当年应札指南；铭牌、接续容量、de-rated 容量是三个概念。
- **LTDA**：20 年、pay-as-bid、90% 还付；不要把 LTDA 收入与现货/EPRX 收入简单相加。
- **数据缺口**：在运电池 MW/MWh、现货上限、SII 补贴金额、JEAC 9701 版本均标“待复核”。

---

## 速查

| 问题 | 先看 | 关键结论 | 依据 |
|---|---|---|---|
| 日本有负电价吗 | §2.1 | 没有；下限 0.01 日元/kWh | JEPX |
| 现货粒度 | §2.1 | 48 个 30 分钟商品 | JEPX |
| 容量市场怎么定价 | §3 | 提前 4 年、单一价、1 年契约 | OCCTO |
| FY2029 容量价 | §3.2 | 13,303 日元/kW | OCCTO |
| 平衡市场有哪些商品 | §4 | 5 类 + 复合，ΔkW + kWh | EPRX |
| EPRX 上限 | §4.2 | 2026-09 起 10.00 日元/ΔkW·30 分 | 行业 |
| LTDA 给储能什么 | §5 | 20 年容量收入、pay-as-bid、90% 还付 | OCCTO |
| 电池时长门槛 | §5.2 | 第 3 回起 ≥6 小时 | 行业 |
| 储能怎么赚钱 | §8 | 现货 + EPRX + 容量 + LTDA | 本文 |
| 中国主体怎么进 | §9 | 备案 + 平衡责任 + 外为法审查 | 本文 |

---

## 与技能和其他笔记的分工

> **横向口径**：把本市场的装机、储能存量/管线、年度均价、负价小时、捕获率、并网排队与降额因子与其余九市场对照，见[《海外市场同口径快照与投决日历》](海外市场同口径快照与投决日历-2026-11.md) §1–§2；中国主体进入六道门槛见该文 §4，C 级数字复核入口见 §5。

| 主题 | 本文 | 电力交易技能 | 其他笔记 |
|---|---|---|---|
| 日本市场机制 | 主责 | 概述 | — |
| 容量市场/LTDA | 主责（机制） | 概述 | 储能笔记（投决） |
| 储能收益 | 概述 | 市场参与 | 《海外储能业务》主责；日本部分见本文 |
| 并网与外资审查 | 主责（框架） | 概述 | 新能源技能（项目开发） |
| 中国主体进入 | 主责（路径） | 概述 | 风险信用笔记（担保） |
| 中国现货/省间 | 不展开 | 主责 | 省间笔记 |

- **本文是“日本交易手册”**：遇到 JEPX、容量市场、EPRX、LTDA 与并网问题，先看这里。
- **遇到“怎么报价、怎么对冲、怎么做量化”**：回到电力交易技能与量化报价笔记。
- **遇到“储能项目能不能投、LCOS 多少”**：查储能投资技能（中国口径）与《海外储能业务》（海外口径）；日本项目另按本文的容量/LTDA 口径建模。
- **遇到“中国省间/省内规则”**：查省间笔记和省级状态表；不要把日本规则套到中国。

---

## 更新记录

| 日期 | 内容 |
|---|---|
| 2026-11-10 | 首版：新增日本市场模块；覆盖 JEPX 30 分钟现货、容量市场、EPRX、LTDA、并网排队与外为法，含储能收益、十个坑与合成算例 |
