---
id: m-cross-weather
section: cross
order: 7
level: core
kind: "知识模块"
title: "气象与电力交易（2026 版）：数据源、四条转换链与天气风险"
summary: "气象不直接定价，而是通过负荷、风光出力、来水与设备可用率四个中介进入出清；2026 年夏季全国平均气温每升 1℃ 带动负荷上涨 4,000–5,000 万 kW，空调降温负荷占比接近 30%、部分省份超 40%；功率预测已是有报送率与准确率考核的法定义务；CME 度日期货按 20 index points、US $20/点现金结算，欧洲与东京的 tick 不同。"
tags: ["气象","数值天气预报","负荷预测","功率预测考核","度日","集合预报","天气衍生品","基差风险","极端天气"]
cutoff: 2026-11-12
related: ["m-quant-risk","m-cross-revenue","m-renewable","m-dr-v2g","m-vpp-core","m-province","m-scada","m-risk-credit","m-prov-sc","m-prov-hubei","m-prov-hn","m-price-attribution"]
search: "气象 电力交易 天气 数值天气预报 NWP CMA-GFS 12.5km CMA-MESO 1km 72h CMA-TYM 9km ERA5 0.25 逐小时 ERA5T 集合预报 再分析 测风塔 辐照仪 站点代表性 空间插值 四条转换链 温度 负荷 空调降温负荷 30% 40% 47% 4000万 5000万 千瓦 每升高1度 湿度 体感 累积效应 度日 HDD CDD 18℃ 65°F 风速 风功率曲线 切入 额定 切出 空气密度 轮毂高度 幂律 辐照 GHI POA 组件温度 NOCT 温度系数 云遮挡 积雪 来水 丰枯 径流式 不弃水 净负荷 96点 尖峰 负价 功率预测 中期240小时 短期72小时 超短期15分钟4小时 15分钟分辨率 报送率100% 准确率83% 85% 87% 90% 可用值 实际值 偏差考核 免责 台风 覆冰凝冻 沙尘 雷雨 高温干旱 一省一策 跨区互济 天气衍生品 CME HDD CDD 20 index points 20美元 18℃ 现金结算 欧洲 EUR20 东京 CAT 2500日元 基差风险 参数化赔付 流动性 PPA 出力保证 来水保证 不可抗力 保险"
summary_en: "Weather does not set prices directly: it enters clearing through four mediators — load, wind/solar output, hydro inflow and equipment availability. In summer 2026 each 1 C rise in national mean temperature lifted Chinese demand by 40-50 GW, with cooling load near 30% nationally and above 40% in some provinces; power forecasting is a regulated reporting duty with accuracy thresholds; CME degree-day futures settle in cash at 20 index points and USD 20 per point, while European and Tokyo contracts use different tick values."
confidence: mixed
examples: synthetic
foot: "2026-11 · 四条转换链 / 天气风险 / 取数口径"
---
# 气象与电力交易：数据源、四条转换链与天气风险（2026-11）

> 数据截止：2026-11-12｜定位：横向专题（cross 第 7 篇），补齐"气象"这一上游输入变量，不是第 14 个分区、也不是第 10 个技能。
> 适用边界：本页只写**气象如何变成电力交易里的量与风险**，不写天气预报本身、不训练数值模式、不重复预测评价指标。预测方法论、概率预测、误差指标与「预测→报价」接口见 [量化报价与交易风控](量化报价与交易风控-工程化-2026-11.md) §4 与 `spot-bidding-quant` 技能 §3–§5；本页只加指针。
> 用途：回答"气象数据从哪来、怎么取数""温度/风速/辐照/降水各怎么变成电量""为什么晴天也可能报不准""偏差考核算谁的""天气风险能不能对冲"五类问题。
> 内容纪律：数字带时点 + 口径 + A/B/C/D 级别；A＝政府/监管/交易所正式文件，B＝官方媒体转述权威测算与官方数据文档，C＝行业/媒体/典型参数，D＝本库合成算例。未拿到正式全文的写「待核实」，不用邻省或全国均值填空。**气候变化是长期治理议题（见 [碳管理](碳管理-从零通往碳中和-主题笔记.md)），与本页的短中期交易气象不是同一口径，不合并。**

---

## 0. 一页看懂：气象不直接定价，四个中介变量才定价

### 0.1 十条结论

1. **四个中介**：气象经「负荷 / 风光出力 / 水电来水 / 设备可用率」进入出清，再形成 96 点价格；把"气温高＝电价高"当直接因果是错的。
2. **温度→负荷的量级**：2026 年夏季全国平均气温每升高 1℃，带动用电负荷上涨 **4,000 万–5,000 万 kW**（B，国家能源局测算，[央视网 2026-07-16](https://news.cctv.cn/2026/07/16/ARTIGZn8jNCh8tJ6r8mAiI6V260716.shtml)）；这是全国测算值，不能直接套单个省份。
3. **空调负荷是主要变量**：全国空调降温负荷占用电负荷比重**接近 30%**、部分省份**超过 40%**（B，中电联《中国电力行业年度发展报告 2026》，[上证报](https://www.cnstock.com/commonDetail/745454)）；北京 2026-08 峰值日空调降温负荷占比**超 47%**、最大负荷 3,026 万 kW（B，[澎湃转新华社](https://www.thepaper.cn/newsDetail_forward_33819834)）。
4. **湿度与累积效应**：高温高湿会放大制冷需求，连续高温还有累积效应；只看干球温度、只看当日温度都会系统性低估尖峰（B/C）。
5. **云比温度更快**：2026-07 江苏在光伏出力因云层移动出现**超 100 万 kW** 波动的时段，靠调度系统在 3 秒内生成应对策略（B，央视网，同 2）；分钟级波动不是"预测误差"，是气象物理本身。
6. **功率预测是法定义务**：新能源场站须报送中期（次日 0 时起 **240 小时**）、短期（**72 小时**）、超短期（**15 分钟–4 小时**）功率预测，时间分辨率不低于 15 分钟，月度报送率要求 100%（A，[国家能源局湖南监管办细则](https://hunb.nea.gov.cn/attfiles/d597b75a-df7b-4d30-8715-aeaf52a5c5f7.pdf)、[东北监管局细则](https://dbj.nea.gov.cn/xxgk/zcfg/202409/P020240906435880871995.pdf)）。
7. **准确率阈值一省一策**：湖南口径风电短期 ≥83% / 超短期 ≥87%，光伏短期 ≥85% / 超短期 ≥90%，中期第 10 日风电 ≥70% / 光伏 ≥75%，当月考核电量不超过当月上网电量 2%（A，湖南监管办）；四川口径风电超短期第 4 小时 ≥87%、光伏 ≥90%（A，[四川监管办细则](https://scb.nea.gov.cn/dtyw/tzgg/202403/P020240301582216887470.pdf)）。**不能把一省阈值当全国规则。**
8. **偏差基准已变**：西北 2025 补充规则把预测曲线偏差计算由「预测值与**实际值**」改为「预测值与**可用值**」，并删除出力受限时段的免考核、取消现货试点地区对新能源功率预测考核的区别对待（A，[西北监管局补充规则](https://xbj.nea.gov.cn/dtyw/tzgg/202501/P020250102625885391109.pdf)）。这是"气象误差归因"的制度前提。
9. **天气风险可对冲但不能照搬**：CME 度日期货合约单位 **20 index points**、美国 HDD/CDD **USD 20/点**、基准 **65°F＝18℃**、现金结算；欧洲 HDD 为 **EUR 20/点**、东京 CAT 为 **JPY 2,500/点**（A/B，[CME HDD 规格](https://www.cmegroup.com/markets/weather/hdd/houston-hdd-nov-seasonal-strip_contract_specifications.html)、[CME CDD 规格](https://www.cmegroup.com/markets/weather/cdd/chicago-cdd-monthly.contractSpecs.html)）。**tick 不是默认值**，套错一个币种就是数量级错误。
10. **参数化赔付的固有缺陷**：天气衍生品按参考站指数赔付，与对冲方实际暴露之间存在**基差风险**；流动性集中在少数城市与季节，多数定制需求走 OTC（B/C）。国内无对应场内工具时，主要靠 PPA 条款、出力/来水保证与保险分担。

### 0.2 四条转换链总表

| 气象量 | 转换环节 | 电力变量 | 市场落点 | 主要误差源 |
|---|---|---|---|---|
| 气温、湿度、体感 | 度日/度时 → 温度敏感负荷 | 负荷曲线、尖峰时段 | 日前 96 点负荷、售电采购、VPP 基线 | 基数负荷剥离、β 漂移、累积效应 |
| 风速、风向、空气密度 | 轮毂高度外推 → 功率曲线 | 风电出力 | 申报量、偏差考核、净负荷 | 高度外推、尾流、结冰、切出 |
| 辐照、云量、组件温度 | GHI→POA → 温度降额 | 光伏出力 | 午间低价/负价、捕获价 | 云遮挡、直散分离、积雪沙尘 |
| 降水、融雪、来水 | 产流与滞后 → 库容调度 | 水电出力与可发电量 | 丰枯分期、外送合约、现货价差 | 产流系数、滞后、上游调节 |

> 表格把"气象→电力"拆成可核算的四段。**报价模型不读原始气象**，只读这四类电力变量；这正是指针应该停在的地方（见 [量化报价](量化报价与交易风控-工程化-2026-11.md) §4.5 输入契约）。

---

## 1. 气象数据源与取数口径

### 1.1 四类数据源，先分清"预报"和"实况"

| 类型 | 代表 | 时效 / 分辨率 | 主要用途 | 级别与注意 |
|---|---|---|---|---|
| 全球确定性 NWP | CMA-GFS V4.0 | 水平分辨率 **12.5 km**（A，[中国气象局 2024](https://www.cma.gov.cn/ztbd/2024zt/20240517/2024051706/202405/t20240524_6288309.html)）；业务产品常按 0.25° / 3 h 分发（C，学术论文口径） | 中期 240 h、省间与跨区边界条件 | 分辨率随版本变化，引用必须写版本与年份 |
| 区域细网格 NWP | CMA-MESO / CMA-TYM | CMA-MESO **1 km、逐小时输出、未来 72 h**；CMA-TYM **9 km、120 h**（A/B，[中国气象局 2026-08-24](https://www.cma.gov.cn/2011xwzx/2011xqxkj/2011xkjdt/202608/t20260824_8000456.html)） | 短期 72 h、超短期、台风与强对流 | 早期版本为 3 km / 3 h，旧材料不要当现行 |
| 集合预报 EPS | 全球/对流尺度集合 | 成员数与业务清单**待核实**，本页不写具体数字 | 概率预测、场景集、申报分位数 | 成员间不独立，不能当独立抽样 |
| 再分析 | ERA5 / ERA5-Land | **0.25°（约 30 km）、逐小时、1940 至今**；ERA5-Land 约 0.1°（B，[Copernicus 文档镜像](https://docs.metacentrum.cz/en/docs/related/collgs/era5)） | 回测、偏差订正、模型训练标签 | **不是实测**；近期 ERA5T 约滞后 5 天且会被最终版替换 |
| 实测 | 测风塔、辐照仪、场站 SCADA、自动站 | 分钟级、点位 | 超短期、实时校正、考核基准 | 站点代表性、仪器漂移、缺测 |

> 最常见的取数错误：把 **ERA5 格点当站点实测**、把 **ERA5T 与 ERA5 最终版混在一个回测里**、把"逐小时"理解成逐小时都有独立观测。ERA5 的逐小时场有相当部分来自模式短时预报，相邻小时是平滑的模式结果（B/C）。

### 1.2 预测周期与业务节奏（A 级，监管细则口径）

| 预测周期 | 覆盖范围 | 分辨率 | 报送节奏 | 典型考核 |
|---|---|---|---|---|
| 中期 | 次日 0 时起 240 小时 | ≥15 min | 每日 08:00 / 17:00 各一次（山西征求意见口径） | 第 10 日准确率风电 ≥70% / 光伏 ≥75% |
| 短期 / 日前 | 次日 0 时起 72 小时 | ≥15 min | 每日两次 | 风电 ≥83% / 光伏 ≥85%（湖南口径） |
| 超短期 | 未来 15 分钟–4 小时 | ≥15 min | 每 15 分钟滚动 | 风电 ≥87% / 光伏 ≥90%（湖南、四川口径） |
| 有效数据上传率 | 全周期 | — | 连续 | 西北补充规则要求 >95%（A） |

> 山西细则为**征求意见稿**，其中"每日 08:00 / 17:00 上报"与"特殊灾害天气模型"应标为草案，不得当全国统一现行要求（[原文 PDF](https://sxb.nea.gov.cn/UploadFiles/2022/85681658803739767_3100d30a-27ef-47a8-978c-b060234e7e12.pdf)）。湖南、四川、东北、西北为已印发细则，但阈值与公式各不相同，**一省一策**。

### 1.3 取数契约与空间代表性

- 预测服务输出的字段至少要有：`issue_time`、`valid_time`、`horizon`、`member`、`lat/lon`、`height`、`variable`、`unit`、`model_version`。缺 `model_version` 的回测无法复现（与 [量化报价](量化报价与交易风控-工程化-2026-11.md) §4.5 的输入契约一致）。
- 格点到场站要做**空间插值 + 高度订正 + 系统性偏差订正**；山区、高原、沿海过渡带单点最近格点通常有系统偏差（B/C）。
- 风要区分 10 m 站风速与轮毂高度风速；辐照要区分水平面 GHI 与阵列面 POA；温度要区分 2 m 气温与组件温度。
- 历史回填要用**同一版本模式的 hindcast**，不能拿实时预报和再分析混着做训练标签，否则模型学到的是模式升级而不是天气。

---

## 2. 四条转换链

### 2.1 温度 → 负荷

- **度日定义**：HDD＝Σmax(基准 − 日均温, 0)，CDD＝Σmax(日均温 − 基准, 0)；CME 美国合约基准 **65°F＝18℃**，欧洲 HDD 用 **18℃**（A/B）。基准是**合约项**，不是物理常数，跨市场不能混用。
- **逐小时度时 ≠ 逐日度日**：24 个小时度时之和除以 24 才可与度日同口径；直接相加会把负荷敏感度放大 24 倍。
- **负荷拆层**：`负荷 = 基数负荷 + β × CDD + 湿度/体感项 + 节假日与工作日项`。β 是拟合参数，随产业结构、空调保有率、电价与年份漂移，不能跨省套用。
- **累积效应**：连续高温会抬高夜间基线负荷（"空调加班到凌晨"，B，央视网 2026-07）；只用当日最高温会低估晚峰。
- 政策侧抓手：空调温度每调高 1℃ 可降低 7%–10% 用电负荷（C，媒体口径，需以实测为准），这属于需求响应侧，见 [需求响应与灵活性资源](需求响应、车网互动与灵活性资源-2026-11.md)。

### 2.1.1 结构性负荷：基数负荷本身在变形（2026 增量）

> 上面那条 `负荷 = 基数负荷 + β × CDD + …` 默认**基数负荷基本稳定**。但 2026 年最显著的负荷变化恰好发生在这个被当作常数的项上：数据中心、充换电、电气化带来的不是短期波动，而是**全年无休的刚性增量**。它改变的是基线，不是天气敏感度。

**先分三套口径，绝对值不可比**

| 口径 | 时点与数值 | 统计边界 | 级别 |
|---|---|---|---|
| 中电联「互联网数据服务业」 | 2026 上半年 **494 亿 kWh**，同比 **+44.0%**；2026 年以来累计**超 600 亿 kWh**、同比超四成 | 能源统计的**行业分类**口径 | B |
| 国家能源局「算力中心总用电量」 | 2025 年 **1,700 亿 kWh**，占全社会用电量 **1.6%** | 算力基础设施专项监测 | A/B |
| 中国信通院测算 | 2025 年约 **1,960 亿 kWh**，同比 **+18.1%** | 第三方测算 | C |

> 三套数字的绝对值**不能直接排序当市场规模**，统计边界不同；但方向一致：算力用电增速是全社会用电增速的 3–6 倍（B/C）。引用时必须写清是哪一套。

**2026 上半年结构性增量的硬数据（B，中电联／上证报／光明网）**

- 互联网数据服务业 **494 亿 kWh（+44.0%）**、充换电服务业 **810 亿 kWh（+56.9%）**，两者合计贡献**第三产业用电增量的 59.3%**。
- 同期全社会用电量 5.1 万亿 kWh（+5.3%），第三产业 9,916 亿 kWh（+8.0%）——三产增速跑赢全社会。
- 截至 2026-07 底全国智能算力总规模 **245 万 PFLOPS**，八大枢纽与三个算电协同发展区占智算规模 **>85%**；日均 Token 调用量由 2024 年初 1,000 亿升至 2026-03 的 **140 万亿**（B，央视网／国家数据局）。
- 中电联「全国算力中心用电指数」2026-08 为 **300.9**（基期 2022-02 东数西算全面启动），同比 **+22.8%**；指数**存在季节性波动**，受业务负荷、气温与机房制冷散热影响（B，新华财经）——这正是本节放在温度→负荷链下的原因：结构性负荷并非与气象无关，只是主驱动换成了产业。

**它怎样改变负荷曲线**

| 变化 | 机制 | 交易侧后果 |
|---|---|---|
| 抬高基数、压平昼夜差 | 数据中心 7×24 连续运行 | 峰谷价差结构改变；储能与峰谷套利的历史基线失效 |
| 叠加新晚峰／夜间峰 | 充电负荷集中在下班后与夜间 | 净负荷爬坡位置改变，晚峰稀缺时段可能后移 |
| 与气温二次耦合 | 机房制冷散热随气温上升 | β 校准混入算力负荷，出现"气温没变但负荷涨了"的残差 |
| 空间集中 | 枢纽节点、园区、绿电直连 | 局部并网排队、容量分摊与断面约束先于全省总量收紧 |

**与需求响应／VPP 不是一回事**：可调资源是**能被调度改变**的负荷，结构性负荷是**刚性增量**；把两者混为一谈会高估可调节能力。需求响应口径见 [需求响应与灵活性资源](需求响应、车网互动与灵活性资源-2026-11.md)，聚合与基线见 [虚拟电厂聚合调度与商业模式](虚拟电厂聚合调度与商业模式-2026-11.md)。

**为什么暂不独立成篇**（本节只做扩节，不新建模块）：

- 三套权威口径的绝对值不可比，2030 年预测分歧更大：中电联预测 **8,000 亿 kWh／占全社会 6%**，信通院高/中/低情景为 **4,000–7,000 亿 kWh／3–5%**（B/C，**均为预测不是事实**，上下限差近一倍）。
- 2026《政府工作报告》首次将「算电协同」纳入新基建，四部门 2026-04 印发《关于促进人工智能与能源双向赋能的行动方案》（29 项任务，含算力供电保障与绿电直连），十五五规划提「绿色电力与算力协同布局」（A/B）；政策与产业仍在快速变化，独立成篇容易立刻过期。
- 更稳妥的做法：把「口径统一、2030 实际值、算电协同项目落地、24/7 绿电匹配」挂进 `更新清单.md` §3.2 滚动观察，等两套口径收敛、有稳定年度序列后再升级为横向专题。

### 2.2 风速 → 风电出力

- **分段功率曲线**：`v < 切入`＝0；`切入 ≤ v < 额定`按立方近似；`额定 ≤ v ≤ 切出`＝铭牌；`v > 切出`＝0（切出停机）。典型切入 3 m/s、额定 12 m/s、切出 25 m/s 为**示意参数（C）**，实际以机型功率曲线为准。
- **轮毂高度外推**：幂律 `v_hub = v_ref × (h_hub / h_ref)^α`，α 是地表粗糙度与稳定度的函数，不是常数；10 m 站风速直接套 100 m 轮毂会系统性偏低。
- **空气密度订正**：`ρ/ρ0` 只作用于未达额定段，且不得把出力抬到铭牌以上；高海拔、高温都会降低可用功率。
- **非气象的"类气象"损失**：尾流、结冰、叶片污损、切出后重启、限电与检修。考核时要用**可用功率**而不是实际上网功率作分母（西北补充规则已把偏差基准改为可用值，A）。

### 2.3 辐照 → 光伏出力

- **辐照链路**：GHI → 直散分离 → 阵列面 POA → 直流出力 → 逆变器限幅 → 并网点。中间任何一段缺失都会把误差归错因。
- **组件温度**：NOCT 近似 `T_cell = T_amb + (NOCT − 20)/800 × G`；功率温度系数典型 **−0.3% ~ −0.4%/℃（C，以组件 datasheet 为准）**。**辐照高不等于出力高**：高温下的温度降额会吃掉一部分辐照收益。
- **云遮挡**：场站群尺度上云移动造成的是分钟级功率爬坡，不是"预测失准"；2026-07 江苏曾出现超 100 万 kW 的光伏出力波动（B）。
- **积雪、沙尘、积雪反射、组件清洗**都会改变同一辐照下的出力，属于转换模型误差而非气象输入误差。

### 2.4 降水与来水 → 水电

- 降雨到发电有**产流系数 + 汇流滞后**，今天下雨不等于今天发电；融雪、上游水库调节、生态流量都会改变可用水量。
- **丰枯分期**是水电省的报价与合约底座，见 [四川电力市场](四川电力市场-2026-11.md) 与 [湖北电力市场](湖北电力市场-2026-11.md)；径流式"不弃水"约束会压缩报价空间。
- 来水还是**合约标的**：PPA 里的来水保证、最小发电量条款与不可抗力条款，本质是把水文风险在买卖双方之间分配。
- 本页不建水文模型；零依赖工具只提供带滞后的产流指数占位，用来强调"时序错配"这一件事。

---

## 3. 气象 → 现货价格形状

| 气象情景 | 净负荷形状 | 价格结果 | 主体动作 |
|---|---|---|---|
| 晴热、光伏午间大发、负荷尚未到峰 | 午间净负荷深谷 | 低价 / 负价、午间捕获价下降 | 新能源看机制电量与偏差，储能充电，售电公司避开午间高价采购 |
| 傍晚光伏退坡 + 晚峰负荷 | 陡峭爬坡 | 尖峰、稀缺时段 | 煤电/气电顶峰、储能放电、VPP 响应 |
| 夜间大风 + 低负荷 | 净负荷低位 | 负价、风电捕获价下降 | 风电看偏差考核，储能与可调负荷填谷 |
| 持续高温高湿 | 基数与夜间负荷抬高 | 全天价格中枢上移 | 售电公司补中长期、提高保证金 |
| 来水偏丰（水电省） | 低价水电挤占火电 | 现货均价下移、外送增供 | 火电转顶峰与容量收入 |
| 台风 / 覆冰 / 大范围极端天气 | 供需双侧同时受损 | 尖峰与保供优先级压过价格 | 按保供预案，考核与免责另算 |
| 高温抬负荷 **叠加** 断面受限；新能源大发 **叠加** 送端阻塞 | 净负荷与输电能力同时收紧 | 尖峰被放大；或送端负价与受端高价并存 | 价格不只看净负荷，须回到 [省间与跨区交易](省间与跨区交易-2026-11.md) §5.5–§5.6 看约束侧 |

> 净负荷＝负荷 − 风光出力。**价格形状看的是净负荷的斜率，不是负荷的绝对值**；同一条气温曲线在山东、四川、广东会给出完全不同的价格，因为电源结构与外送约束不同（见 [省级市场状态表](省级市场状态表-2026-11.md)）。
> 本表只写气象侧。**价格量由燃料决定**（见 [燃料与电力交易](燃料与电力交易-2026-11.md)），**约束量由电网决定**（见 [省间与跨区交易](省间与跨区交易-2026-11.md) §5.5–§5.6）；三者叠加才解释尖峰与负价，不要拿单一链回答全部问题。

---

## 4. 误差归因、考核与偏差责任

**总误差要拆三层**，否则"气象不准"会变成万能借口：

| 误差层 | 可观测证据 | 归因方法 | 谁承担 |
|---|---|---|---|
| 气象输入误差 | NWP/集合预报 vs 再分析或实测 | 用实况气象重跑转换链做反事实 | 预报服务商 / 场站 |
| 转换模型误差 | 同一气象下不同场站偏差不同 | 分机型、分高度、分时段残差分解 | 场站预测系统 |
| 规则与行为误差 | 限电、检修、可用功率、报价行为 | 用可用值替代实际值、剔除受限时段 | 按省级细则判定 |

- **考核有两套，不能混**：功率预测准确率考核（并网运行管理/"两个细则"）与市场偏差考核（现货结算）是不同口径、不同罚则，见 [电力市场风险、信用与结算](电力市场风险、信用与结算-2026-11.md)。
- **基准换了**：西北 2025 补充规则明确"预测曲线偏差计算由功率预测值与**可用值**计算"，删除出力受限时段免考核，并取消现货试点地区对预测考核的区别对待（A）。
- **特殊灾害天气**：山西征求意见稿要求场站建立包含覆冰凝冻、降雪、沙尘、雷雨的**特殊模型**，并在灾害天气下完整报送数据（A（草案），未核到正式印发版，待核实）。
- **免责不是自动的**：不可抗力、电网原因、数据上传率未达标等免责条款逐省不同，必须查省级细则原文，不能用"极端天气"一笔带过。
- 预测评价指标（MAE/RMSE/pinball/CRPS）、概率预测与「预测→报价」接口契约，**本页不重复**，见 [量化报价](量化报价与交易风控-工程化-2026-11.md) §4.3–§4.6 与 `spot-bidding-quant` 技能。

---

## 5. 极端天气与保供

| 事件 | 影响链 | 交易侧动作 | 口径与级别 |
|---|---|---|---|
| 台风 | 风电切出、线路跳闸、沿海负荷转移 | 按保供预案、跨区互济、机组待命 | CMA-TYM 9 km / 120 h 台风路径预报（A/B） |
| 覆冰凝冻 | 风机结冰、线路覆冰、可用容量下降 | 可用功率重报、特殊模型 | 山西征求意见稿列为特殊灾害（A（草案）） |
| 沙尘、雷雨 | 光伏辐照骤降、组件污损 | 超短期重报、偏差归因 | 同上，待核正式文 |
| 高温干旱 | 负荷冲高 + 水电来水偏枯 + 设备降额 | 一省一策保供、需求响应、跨区购电 | 2026-07-14 全国负荷 15.51 亿 kW 创新高（B） |
| 低温雨雪 | 采暖负荷、燃气与电采暖耦合 | 中长期补库、容量与保供联动 | 省级待核实 |

- 2026 年迎峰度夏，国家能源局口径为"**一省一策**"，并强调煤电兜底、气电/抽蓄/储能灵活调用与 VPP 资源（B，上证报）。
- 跨区互济实例：2026-08 北京负荷创 3,026 万 kW 新高期间，青海（2,900 万 kWh）与黑龙江（1,800 万 kWh）"风光打捆"绿电**合计 4,700 万 kWh** 进京（B，澎湃转新华社）。这是气象冲击下的市场侧缓冲，不是气象预测。
- **保供优先级会覆盖价格信号**：极端时段的价格、考核与免责要按保供预案单独看，不能把尖峰价直接当作可套利机会。

---

## 6. 天气风险与合约

### 6.1 场内工具（A/B，CME 官方规格）

| 合约 | 合约单位 | tick | 基准 | 结算 | 挂牌 |
|---|---|---|---|---|---|
| 美国 HDD 月度 / 季节 strip | 20 index points | **USD 20/点** | 65°F＝18℃ | 现金结算 | HDD：11–3 月 + 10/4 月；季节 strip 如 11–3 月 |
| 美国 CDD 月度 | 20 index points | **USD 20/点** | 65°F＝18℃ | 现金结算 | 4–10 月中的月度合约 |
| 欧洲 HDD | 20 index points | **EUR 20/点** | 18℃ | 现金结算 | 月度 / 季节 |
| 东京 CAT | 20 index points | **JPY 2,500/点** | 累计平均气温 | 现金结算 | 月度 / 季节 |

> 交易终止在合约月后第 2 个工作日 09:00 CT；HDD 季节 strip 仅挂一个 11–3 月合约（A，CME 规格页）。**tick 的单位与币种是这类工具最容易写错的地方**，工具 `weather.py` 故意不给默认值。

### 6.2 三个结构性限制（B/C）

- **参数化赔付**：按指数赔付，不要求证明实际损失，因此**基差风险**与生俱来——参考站与真实暴露区不一致（机场站比郊区暖 2°F 就会让对冲失准）。
- **定价没有现货锚**：天气不可交易，没有可套用的远期曲线，只能靠几十年站点历史 + 季节气候信号 + 中期预报估分布；两周之后预报技巧迅速衰减，季节合约主要按气候统计定价。
- **流动性薄**：成交集中在少数基准城市与峰季，价差宽、提前平仓难；定制风险（如某县降雨看跌）通常走 OTC，带交易对手风险。

### 6.3 国内可落地的替代路径（口径提示）

- **国内场内天气/电力工具现状**：广期所 2026-05-27 发布「粤港澳大湾区、长三角气温指数（系列）」，2026-11-04 公告应用场景代表性方案（A，[广期所官网](https://www.gfex.com.cn/)）。这是**指数，不是可交易期货合约**；电力期货/期权截至 2026-11-12 仍未上市，且 2026-11 广州市金融局答复明确「电力期货目前已非广州期货交易所研发品种」（A）。本节只作方法参照，不得写成"国内可对冲"；政策信号的落地反复与工具归属见 [电力市场风险、信用与结算](电力市场风险、信用与结算-2026-11.md) §14。
- 实际可用的是**合约条款**：PPA 的出力保证 / 最低发电量、来水保证、气象年景调整机制、偏差分担与上限、不可抗力定义、保险（营业中断/财产险）。
- 条款要写清：参考站点或数据源、指数定义与基准温度、数据缺失与站点迁移的处理、单期与累计赔付上限、与偏差考核的抵扣关系。缺任何一项，天气条款在争议时都难以执行。
- 与绿证、机制电量的边界见 [跨国 PPA 与绿证](跨国PPA与绿证-2026-11.md) 与 [绿证-CCER-CBAM 衔接](绿证-CCER-CBAM衔接-2026-11.md)；天气条款不改变环境权益归属。

---

## 7. D 级合成算例（五组，仅演示方法）

> 以下全部为**合成数据（D 级）**，与真实市场、真实场站无关，不构成投资建议。每组结果都由 `skills/spot-bidding-quant/tools/weather.py` 复算并由 `selftest.py` 断言锁定；改数字必须同时改代码与本文。

**算例 1：度日与温度敏感负荷（合成）**

输入：3 天日均气温 32 / 35 / 29℃，CDD 基准 18℃；基数负荷 1,000 MW，β＝12 MW/CDD，湿度附加 30 MW。
`CDD = 14 + 17 + 11 = 42`；`HDD(5/8/3℃) = 13 + 10 + 15 = 38`；`负荷 = 1000 + 12×42 + 30 = 1,534 MW`。
要点：基数、温度项、湿度项必须分开写，否则 β 的漂移会被藏进基数里。

**算例 2：风功率曲线与空气密度（合成）**

输入：100 MW 机型，切入 3 / 额定 12 / 切出 25 m/s，标准空气密度 1.225 kg/m³。
8 m/s 出力 `= 100 × (8³−3³)/(12³−3³) = 28.5126 MW`；密度 1.15 时订正为 **26.7670 MW**；2 m/s＝0、13 m/s＝100 MW（封顶）、26 m/s＝0（切出）。10 m 处 6 m/s 按 α＝0.14 外推到 100 m 为 **8.2823 m/s**。
要点：高度与密度订正都发生在"未达额定段"，且不得抬到铭牌以上。

**算例 3：辐照、组件温度与光伏出力（合成）**

输入：GHI 850 W/m²，气温 32℃，NOCT 45℃，P_dc 100 MW，温度系数 −0.35%/℃，参考 25℃ / 1,000 W/m²。
`T_cell = 32 + (45−20)/800 × 850 = 58.5625℃`；`P = 100 × 0.85 × (1 − 0.0035 × 33.5625) = 75.0152 MW`。
要点：辐照 850 W/m² 但温度降额约 11.7%，**"大太阳＝满发"是错的**。

**算例 4：集合预报分位数 → 不对称罚则下的申报量（合成）**

输入：9 个等权场景 80/85/…/120 MW；少报罚 0.6、多报罚 0.4（元/kWh 的相对量纲）。
最优分位 `q* = 0.6/(0.6+0.4) = 0.60`，`P60 = 104 MW`，申报 **104 MW**；平均损失 `5.3778`，而按均值 100 MW 申报为 `5.5556`。
要点：**申报量不是均值**，罚则不对称时由分位数决定；场景必须保留相关性，不能独立抽样（详见 [量化报价](量化报价与交易风控-工程化-2026-11.md) §4.2）。

**算例 5：HDD 期货赔付与基差风险（合成）**

输入：冬季累计 HDD 1,850，行权指数 1,800，tick USD 20/点，10 手。
赔付 `= (1850−1800) × 20 × 10 = USD 10,000`；若设赔付上限 8,000 则实得 **8,000**。若对冲方实际暴露区 HDD 为 1,790，则**基差 60 点**——指数赚了 50 点，实际暴露却比行权指数还冷，赔付与真实损失方向可能不一致。
要点：参数化工具的赔付按指数，不按损失；写条款前先确认参考站与实际暴露的一致性。

---

## 8. 查证入口、观察清单与待核项

### 8.1 来源台账

| 来源 | 用途 | 级别 |
|---|---|---|
| [中国气象局：CMA-GFS V4.0 12.5 km](https://www.cma.gov.cn/ztbd/2024zt/20240517/2024051706/202405/t20240524_6288309.html) | 全球模式分辨率与自主模式体系 | A |
| [中国气象局：CMA-MESO / CMA-TYM 2026 版本](https://www.cma.gov.cn/2011xwzx/2011xqxkj/2011xkjdt/202608/t20260824_8000456.html) | 1 km / 逐小时 / 72 h、台风 9 km / 120 h | A/B |
| [央视网：高温与空调负荷（2026-07-16）](https://news.cctv.cn/2026/07/16/ARTIGZn8jNCh8tJ6r8mAiI6V260716.shtml) | 每升 1℃ +4,000–5,000 万 kW、空调占比 >40%、江苏云遮挡波动 | B |
| [上证报：2026 负荷新高与空调占比](https://www.cnstock.com/commonDetail/745454) | 15.51 亿 kW、空调接近 30%、中电联年度报告 | B |
| [澎湃转新华社：北京峰值与跨区互济](https://www.thepaper.cn/newsDetail_forward_33819834) | 3,026 万 kW、空调 >47%、4,700 万 kWh 绿电进京 | B |
| [湖南监管办：功率预测考核细则 PDF](https://hunb.nea.gov.cn/attfiles/d597b75a-df7b-4d30-8715-aeaf52a5c5f7.pdf) | 240 h / 72 h / 15 min–4 h、准确率阈值、考核电量公式 | A |
| [四川监管办：两个细则 PDF](https://scb.nea.gov.cn/dtyw/tzgg/202403/P020240301582216887470.pdf) | 超短期第 4 小时 87% / 90% 口径 | A |
| [西北监管局：2025 补充规则 PDF](https://xbj.nea.gov.cn/dtyw/tzgg/202501/P020250102625885391109.pdf) | 偏差改用可用值、取消现货试点区别对待、上传率 >95% | A |
| [东北监管局：并网运行实施细则 PDF](https://dbj.nea.gov.cn/xxgk/zcfg/202409/P020240906435880871995.pdf) | 三类预测报送率 100%、15 min 分辨率 | A |
| [山西监管办：特殊灾害天气模型（征求意见稿）](https://sxb.nea.gov.cn/UploadFiles/2022/85681658803739767_3100d30a-27ef-47a8-978c-b060234e7e12.pdf) | 覆冰凝冻/降雪/沙尘/雷雨特殊模型 | A（草案） |
| [CME HDD 季节 strip 合约规格](https://www.cmegroup.com/markets/weather/hdd/houston-hdd-nov-seasonal-strip_contract_specifications.html) | 20 index points、USD 20/点、现金结算；本地自动访问返回 000（连接层屏蔽，非 404），按 CME Rulebook 405 核对 | A |
| [CME CDD 月度合约规格](https://www.cmegroup.com/markets/weather/cdd/chicago-cdd-monthly.contractSpecs.html) | 月度挂牌与终止交易时点；本地自动访问返回 000（连接层屏蔽，非 404），按 CME Rulebook 403 核对 | A |
| [Copernicus ERA5 数据文档镜像](https://docs.metacentrum.cz/en/docs/related/collgs/era5) | 0.25° / 逐小时 / ERA5-Land 0.1° | B |
| [光明网：算电双向赋能（中电联 2026 主题日）](https://m.gmw.cn/toutiao/2026-07/31/content_38920964.htm) | 2026 上半年互联网数据服务/充换电用电量、三产增量 59.3%、国家能源局算力用电 1,700 亿 kWh | B |
| [央视网：数字能源新型负荷（2026-09-16）](https://news.cctv.cn/2026/09/16/ARTIlpLCA9E3Fi7dYZKtvZ5T260916.shtml) | 互联网数据服务超 600 亿 kWh、智算 245 万 PFLOPS、2030 预测 8,000 亿 kWh | B |
| [上证报：2026 用电结构与新业态](https://m.cnstock.com/commonDetail/747004) | 上半年三产 9,916 亿 kWh/+8.0%、两业态增速 56.9%/44.0% | B |
| [新华财经：中电联算力中心用电指数](https://m.cnfin.com/dz-lb/zixun/20260922/4473668_1.html) | 2026-08 指数 300.9、同比 +22.8%、制冷散热季节性 | B |
| [中国能源网：算力用电三套口径辨析](https://www.cnenergynews.cn/article/4TOL0YTxWhg) | 中电联/国家能源局/信通院口径不可比、2030 预测分歧 | B/C |
| [量化报价与交易风控](量化报价与交易风控-工程化-2026-11.md) | 预测评价指标、概率预测、报价接口（本页不重复） | B |
| [省级市场状态表](省级市场状态表-2026-11.md) | 33 省电源结构与规则差异 | B |

### 8.2 观察清单

- 各省功率预测准确率阈值、考核公式与免责条款的现行版本（本页只核到湖南、四川、西北、东北与山西征求意见稿）。
- 山西"特殊灾害天气模型"是否正式印发、文号与施行日。
- CMA 集合预报业务的成员数、产品清单与分发口径（当前待核实，本页刻意未写数字）。
- 国内是否出现场内天气指数工具，以及电力企业使用天气衍生品/保险的公开案例（待核实）。
- 2027 年丰枯分期、来水保证条款与水电省现货规则的衔接。
- ERA5T 与 ERA5 最终版切换对回测结论的影响，以及场站实测数据的长期可得性。
- 极端天气下的偏差考核免责在各省现货细则中的写法。

---

## 速查

| 要回答的问题 | 先看哪一节 |
|---|---|
| 气象数据从哪来、怎么取 | §1.1–§1.3 |
| 气温/风速/辐照/降水怎么变成电量 | §2.1–§2.4 |
| 为什么晴天也会报不准 | §2.3、§4 |
| 净负荷与价格形状 | §3 |
| 偏差算谁的、能不能免责 | §4 |
| 台风/覆冰/高温怎么影响交易 | §5 |
| 天气风险能不能对冲 | §6 |
| 有没有可复算的算例 | §7 与 `tools/weather.py` |

## 与技能和其他笔记的分工

- **不新增分区、不新增技能**：气象是横向输入变量，不是一类市场或一类作业角色。本页放 `cross` 第 7 篇；预测方法论仍归 `spot-bidding-quant` 技能与 [量化报价](量化报价与交易风控-工程化-2026-11.md)。
- **零依赖工具**：`skills/spot-bidding-quant/tools/weather.py` 提供度日、风功率曲线、空气密度订正、组件温度、集合分位数、不对称罚则申报量与天气指数赔付；断言并入该技能现有 `selftest.py`，CI 的 9 条自测不变。
- **不与气候变化合并**：长期气候治理、排放因子与碳价见 [碳管理](碳管理-从零通往碳中和-主题笔记.md) 与 [碳资产实务](碳资产实务-2026-11.md)。
- **价格归因的接口**：气象只提供负荷/新能源的物理量；把天气异常转成价格贡献，用 [电价归因与盘前推演](电价归因与盘前推演-2026-11.md)，本页不重复因子分解。
- **省级差异只留指针**：丰枯、台风、覆冰、来水等省别口径见 [四川](四川电力市场-2026-11.md)、[湖北](湖北电力市场-2026-11.md)、[海南](海南电力市场-2026-11.md) 与 [省级市场状态表](省级市场状态表-2026-11.md)，本页不复制省份规则。

## 更新记录

- 2026-11-12：新建。补齐气象数据源与取数口径、四条转换链、价格形状、误差归因与考核、极端天气保供、天气风险合约；新增零依赖 `weather.py` 与 5 组 D 级合成算例并与 `selftest.py` 双向锁定。
