---
id: m-prov-hebei-north
section: province
order: 22
level: core
kind: "知识模块"
title: "河北北网（冀北）电力市场：一省两网下的外送型电网与分时段结算（2026 版）"
summary: "冀北未核到现货连续试运行、已开展分时段结算；2026 中长期直接交易规模暂定 870 亿 kWh（2025 为 830 亿）、区外电量上限由 30% 收紧到 25%；截至 2025-12 底主体 4606 家；风光装机 8365 万 kW 占 73.6%；与河北南网分属两套电网与规则。"
tags: ["河北北网", "冀北", "一省两网", "未核到现货连续试运行", "分时段结算", "新能源外送", "绿电送北京", "P2"]
cutoff: 2026-11-08
related: ["m-province","m-spot-b","m-spot-interprovincial","m-risk-credit","m-price-policy","m-cross-capacity","m-cross-ancillary","m-vpp-core"]
search: "河北北网 冀北 电力市场 未核到现货连续试运行 分时段结算 870亿 830亿 区外 25% 30% 冀发改运行〔2026〕1343号 冀发改运行〔2024〕1633号 冀发改能价〔2025〕1066号 冀发改能价〔2023〕1711号 5时段 尖峰 峰 平 低谷 深谷 4606家 376 500 3727 3家 8365万千瓦 73.6% 54.0% 1292亿 1001.62亿 绿电送北京 300万千瓦时 8100万千瓦 83% 张北柔直 张家口 四方协作 电采暖 20%/2小时 100元/kW年 8.3GW 沽源 300MW/600MWh 冀北电力交易中心 北京电力交易中心 河北南网 719号"
summary_en: "Hebei North (Jibei) has no verified continuous spot trial and uses segmented time-of-use settlement; its 2026 medium/long-term direct-trade volume is drafted at 87 TWh (83 TWh in 2025) with the external-generation cap tightened from 30% to 25%; 4,606 market entities were registered by end-2025, wind/solar capacity reached 83.65 GW (73.6% of total), and it is a separate grid and market from Hebei South."
confidence: mixed
foot: "2026-11 · 省级市场薄档案（P2）"
---
# 河北北网电力市场：一省两网下的外送型电网与分时段结算（2026-11）

> 数据截止：2026-11-08｜定位：省级市场深度档案（P2，未核到现货连续试运行）
> 适用边界：本页只写河北北网（冀北）的省级增量，不重复全国 136、现货基本规则、1656 中长期规则与 976 结算规则。本轮 WebSearch 补数截至 2026-11-12；库内既有复核结论（状态总表、与河北南网分列）截至 2026-11-08。**"河北"必须先分北网/南网**：冀北由国网冀北电力经营、冀北电力交易中心组织；河北南网由国网河北电力/河北电力交易中心经营，两者是两套电网与两套规则。
> 用途：回答冀北"市场怎么运行、为什么还没有省内现货、与南网为何分列、分时段结算怎么算、新能源外送与储能怎么参与、2026 年该看什么"六类问题。

---

## 0. 一页看懂

### 0.1 十条结论

1. **状态未变**：冀北未核到现货连续试运行、已开展分时段结算；2026 年方案明文写"现货市场连续结算试运行前，中长期交易形成分月合同、以月为周期开展电量清分、电费计算并完成结算"（A，冀发改运行〔2026〕1343号）。
2. **一省两网**：河北是全国少数同时存在两个省级电网的省份——冀北电网覆盖唐山、张家口、秦皇岛、承德、廊坊 5 市，河北南网覆盖石家庄、保定、沧州、衡水、邢台、邯郸 6 市（C，行业稿）。
3. **南网转正不等于北网**：河北南网 2026-08-01 转正式运行（冀发改运行〔2026〕719号，A），不能据此推断冀北已转正；两网的现货进度、固定分时退出、136 结果都不能互套。
4. **2026 盘子 870 亿 kWh**：暂定直接交易电量规模 870 亿 kWh（2025 年为 830 亿），与区外电厂交易电量上限由 30% 收紧到 25%（A/B）。
5. **主体 4606 家**：截至 2025 年 12 月底冀北累计管理各类市场主体 4606 家，其中发电企业 376、售电公司 500、电力用户 3727、独立储能 3 家（B，冀北电力交易中心）。
6. **外送型电网**：截至 2026 年 9 月底冀北风光新能源装机 8365 万 kW、占地区总装机 73.6%、新能源发电量占比 54.0%，装机占比、发电量占比、绿电交易规模均居全国省级电网首位（B，新华社）。
7. **绿电外送**：国家发改委首批 136 个标志性重大应用场景中，国网"冀北亿千瓦级新能源服务京津冀"场景入选、布局 22 个重点工程；"十四五"以来累计绿电交易 1292 亿 kWh（B，新华社）。
8. **五时段分时段结算**：2026 年中长期按尖峰、峰、平、低谷、深谷 5 个时段签约（2025 年为 4 时段）；2025 年火电平段浮动不超过燃煤基准价 ±20%、高峰 ≥1.7 倍、低谷 ≤0.3 倍、尖峰 ≥2.04 倍（A/B）。
9. **136 限价只给原则**：冀北 136 方案（冀发改能价〔2025〕1066号）写"现货市场运行时"才按现货规则结算，申报上限"考虑工商业用户尖峰电价水平"、下限"考虑新能源市场外收益"，未给数值，应写待核实（A/B）。
10. **C 级线索需谨慎**：有行业稿称"河北两网自 2025 年 3 月起进入连续结算试运行"，但未核到冀北省级正式通知，本页仍按已复核结论记为"未核到现货连续试运行"，列入观察清单（C，待核实）。

### 0.2 核心参数

| 维度 | 当前口径 | 级别/来源 |
|---|---|---|
| 现货状态 | 未核到现货连续试运行（已开展分时段结算） | B，省级市场状态表 |
| 2026 直接交易规模 | 暂定 870 亿 kWh | A/B，2026 工作方案 |
| 2025 直接交易规模 | 暂定 830 亿 kWh | B，冀发改运行〔2024〕1633号 |
| 区外电厂电量上限 | 2025 年 30% → 2026 年 25% | A/B |
| 供热期区内电量占比 | 1、2、3、11、12 月各月不低于 75% | A，2026 方案 |
| 市场主体（2025-12 底） | 4606 家（发电 376、售电 500、用户 3727、独立储能 3） | B |
| 风光新能源装机 | 8365 万 kW，占总装机 73.6%（2026-09 底） | B，新华社 |
| 交易时段 | 2026 年 5 时段（尖峰/峰/平/低谷/深谷） | A，2026 方案 |
| 绿电交易累计 | "十四五"以来 1292 亿 kWh；另一口径 1001.62 亿 kWh | B，不同来源 |
| 136 机制电价结果 | 待核实（未核到冀北竞价结果与规模） | — |
| 容量电价 / VPP 专项 | 待核实（仅行业稿线索） | — |

### 0.3 市场边界与治理

| 维度 | 口径 |
|---|---|
| 电网 / 市场范围 | 国家电网，国网冀北电力有限公司；覆盖唐山、张家口、秦皇岛、承德、廊坊 5 市 |
| 交易机构 | 冀北电力交易中心有限公司（区内交易）；北京电力交易中心有限公司（区外电厂、跨省跨区/绿电外送）；国网华北分部 |
| 调度机构 | 国网冀北电力调度控制中心；依托京津唐电网统一调度 |
| 监管部门 | 华北能源监管局、河北省发展改革委（方案由其印发）、张家口市能源局 |
| 市场范围 | 冀北电网经营区；2026 直接交易 870 亿 kWh，区外电厂电量上限 25% |
| 现货状态 | 未核到现货连续试运行；已开展分时段结算，按分月合同以月为周期清分 |
| 与河北南网分列 | 南网由国网河北电力/河北电力交易中心经营，覆盖 6 市；2026-08-01 已转正式运行，与冀北是两套电网、两套交易机构、两套规则 |
| 替代机制 | 中长期分时段合同 + 分时电价（冀发改能价〔2023〕1711号）+ 电网代理购电 + 绿电/新能源外送 + 136 机制电价 |

---

## 1. 市场结构与规模

### 1.1 2025–2026 体量

| 指标 | 2025 | 2026 安排/进展 | 级别 |
|---|---|---|---|
| 中长期直接交易电量规模 | 暂定 830 亿 kWh | 暂定 870 亿 kWh | A/B |
| 区外电厂交易电量上限 | 剩余直接交易电量规模的 30% | 剩余直接交易电量规模的 25% | A/B |
| 代购区内/区外比例 | 按 7:3 与区内火电厂、区外火电厂交易 | 代购作为价格接受者参与场内集中交易 | A/B |
| 供热期区内电厂电量占比 | 未核到同口径要求 | 1、2、3、11、12 月各月不低于 75% | A |
| 中长期签约（发电侧） | 燃煤机组年度 ≥80%、后续 ≥90% | 年度 ≥上一年实际上网电量 60%、月度及以上 ≥80% | A/B |
| 中长期签约（用户侧） | 年度 ≥80%、后续 ≥90% | 年度 ≥预计用电量 75%、月度及以上 ≥80% | A/B |
| 绿电交易累计 | 待核实（未核到 2025 单年值） | "十四五"以来 1292 亿 kWh（另有 1001.62 亿 kWh 口径） | B |
| 省内现货电量 | 无（未核到现货连续试运行） | 无；以分月合同、月度清分结算 | A |

> 口径提醒：830/870 亿 kWh 都是"中长期直接交易电量规模（预测暂定值）"，不是全社会用电量，也含绿电、区外与代购等不同交易组织，三者不能相加互比；"十四五"绿电累计 1292 亿 kWh（新华社 2026-11）与 1001.62 亿 kWh（人民日报海外版 2026-08）是不同时点/不同统计范围的口径，引用要带来源与日期。北京的 950 亿、天津的 375 亿是另外两个省级盘子，禁止横向套用冀北。

### 1.2 主体结构

| 主体 | 数量（2025-12 底） | 交易含义 | 级别 |
|---|---|---|---|
| 各类市场主体合计 | 4606 家 | 外送型电网，新能源主体占比高 | B |
| 发电企业 | 376 家（未入市发电企业暂未统计） | 其中火电 29 家、集中式新能源 338 家、分布式光伏 9 家 | B |
| 售电公司 | 500 家（2 家有配网业务、475 家无配网运营业务） | 零售端相对分散 | B |
| 电力用户 | 3727 家 | 其中京津唐电力直接交易用户 3012 家、清洁供暖集中户 715 家 | B |
| 清洁供暖散户 | 109617 家参与清洁供暖交易 | 张家口四方协作机制电采暖是冀北特色品种 | B |
| 独立储能 | 3 家 | 新型主体仍在起步 | B |
| 区外电厂 / 绿电买方 | 由北京电力交易中心组织 | 2026-09-18 首次冀北绿电送北京，60 余家主体申报 | A/B |

> 结构性判断：338 家集中式新能源 vs 29 家火电，说明冀北是**新能源主导的送端/外送型电网**，与河北南网"负荷中心 + 工业负荷"的受端结构完全不同；3012 家直接交易用户被称为"京津唐电力直接交易用户"，也印证冀北市场与京津唐区域调度深度耦合。主体数量来自交易中心年度报告，是 B 级口径，不是监管统计。

## 2. 时间线

| 时间 | 事件 | 级别 |
|---|---|---|
| 2023 | 冀发改能价〔2023〕1711号完善冀北电网工商业及其他用户分时电价政策 | B |
| 2024-12-11 | 河北省发改委印发《冀北电网2025年电力中长期交易工作方案》（冀发改运行〔2024〕1633号），规模 830 亿 kWh | A/B |
| 2025-03-01 | 河北南部电网起连续结算试运行（南网口径，北网不适用） | A（状态总表） |
| 2025-09-29 | 《冀北电网深化新能源上网电价市场化改革实施方案》（冀发改能价〔2025〕1066号）公开 | A/B |
| 2025-12-15 | 河北省发改委印发《冀北电网2026年电力中长期交易工作方案》（冀发改运行〔2026〕1343号），规模 870 亿 kWh | A |
| 2025-12 底 | 冀北累计管理市场主体 4606 家 | B |
| 2026-06-01 | 冀北电力交易中心修订 2026 方案："现货市场未连续运行前，未入市独立储能不再进入中长期市场" | A/B |
| 2026-08-01 | 河北南网现货转正式运行（冀发改运行〔2026〕719号），冀北仍未核到现货连续试运行 | A（对照） |
| 2026-09-18 | 首次冀北绿电送北京省间集中竞价交易成交，超 300 万 kWh、60 余家主体申报 | A |
| 2026-09 底 | 冀北风光新能源装机 8365 万 kW、占总装机 73.6% | B |
| 2026-11 | 国网"冀北亿千瓦级新能源服务京津冀"场景入选国家发改委首批 136 个标志性重大应用场景 | B |
| 2026 全年 | 冀北以分月合同、月度清分的分时段结算为主 | A |

> 易混淆点：2025-03-01 与 2026-08-01 都是**河北南网**的节点，列在这里只为对照，不能写成冀北已连续结算或已转正；冀北 2025、2026 两份工作方案都用"现货市场连续结算试运行前/后"的条件句，正说明复核结论"未核到现货连续试运行"在省级文件里是自洽的。有行业稿（C 级）称"河北两网自 2025 年 3 月起连续结算试运行"，未核到冀北省级正式通知，列入观察清单，本页不采纳为状态结论。

## 3. 交易品种与组织流程

| 品种 | 状态 | 本省要点 |
|---|---|---|
| 年度中长期（分月分时段合同） | 运行 | 双边协商，按 5 时段签约；发电侧峰谷电量比例不符合则全部申报无效（A） |
| 多月/月度中长期 | 运行 | 多月双边协商、月度集中竞价；峰谷电价浮动比例与年度一致（A） |
| 月内中长期 | 运行 | 集中竞价连续开市；用户侧合同转让按工作日滚动撮合（A） |
| 绿电交易 | 运行 | 京电交市〔2024〕59号 + 京电交市〔2025〕78号 + 冀发改能价〔2025〕1066号；电能量价与绿证价分别明确（A/B） |
| 新能源/绿电外送 | 运行 | 冀北新能源外送北京、天津可按政府间协议按年/月/月内组织（A） |
| 电网企业代理购电 | 运行 | 一段式报量不报价、作价格接受者参与场内集中交易（A） |
| 张家口四方协作电采暖 | 运行 | 张家口风电超保障收购小时数电量参与；2024 年按冀发改运行〔2023〕1625号结算（B） |
| 独立储能容量租赁 | 运行 | 最长可出租 15 年、单位 MW、最小量纲 0.1 MW；2025 年价格上下限 400/200 元/kW·年（B） |
| 独立储能电能量交易 | 运行 | 放电按发电企业、充电按电力用户，同一时段只能一种身份（A） |
| 分时段结算 | 运行 | 现货连续结算试运行前按分月合同、以月为周期清分结算（A） |
| 日前/实时省内现货 | 未核到连续试运行 | 省级方案以"现货市场连续结算试运行前/后"表述，不作已运行结论（A） |
| 136 机制电价差价结算 | 运行 | 绿证收益按合同电量、扣机制电量上网电量、用户用电量三者取小（A/B） |
| 容量电价 / VPP 专项 | 待核实 | 仅行业稿线索，未核到冀北省级正式文件 |

### 3.1 交易组织流程

1. **年度分时段锁量**：先组织直接交易用户与冀北新能源、区外新能源的年度绿电交易，再组织燃煤电厂与新能源电能量交易；年度分月合同按尖峰、峰、平、低谷、深谷 5 时段签约。
2. **区外电量封顶**：与区外电厂（含区外新能源）交易电量上限为区内年度绿电达成后剩余直接交易电量规模的 25%（2025 年为 30%），由北京电力交易中心组织，其余由冀北电力交易中心组织。
3. **月度/月内滚动**：月度集中竞价、月内连续开市，交易时段与峰谷浮动比例与年度一致；用户侧合同转让按工作日滚动撮合。
4. **分时段清分结算**：现货连续结算试运行前，以分月合同按月开展电量清分、电费计算并完成结算；偏差按各时段年度分月均价、月度交易价、冀北购华北偏差电价取最大/最小值乘 U1/U2 或 D1/D2。
5. **外送与代购兜底**：区外与绿电外送按政府间协议组织；电网代理购电以一段式报量不报价、作价格接受者参与集中交易，供热期区内电厂电量占比不低于 75%。

## 4. 现货设计

### 4.1 价格边界

| 口径 | 申报/出清边界 | 适用与级别 |
|---|---|---|
| 省内现货申报/出清限价 | 待核实（未核到冀北现货规则与省级正式限价全文） | 冀北未核到现货连续试运行，不写"限价"结论；— |
| 136 方案原则 | 申报上限"考虑冀北目前工商业用户尖峰电价水平"，下限"考虑新能源市场外其他收益" | 冀发改能价〔2025〕1066号；A/B，未给数值 |
| 火电中长期平段价格带 | 上下浮动不超过燃煤发电基准价 20%，绿电平段不受 20% 限制 | 2025 方案；B |
| 中长期峰谷比例 | 高峰 ≥平段 1.7 倍、低谷 ≤平段 0.3 倍、尖峰 ≥平段 2.04 倍 | 2025 方案；B |
| 独立储能容量租赁价 | 2025 年暂定上限 400、下限 200 元/kW·年 | 2025 方案；B |
| 南网对照（不得套用） | 南网独立储能曲线/分时交易申报限价 0–1.2 元/kWh（冀发改运行〔2026〕770号） | 河北南网口径；C，仅示意分列 |

> 这是冀北最容易写错的地方：本页**没有"省内现货限价"可答**。冀北 136 方案只给了"上限看尖峰电价、下限看市场外收益"的原则，没给数值；火电 ±20%、峰谷 1.7/0.3/2.04 倍是**中长期**申报约束，不是现货出清边界；南网 0–1.2 元/kWh 是南网规则，套到冀北就是分列错误。

### 4.2 现货设计要点

| 要素 | 本省口径 | 交易含义 |
|---|---|---|
| 省内现货状态 | 未核到现货连续试运行，已开展分时段结算 | 无日前/实时省内出清价，价格发现靠中长期分时段 + 分时 |
| 省级文件条件句 | 2025/2026 方案均写"现货市场连续结算试运行前/后" | 文件本身把现货连续运行当作未来条件，不是当前状态 |
| 结算周期 | 连续结算试运行前按分月合同、以月为周期清分结算；之后改以日为单位 | 当前是月度清分，不是日清月结现货模式 |
| 报价粒度 | 2026 年 5 时段（2025 年 4 时段、月度/月内 24 时段签约） | 无节点电价/96 点出清，不能用现货 96 点模型套冀北 |
| 分时电价 | 冀发改能价〔2023〕1711号；现货运行前保留分时 | 政府分时仍是用户侧主信号 |
| 代理购电 | 一段式报量不报价、作价格接受者；供热期区内电量 ≥75% | 代购不承担省内现货偏差 |
| 新能源全量入市 | 集中式报量报价、分布式默认价格接受者；现货运行时才按现货结算 | 当前收益由中长期 + 机制电价差价构成 |
| 外送衔接 | 新能源/绿电外送北京、天津按政府间协议组织 | 外送通道利用率是冀北价格与消纳的关键变量 |

### 4.3 价格特征

- 2025 年冀北火电中长期平段交易价格上下浮动不超过燃煤发电基准价 **20%**，绿电平段不受 20% 限制；高峰 ≥平段 **1.7 倍**、低谷 ≤平段 **0.3 倍**、尖峰 ≥平段 **2.04 倍**（B，冀发改运行〔2024〕1633号）。
- 2025 年独立储能容量租赁交易价格上下限暂定 **400 / 200 元/kW·年**，最大可出租年限 15 年（B，2025 方案）。
- 2025 年市场化直接交易分季节峰谷申报比例：夏季低谷不低于 **33.4%**、高峰不超过 **19.0%**、尖峰不超过 **10.8%**；冬季低谷不低于 **32.5%**、高峰不超过 **23.1%**、尖峰不超过 **7.3%**（B，2025 方案）。
- 行业稿口径：河北独立储能容量补偿标准 **100 元/kW·年**、按 4 小时折算、年充放电次数不低于 330 次；冀北容量补偿规模 **8.3 GW**、南网 7.7 GW（C，未核到省级正式全文，待核实）。
- 2026-09-18 首次冀北绿电送北京省间集中竞价成交电量**超 300 万 kWh**（A，华北能源监管局）；蒙东式"低谷电价为高峰 28%"等外省价差数据不得套用冀北。
- 未核到冀北省内现货出清均价、节点价或日内价差；不得用河北南网现货价、全国均值或外省均价代替，也不能用单日数据推全年（—，待核实）。

## 5. 中长期、合约与结算

- **规模**：2025 年中长期直接交易电量规模暂定 830 亿 kWh、2026 年暂定 870 亿 kWh，均为"根据预测暂定、按实际交易需求适时调整"的安排值（A/B）。
- **区外上限**：2025 年与区外电厂交易电量上限为剩余直接交易规模的 30%，2026 年收紧到 25%，由北京电力交易中心组织（A/B）。
- **签约比例**：2025 年燃煤机组年度签约 ≥80%、后续 ≥90%；2026 年改为年度 ≥上一年实际上网电量 60%、月度及以上 ≥80%，用户侧年度 ≥预计用电量 75%、月度及以上 ≥80%（A/B）。
- **均价**：未核到冀北市级 2025/2026 中长期成交均价（待核实）；不得用河北南网、京津唐月度竞价或全国均价填空。
- **现货占比**：未核到现货连续试运行，不存在"现货偏差电量占比"；边际价格由中长期分时段曲线与偏差系数 U1/U2、D1/D2 决定（A/B）。
- **合约曲线**：年度交易分月合同按 5 时段签约，双边协商时发用双方协商确定电量曲线；集中竞价成交按分时段电量比例要求执行，不符合者全部申报无效（A）。
- **结算时点**：现货连续结算试运行前以分月合同、按**月**为周期开展电量清分、电费计算并完成结算；连续结算试运行后改为以**日**为单位形成合同、按日清分、按月结算（A）。
- **偏差考核**：直接交易用户各时段超用电量取"年度分月均价、月度交易价、冀北购华北偏差电价"中最大值 × U1，少用取最小值 × U2；分布式项目（聚合商）对应 D1/D2（A/B，2026 方案修订）。
- **零售合同**：售电公司按《河北省售电公司管理细则》（冀发改运行规〔2023〕3号）注册并缴纳履约保函/保险；代理购电偏差考核费用按结算电量占比向直接交易用户与电网企业共同返还（A/B）。

## 6. 电价、零售与用户侧

### 6.1 电价拆层

| 层级 | 内容 | 本省关注点 |
|---|---|---|
| 上网/机制电价 | 燃煤机组与新能源上网电量原则上全部入市；集中式报量报价 | 136 采用差价结算，绿证收益"三取小" |
| 中长期分时价格 | 火电平段 ±20%、绿电不受限；峰谷 1.7/0.3/2.04 倍 | 冀北最核心的价格形成层 |
| 输配电价 / 线损 | 省级输配电价、上网环节线损费用 | "三免"政策对独立储能充电电量免输配电价等（C） |
| 政府性基金及附加 | 国家规定 | 不随分时/市场波动 |
| 分时电价 | 冀发改能价〔2023〕1711号；现货运行前保留 | 用户侧主要价格信号 |
| 绿电环境价值 | 电能量价格与绿证价格分别明确 | 绿证收益按合同/上网/用电三者取小 |
| 容量/容量租赁 | 独立储能容量租赁 400/200 元/kW·年（2025 暂定） | 省级容量补偿正式文本待核实 |

### 6.2 零售竞争

- 10 kV 及以上工商业用户原则上直接参与市场交易，鼓励其他工商业用户直接参与，暂无法直接参与的由电网企业代理购电（A）；电网代理工商业用户可按月转为直接交易用户。
- 由电网企业代理购电的用户可在每月 15 日前申请转为直接交易用户，自次月起具备资格；以过户/并户接收直接交易户号的代购用户，未在业务办结次月 15 日前转直购的，自次月起执行代购价格的 1.5 倍（B，2025 方案）。
- 冀北 500 家售电公司中仅 2 家有配网业务、475 家无配网运营业务（B），零售竞争以服务与曲线管理为主，不是"发售一体"格局。
- 用户策略：执行分时电价的用户要按 5 时段（含新增"深谷"）优化用电；不执行峰谷电价的批发用户与售电公司，在双边协商中各时段电价浮动比例不限、但电量比例须等于发电企业峰谷比例上下临界值，集中竞价/滚动撮合中仅可申报平段（A/B）。
- 未核到冀北售电公司盈亏、零售套餐均价与批零价差统计（待核实）；不得套用广东 298/500 亏损等外省口径（C）。

## 7. 新能源、储能与 VPP

### 7.1 机制电价

| 批次 | 结果 | 规模/备注 | 级别 |
|---|---|---|---|
| 冀北 136 实施方案 | 冀发改能价〔2025〕1066号 | 集中式报量报价、分布式可直接/聚合报量报价、默认价格接受者 | A/B |
| 现货衔接条款 | "现货市场运行时，新能源项目按有关规则参与现货市场交易结算" | 条件句，说明当前未按现货结算 | A/B |
| 申报/出清限价 | 待核实 | 方案只给"上限考虑尖峰电价水平、下限考虑市场外收益"原则，未给数值 | A/B（原则） |
| 存量/增量机制电价结果 | 待核实 | 状态总表冀北 136 列为空白，未核到竞价结果、电价与规模 | — |
| 与河北南网对照 | 不能互套 | 南网 136 结果、固定分时退出不适用冀北 | B |

- 冀北 136 方案把"现货运行时"作为未来条件，与 2026 中长期方案"连续结算试运行前/后"的表述互相印证：本页不写"冀北已有现货价"。
- 绿证收益按当月合同电量、扣除机制电量的上网电量、电力用户用电量**三者取小**确定结算数量，以对应绿证价格结算（A/B）。
- 省内绿电通过双边协商或挂牌组织，申报和成交价格应分别明确电能量价格与绿证价格；参与跨省跨区交易的新能源电量按国家跨省跨区送电政策执行（A/B）。
- 鼓励新能源企业与用户签订多年期购电协议、推动中长期按周/多日/逐日连续开市；分布式项目直接参与需具备分时独立计量条件并在冀北电力交易平台完成注册（A）。

### 7.2 电源结构与特色

- 冀北是"西电东送""北电南送"通道与首都供电保障基地：截至 2026 年 9 月底风光新能源装机 8365 万 kW、占总装机 73.6%、新能源发电量占比 54.0%，三项均居全国省级电网首位（B，新华社）。
- 华北能源监管局口径：冀北风电、光伏并网装机突破 8100 万 kW、占冀北电网发电总装机 83%（A，2026-09）；与 8365 万 kW/73.6% 是不同时点、不同分母口径，引用必须带来源与日期。
- 张家口新能源装机超 4500 万 kW、占当地总装机接近 90%，每年超过一半电力外送京津唐和华东（C，行业稿）；张家口风电超保障收购小时数电量参与四方协作机制电采暖交易（B）。
- "十四五"以来冀北累计完成绿电交易 1292 亿 kWh、连续五年居国家电网首位（B，新华社 2026-11）；人民日报海外版口径为"十四五"累计 1001.62 亿 kWh（B，2026-08），两者不能混用。
- 2026-09-18 首次冀北绿电送北京省间集中竞价成交超 300 万 kWh、北京与冀北 60 余家主体申报，华北能源监管局表示将常态化组织月度冀北送京绿电交易（A）。
- 国网"冀北亿千瓦级新能源服务京津冀"场景入选国家发改委首批 136 个标志性重大应用场景、布局 22 个重点工程；唐山建成全国首个电动重卡型虚拟电厂，国网冀北新型电力系统研究院 2026-08 在张家口揭牌（B）。
- 大同—怀来—天津南 1000 kV 特高压、张北柔直工程、"两纵一横、六落点"交流特高压布局，是冀北外送能力的物理基础；预计 2030 年风光装机占比 75% 以上、新型储能 1400 万 kW 以上（B，人民日报海外版）。

### 7.3 储能与容量

- 独立储能参与中长期需满足冀发改运行〔2024〕1039号《冀北电网独立储能参与市场化调度运行与中长期交易方案（试行）》；放电按发电企业身份、充电按电力用户身份，同一时段只能一种身份（A/B）。
- 容量租赁：最长可出租年限暂定 15 年、可出租容量为装机容量、单位 MW、最小量纲 0.1 MW，2025 年交易价格上下限暂定 400/200 元/kW·年，原则上按月开展、全年租赁容量和价格保持一致（B）。
- 2026-06-01 修订：现货市场未连续运行前，独立储能已入市项目继续按市场规则参与交易、**未入市项目不再进入中长期市场**，电价衔接文件另行明确（A/B）——这是"未核到现货连续试运行"的又一省级证据。
- 行业稿口径：河北独立储能容量补偿 100 元/kW·年、按 4 小时折算、年充放电次数不低于 330 次；冀北容量补偿规模 8.3 GW；"三免"政策（冀发改能价〔2024〕172号）对独立储能送电对应充电电量免输配电价、政府性基金及附加、系统运行费；沽源 300 MW/600 MWh 独立储能接入 500 kV 外送通道（C，未核到省级正式全文，待核实）。
- 冀北省级独立储能容量电价正式文本、容量补偿适用范围未核到（待核实）；不得把蒙东、天津或南网数值套到冀北。

### 7.4 VPP

| 类型/文件 | 参与品种 | 关键门槛 | 备注 |
|---|---|---|---|
| 冀北市级 VPP 专项细则 | 待核实 | 待核实 | 2025/2026 方案只写"虚拟电厂（含负荷聚合商）按有关要求参与" |
| 分布式新能源聚合商 | 中长期/绿电（报量报价） | 需在冀北电力交易平台注册、具备分时独立计量条件 | 2026 方案（A），保函保险等暂参照售电公司管理办法 |
| 电动重卡型虚拟电厂 | 需求侧资源 | 未核到准入门槛与结算方式 | 唐山建成全国首个（B，新华社），属示范项目 |
| 虚拟电厂（含负荷聚合商） | 中长期 | 按省发改委相关要求 | 2025 方案列为"新型市场主体"（B） |

- 冀北 VPP 可调能力门槛、需求响应补贴、聚合商名录与结算方式均未核到，观察清单里持续挂"待核实"。
- 辽宁总聚合 ≥10 MW、海南 ≥1 MW/1 h、山东 1 MW 是邻省门槛（B/C），只作对照、不作冀北规则；本页严禁用它们填空。
- 分布式聚合商管理要求（保函保险、资产总额、从业人员、经营场所）暂参照《售电公司管理办法》（发改体改规〔2021〕1595号）执行（A，2026 方案）。

## 8. 市场主体与竞争格局

- **发电侧**：338 家集中式新能源 vs 29 家火电（2025-12 底，B），新能源占绝对多数；集中式报量报价、分布式默认价格接受者，外送通道利用率决定消纳与收益。
- **售电侧**：500 家售电公司、其中 475 家无配网运营业务（B），零售端分散；按冀发改运行规〔2023〕3号注册并缴纳履约保函/保险。
- **用户侧**：3727 家电力用户中含 3012 家"京津唐电力直接交易用户"、715 家清洁供暖集中户，另有 109617 家散户参与清洁供暖交易（B）；10 kV 及以上原则上直接入市。
- **新型主体**：独立储能仅 3 家（B）；VPP 以示范项目与"按有关要求参与"为主，专项细则未核到。
- **结构判断**：冀北不是"负荷中心 + 现货价差"市场，而是"保障首都供电 + 新能源外送 + 分时段中长期"的外送型市场；与河北南网（6 市、省内负荷中心、2026-08-01 已转正）在电网定位、资源条件、交易机构、现货进度、配储要求（冀北 20%/2h、南网 15%/2h，C 级）上全都不同，必须分网测算。

## 9. 交易策略与风险清单

### 9.1 四类主体策略

**发电企业**
- 集中式新能源先按 5 时段峰谷比例报量报价，比例不符合会导致全部申报无效；分布式默认作价格接受者，别按"可自主报价"测算。
- 把区外电量上限 25%（2025 为 30%）和供热期区内电量 ≥75% 当作硬约束，外送交易按政府间协议与北京电力交易中心组织。
- 现货连续结算试运行前按月清分结算，别用日清月结的现货现金流模型；关注"现货运行时"条款何时被触发。

**售电公司**
- 用户按 5 时段（含深谷）分层，用年度 ≥75%、月度及以上 ≥80% 的签约要求锁住电量。
- 不执行峰谷电价的批发用户/售电公司，在集中竞价与滚动撮合中仅可申报平段，双边协商中电量比例须等于发电企业峰谷比例上下临界值。
- 关注代理购电偏差考核费用按结算电量占比共同返还的机制，别把它当成单向考核成本。

**独立储能**
- 先确认是否已入市：2026-06 修订后，未入市项目不再进入中长期市场，电价衔接文件待出。
- 容量租赁按 15 年、0.1 MW 量纲、400/200 元/kW·年（2025 暂定）建模；100 元/kW·年容量补偿是 C 级行业稿口径，不得当已核实收入。
- 收益至少分"中长期分时段价差/容量租赁/调峰或外送服务"三条线，避免把研究阶段的补偿重复计入。

**用户与 VPP**
- 10 kV 及以上原则上直接入市；代购用户每月 15 日前可申请转直购，逾期可能按代购价 1.5 倍结算。
- 执行分时电价的用户按 5 时段优化用电；张家口清洁供暖用户关注四方协作电采暖交易这一特色品种。
- VPP 在冀北的门槛、补贴与结算未核到，不要把邻省 1 MW/1 h 或总聚合 ≥10 MW 当冀北规则。

### 9.2 风险清单

- **状态写成正式/转正**：冀北未核到现货连续试运行，河北南网 2026-08-01 正式运行是另一张电网，绝不能据此写"冀北已转正"。
- **C 级线索当结论**：行业稿称"河北两网 2025 年 3 月起连续结算试运行"，未核到冀北省级正式通知，本页保留"未核到"，列观察清单。
- **南北网规则互套**：南网 0–1.2 元/kWh 限价、固定分时退出、136 结果、15%/2h 配储都不能套冀北。
- **±20% 当现货限价**：火电平段 ±20%、峰谷 1.7/0.3/2.04 倍是中长期申报约束，不是现货出清边界。
- **830/870 亿当实际成交**：两者都是"预测暂定、按需求适时调整"的安排值，不是全年实际交易电量。
- **装机口径混用**：8365 万 kW/73.6%、8100 万 kW/83%、8000 万 kW/74% 来自不同时点与分母，必须带来源与日期。
- **绿电累计混用**：1292 亿 kWh 与 1001.62 亿 kWh 是两个来源的"十四五"累计口径，不能相加或当成同一数。
- **100 元/kW·年当正式**：河北独立储能容量补偿、"三免"、8.3 GW 规模均来自 C 级行业稿，未核到省级正式全文，应写"待核实"。

## 10. 十个问答

**Q1：冀北现货到底正式了吗？**
A：没有。冀北未核到现货连续试运行、已开展分时段结算；2025 与 2026 两份中长期工作方案都用"现货市场连续结算试运行前/后"的条件句，说明现货连续运行仍是未来条件。河北南网 2026-08-01 转正式运行是另一张电网，不能套到冀北。

**Q2：为什么"河北"必须分北网/南网？**
A：河北是全国少数同时存在两个省级电网的省份：冀北电网由国网冀北电力经营、冀北电力交易中心组织，覆盖唐山、张家口、秦皇岛、承德、廊坊 5 市；河北南网由国网河北电力/河北电力交易中心经营，覆盖石家庄、保定、沧州、衡水、邢台、邯郸 6 市。两网在电网定位（外送 vs 负荷中心）、资源条件、交易机构、现货进度、配储要求上都不同，规则不能互套。

**Q3：冀北为什么还没有省内现货，靠什么替代？**
A：冀北是新能源外送型电网，风光装机 8365 万 kW、占 73.6%，承担首都供电保障与绿电外送；在现货连续结算试运行前，用中长期 5 时段分月合同（870 亿 kWh）+ 分时电价（冀发改能价〔2023〕1711号）+ 电网代理购电 + 绿电/新能源外送 + 136 机制电价差价结算替代，按**月**为周期清分结算。

**Q4：冀北现货限价是多少？**
A：本页没有"省内现货限价"可答，未核到省级正式限价全文，应写"待核实"。冀北 136 方案只给"申报上限考虑工商业用户尖峰电价水平、下限考虑新能源市场外收益"的原则；火电 ±20%、峰谷 1.7/0.3/2.04 倍是中长期约束；南网 0–1.2 元/kWh 是南网规则。

**Q5：2026 年冀北交易规模多大、区外电量怎么限？**
A：2026 年中长期直接交易电量规模暂定 870 亿 kWh（2025 年为 830 亿）；与区外电厂交易电量上限由 2025 年的 30% 收紧到 25%，由北京电力交易中心组织；供热期（1、2、3、11、12 月）各月区内电厂交易电量占比不低于 75%。

**Q6：冀北有多少市场主体？**
A：截至 2025 年 12 月底累计管理各类市场主体 4606 家：发电企业 376 家（火电 29、集中式新能源 338、分布式光伏 9）、售电公司 500 家、电力用户 3727 家、独立储能 3 家；另有 109617 家散户参与清洁供暖交易（B，冀北电力交易中心）。

**Q7：独立储能怎么参与、容量补偿多少？**
A：按冀发改运行〔2024〕1039号参与中长期，放电按发电企业、充电按电力用户；容量租赁最长 15 年、0.1 MW 量纲、2025 年价格上下限 400/200 元/kW·年。2026-06 修订后未入市项目不再进入中长期市场。100 元/kW·年容量补偿、8.3 GW 规模是 C 级行业稿口径，未核到省级正式全文，应写"待核实"。

**Q8：冀北 VPP 门槛是多少？**
A：未核到冀北市级 VPP 专项细则、可调能力门槛与补贴标准，应写"待核实"。方案只写"虚拟电厂（含负荷聚合商）按有关要求参与"；唐山建成全国首个电动重卡型虚拟电厂属示范项目（B）；邻省 1 MW/1 h、总聚合 ≥10 MW 只作对照。

**Q9：冀北与河北南网、北京、天津怎么分列？**
A：与南网是"一省两网"（经营主体、交易机构、覆盖范围、现货进度全不同）；与北京、天津同处京津唐统一调度、都由华北能源监管局监管，但北京 2026 盘子 950 亿 kWh（征求意见稿）、天津 375 亿 kWh、冀北 870 亿 kWh 是三个独立省级盘子。2026-09-18 首次冀北绿电送北京成交超 300 万 kWh，体现的是"外送省与受端市"的跨省关系，不是同一市场。

**Q10：冀北 2026 年最该看什么？**
A：是否出现省级正式文件确认现货连续结算试运行（当前行业稿线索待核）；2026 方案"现货运行后改日清分"的触发条件；冀北 136 机制电价竞价结果、申报/出清限价数值；独立储能未入市项目的电价衔接文件；冀北送京绿电月度常态化交易规模；省级 VPP 专项细则与容量补偿正式文本。

## 11. 官方来源与观察清单

### 11.1 来源台账

| 来源 | 用途 | 级别 |
|---|---|---|
| [省级市场状态表](省级市场状态表-2026-11.md) | 33 市场横向状态；冀北/河北南网分列、南网 719 号 | B |
| [省级政策列表](省级政策列表-2026-11.md) | 省级文件文号、状态与官方原文入口索引 | B |
| [冀北电网2026年电力中长期交易工作方案（省发改委 PDF）](https://hbdrc.hebei.gov.cn/xxgk_2232/zc/wzcwj/202512/W020251219547217407323.pdf) | 870 亿 kWh、25% 上限、5 时段、现货"前/后"结算条款 | A |
| [2026 方案报道（870 亿 kWh）](https://news.bjx.com.cn/html/20251219/1475633.shtml) | 签约比例、日清分条件句 | B |
| [2026 方案修订通知（北极星）](https://news.bjx.com.cn/html/20260603/1498257.shtml) | "现货市场未连续运行前"、未入市储能不再进入中长期 | A/B |
| [冀北电网2025年电力中长期交易工作方案](https://www.china5e.com/news/news-1182470-1.html) | 冀发改运行〔2024〕1633号、830 亿 kWh、24 时段 | B |
| [冀北电网深化新能源上网电价市场化改革实施方案（PDF）](http://www.he.sgcc.com.cn/html/files/2025-09/29/20250929175606091943807.pdf) | 冀发改能价〔2025〕1066号、现货运行时条款、限价原则 | A/B |
| [冀北2025年电力市场运行情况（4606 家）](https://m.bjx.com.cn/mnews/20260122/1480787.shtml) | 主体结构、独立储能 3 家 | B |
| [华北能源监管局：冀北绿电首次直供北京](https://hbj.nea.gov.cn/dtyw/jgdt/202609/t20260923_309479.html) | 2026-09-18 成交超 300 万 kWh、8100 万 kW/83% | A |
| [新华社：追风逐绿筑标杆 实干赋能京津冀](https://www.sohu.com/a/1098145990_267106) | 8365 万 kW/73.6%、1292 亿 kWh、标志性场景 | B |
| [人民日报海外版：冀北新型电力系统建设提速](http://www.sgcc.com.cn/html/sgcc_main/big5/xwzx/mtjj/20260814/113612202608140948000001.shtml) | 1001.62 亿 kWh、2030 年目标、特高压格局 | B |
| [河北省发改委：河北南网转正式运行通知](https://hbdrc.hebei.gov.cn/xxgk_2232/fdzdgknr/zhzw/tztg_1120/202608/t20260807_137923.html) | 南网 2026-08-01 转正，仅作分列对照 | A |
| [冀北电力信息公开：1656 号中长期规则](http://www.jibei.sgcc.com.cn/html/qhd/col41467/2026-05/27/20260527105904918787640_1.html) | 全国底座规则的省级公开页 | A |

### 11.2 观察清单

- 是否有省级正式文件确认冀北进入现货连续结算试运行；行业稿"河北两网 2025 年 3 月起连续结算试运行"的说法需向河北省发改委/冀北电力交易中心核实，未核实前本页不改状态结论。
- 2026 方案中"现货连续结算试运行后改以日为单位形成合同、按日清分"的触发条件与切换时间。
- 冀北 136 增量机制电价竞价结果、存量/增量规模、申报与出清限价的具体数值（现在只有原则）。
- 独立储能未入市项目的电价衔接落地文件、省级容量补偿/容量电价正式文本与适用范围。
- 冀北市级 VPP 专项细则、可调能力门槛、需求响应补贴与电动重卡型 VPP 的结算方式。
- 冀北送京绿电月度常态化交易规模，以及 1292 亿 / 1001.62 亿 kWh 两个累计口径的统一说明。
- 8365 万 kW/73.6%、8100 万 kW/83%、8000 万 kW/74% 三个装机口径的官方统一时点与分母。
- 冀北中长期成交均价、售电公司盈亏与批零价差统计，补齐价格与竞争缺口。

## 12. 继续读

- [省级市场状态总表](省级市场状态表-2026-11.md)
- [省间与跨区交易](省间与跨区交易-2026-11.md)
- [电力市场风险、信用与结算](电力市场风险、信用与结算-2026-11.md)
- [新能源项目开发与并网](新能源项目开发与并网-2026-11.md) · [储能投资与运营](储能投资与运营-2026-11.md) · [虚拟电厂聚合调度与商业模式](虚拟电厂聚合调度与商业模式-2026-11.md)
- [电力现货市场101问-A-基础与价格机制](电力现货市场101问-A-基础与价格机制.md) · [辅助服务与平衡市场对照](辅助服务与平衡市场对照-2026-11.md)
