---
id: m-intl-fr
section: intl
order: 9
level: core
kind: "知识模块"
title: "法国电力市场（2026 版）：核电、ARENH 退场与容量机制"
summary: "核电主导的日前市场、ARENH 于 2025 年底终止后的 VNU 安排、2026 年集中化容量机制首拍、平衡与辅助服务、储能收益与中国主体准入。"
tags: ["法国","核电","ARENH","VNU","容量机制","储能"]
cutoff: 2026-11-11
related: ["m-intl-de","m-intl-es","m-intl-it","m-intl-storage","m-cross-capacity","m-cross-snapshot","m-storage-invest","m-risk-credit"]
search: "法国 电力市场 核电 EDF ARENH VNU 容量机制 mécanisme de capacité RTE CRE EPEX 日前 负价 储能 并网 IEF 中国主体"
foot: "2026-11 · 核电 + ARENH 退场 + 容量机制"
---
# 法国电力市场：核电、ARENH 退场与容量机制（2026-11）

> 数据截止：2026-11-11｜定位：知识模块（海外市场第九站）
> 适用边界：覆盖法国本土（含 Flamanville 3）的批发市场规则，重点是核电基荷、ARENH 终止后的采购结构、2026 年集中化容量机制、日前/平衡市场与储能收益。法国通过 EPEX Spot 参与欧盟 SDAC 耦合，价格边界与 15 分钟 MTU 服从欧盟规则；具体以 CRE、RTE、EPEX 的最新公告和合同为准。
> 用途：回答“法国核电如何影响价格、ARENH 退场后售电和 PPA 怎么定价、容量机制怎么参与、储能靠什么赚钱、中国主体怎么进场”五类问题。本文是规则与交易口径整理，不构成法律、税务或投资意见。

---

## 0. 一页看懂

### 0.1 市场全景

| 项目 | 2025 年事实 | 级别/时点 |
|---|---|---|
| 本土并网总装机 | **164.5 GW**：核电 62.99、水电 25.75、光伏 30.44、风电 25.79（陆上 23.9 / 海上 1.9）、化石 17.26、生物质 2.30 GW | A，RTE，2025 末 |
| 发电量 | **547.5 TWh**：核电 373.0（68.1%）、水电 62.4、风电 49.6、光伏 32.9、气电 16.4、油 1.7、煤 0.7 TWh | A，RTE，2025 |
| 低碳电量占比 | **95.2%**（521.1 TWh） | A，RTE，2025 |
| 净出口 | **92.3 TWh** | A，RTE，2025 |
| 日前均价 | **€61.1/MWh**（2024 为 €58/MWh；小时价简单平均） | A，RTE，2025 |
| 日前负价 | **513 h**，负价时段均值约 **−€6.5/MWh** | A，RTE，2025 |
| ≥€100/MWh 小时 | **1,807 h** | A，RTE，2025 |
| 容量机制 | 2026 年转为 RTE 单一买方集中拍卖；2026-27 首拍清算 **€28,182.99/MW**（交付期价） | A，RTE/CRE，2026-07-06 |
| 电池储能 | 在运约 **1.6 GW**（2025 末，约 1/3 接输网）；排队约 **14 GW / 180 项目** | A，RTE，2025 末 |

### 0.2 三个必须记住的数字

1. **核电 68.1%**：法国电价的第一解释变量是核电可用性，不是边际气电。核电检修、干旱、Flamanville 3 投产节奏都会改变基荷价格。
2. **€61.1/MWh 与 513 h**：2025 年日前均价低于德国（€89.32/MWh），负价小时高于德国之外多数市场；核电压低午间价，尖峰仍由气电定价。
3. **ARENH 在 2025-12-31 终止**：100 TWh / €42/MWh 只适用于 2025 年及以前；2026 年起售电公司全部市场采购，VNU 是对核电超阈值收入的征缴，不是 CfD，也不是保底价。

### 0.3 法国市场的三个特殊性

- **核电基荷 + 可调**：2025 年核电调节约 33 TWh，不是“只发基荷不动”的机组；这使法国在午间光伏高峰时更容易出现负价，在晚峰时又依赖气电边际定价。
- **ARENH 退场改变合同结构**：过去售电公司用 ARENH 低价配额对冲，2026 年起要靠市场、长协或 PPA；储能和可再生能源的“价格锚”也从 ARENH 转向日前、容量机制和 CfD。
- **容量机制 2026 年重构**：从分散式担保转为 RTE 单一买方、PL-4/PL-1 两场拍卖；储能主要经 PL-1 参与，PL-4 的多年期合约与聚合商模式不匹配。

### 0.4 一句话记住

> 法国是“核电压低基荷、气电定尖峰、容量机制补固定成本”的市场；ARENH 退场后，谁拿到长协和容量合同，谁才真正锁定收益。

---

## 1. 治理与市场架构

### 1.1 机构分工

| 机构 | 角色 | 对储能/售电的含义 |
|---|---|---|
| **CRE**（能源监管委员会） | 核定 ARENH、VNU、容量机制参数、招标规则；批准并网与市场规则 | 容量资格、PPI 豁免、招标结果都以 CRE 决议为准 |
| **RTE**（输电系统运营方） | 日前耦合、平衡调度、容量拍卖单一买方、并网接入 | 平衡责任、容量合约、并网排队都找 RTE |
| **Enedis**（配电网运营方） | 本土低压/中压并网、计量与数据 | 工商储和表后项目主要走 Enedis |
| **EPEX Spot** | 法国日前/日内 NEMO，参与 SDAC/SIDC | 日前价、日内连续交易的执行场所 |
| **EDF** | 主导发电商，57 台核电机组（含 Flamanville 3） | 核电可用性与检修计划直接影响价格 |
| **能源部** | 能源政策、PPE3、核电计划、外资审查政策 | EPR2、ARENH/VNU 立法与政策方向 |

### 1.2 规则层级

| 层级 | 内容 | 例子 |
|---|---|---|
| 欧盟法规 | SDAC/SIDC、平衡条例、透明度条例、电池法规 | 15 分钟 MTU、价格边界、跨境平衡平台 |
| 法国法律/法令 | 能源法典、财政法、PPE3 | ARENH 终止、VNU、容量机制法律基础 |
| CRE 决议 | 容量参数、招标规则、并网与 ARENH/VNU 核定 | CRE 2026-199（PL-4 2030-31 参数） |
| RTE/Enedis 规则 | DTR、并网程序、平衡规则 | 接入技术条件、保护与通信要求 |
| 合同 | 并网协议、容量合同、PPA、平衡责任合同 | 项目层面的履约与担保 |

### 1.3 与德国、西班牙的差别

| 维度 | 法国 | 德国 | 西班牙 |
|---|---|---|---|
| 主力电源 | 核电 68.1% | 风光为主，气电边际 | 风光为主，水电/气电边际 |
| 日前均价（2025） | €61.1/MWh | €89.32/MWh | €65.29/MWh |
| 负价小时（2025） | 513 h | 573 h | 553 h |
| 容量机制 | 2026 年集中化，RTE 单一买方 | StromVKG 2031 起 | 2026 年项目制容量市场，首拍待举行 |
| 核电/ARENH | ARENH 2025 末终止，VNU 接续 | 无 | 无 |

---

## 2. 日前、日内与平衡

### 2.1 日前市场

| 项目 | 规则 |
|---|---|
| 运营方 | EPEX Spot（法国 NEMO） |
| 耦合 | 欧盟 SDAC 日前耦合 |
| 关闸 | 按 SDAC 统一关闸（通常为交付日前一日 12:00 CET） |
| 出清 | 统一价格耦合；法国形成分区价 |
| 粒度 | 2025-10-01 起 15 分钟 MTU |
| 价格边界 | 按 SDAC 统一边界；法国无独立边界 |
| 负价 | 允许；2025 年 513 h 为负 |

- **15 分钟 MTU 已上线**：交易日 2025-09-30、交付日 2025-10-01 全 SDAC 切换（B，EPEX 公告）。旧的“小时模型”会错算套利、偏差和平衡成本。
- **法国日前价不是“全国统一价”**：法国本土是一个报价区，但与邻国的耦合、互联线和再调度会改变实际结算；不要把法国日前价当成“西欧统一价”。

### 2.2 日内市场

- EPEX Spot 日内连续交易，参与 SIDC；15 分钟产品可交易。
- 日内流动性集中在交付前数小时；储能做日内补仓时，要同时考虑日前持仓、平衡责任和实时偏差。
- 跨境日内通过 SIDC 与邻国耦合；互联线可用容量、故障和再调度会影响价差。

### 2.3 平衡市场

| 品种 | 采购方 | 作用 | 结算 |
|---|---|---|---|
| **MA**（mécanisme d'ajustement） | RTE | 三级备用，手动激活；快速备用 <13 分钟、补充备用 <30 分钟 | 容量溢价 + 激活电量 |
| FCR | RTE（联合招标） | 频率控制，约 540 MW | 容量 |
| aFRR | RTE | 自动频率恢复，500–1,180 MW | 容量 + 能量 |
| mFRR | RTE | 人工/自动调度恢复 | 容量 + 能量 |
| 偏差结算 | RTE | 平衡责任主体偏差 | 按不平衡价 |

- **MA 的成本进 TURPE**：备用成本通过输配电价回收，不是只由平衡责任主体承担（A，CRE）。
- **PICASSO 与 MARI**：法国 2025-04-04 接入 PICASSO（aFRR 能量平台），2026-04-16 接入 MARI（mFRR 能量平台）（A，ENTSO-E 时间线）。跨境平衡价差要看平台与本国规则。
- **2026 年起 >10 MW 的 OA/CR 机组强制参加 MA**；风光参与容量到 2026-06 约 22 GW；2026H1 调节量约 0.2 TWh，远高于 2025H1 的约 15 GWh（A，RTE H1 2026 bilan）。
- **储能资格**：MA 对发用两侧开放；未找到专属 SOC/时长门槛的官方文本。容量与电量分开结算，容量机制另计。

### 2.4 技术约束与再调度

- RTE 用拓扑优化、再调度和跨境互济处理阻塞；法国核电多、互联线多，再调度对邻国价格有溢出。
- 储能并网要满足 RTE/Enedis 的保护、通信、故障穿越和无功要求；具体以 DTR 和并网协议为准。
- 2026 年底法国并网框架改革完成（A，RTE 2026H1）；改革细节与对排队的影响待核实。

---

## 3. 价格形成

### 3.1 边际机组顺序

- **基荷**：核电、水电、风电、光伏；核电边际成本低，但可调，午间会压价。
- **腰荷/尖峰**：气电（CCGT）、油、少量煤；2025 年 ≥€100/MWh 达 1,807 h，尖峰由气电定价。
- **负价**：核电最小出力、风光高发、互联线出口受限、日前与日内套利共同作用；2025 年负价 513 h，负价时段均值约 −€6.5/MWh。
- **季节**：冬季晚峰、夏季午间光伏高峰是两个不同的价格形态；储能不能只用“年度均价”做套利假设。

### 3.2 负价的三个来源

| 来源 | 机制 | 对储能的含义 |
|---|---|---|
| 核电/水电最小出力 | 机组不愿频繁启停，低价时段继续发电 | 负价时段充电价值高，但要考虑并网和平衡责任 |
| 风光高发 | 午间光伏、风电夜间高发 | 负价小时集中在特定时段，套利窗口短 |
| 互联线/出口受限 | 邻国价格低或互联线检修，法国电力外送受阻 | 跨境价差与再调度会改变负价频率 |

### 3.3 价格边界与结算

- 法国服从 SDAC 统一价格边界；具体上下限以 EPEX/SDAC 规则为准，不在此写死数字。
- 日前出清后，RTE 进行再调度与平衡；日前价不是最终结算价，偏差和平衡费用另计。
- 储能套利要按“日前价 + 平衡成本 + 电网费 + 容量机制分摊”算净收益，不能只看日前价差。

### 3.4 2025 年价格结构

| 指标 | 2025 | 2024 | 变化 |
|---|---|---|---|
| 日前均价 | €61.1/MWh | €58/MWh | +€3.1/MWh |
| 负价小时 | 513 h | 352 h | +161 h |
| 负价时段均价 | 约 −€6.5/MWh | 未列 | — |
| ≥€100/MWh 小时 | 1,807 h | 未列 | — |

> 口径：RTE 年度日前小时价简单平均；不是负荷加权，也不是实时价。与德国、西班牙比较时，先确认都是“日前、年度、baseload/小时平均”。

---

## 4. 结算与费用

### 4.1 结算链路

1. EPEX 日前/日内出清，形成交易结算。
2. RTE 平衡与再调度，形成偏差和平衡费用。
3. 输配电价（TURPE）回收电网成本与部分系统服务成本。
4. 容量机制成本由用电侧税基分摊；2026-27 首拍应分摊总额约 **€16.67 亿**，按修正后冬期下网电量分摊（A，CRE）。
5. 税费（CSPE、地方税等）进入用户账单。

### 4.2 用户侧账单结构

| 组成部分 | 内容 | 储能相关 |
|---|---|---|
| 能量费 | 日前/合同价 | 套利、PPA、CfD |
| TURPE | 输配电价 | 电网费、接入费、部分系统服务 |
| 容量机制 | 容量成本分摊 | 用电侧承担；储能作为发电/负荷两侧要分别看 |
| 税费 | CSPE、地方税等 | 表后项目自用可降低部分费用 |
| 平衡费用 | 偏差与不平衡 | 储能若不自任平衡责任，要付代理费 |

### 4.3 计量与数据

- Linky 智能电表覆盖居民和小商户；工商业用 ICE 计量。
- 15 分钟结算与 15 分钟 MTU 已上线；数据粒度、时区和 DST 处理是回测的第一道坎。
- RTE 开放数据（ODRE）提供发电、消费、交换和价格数据；具体数据集与许可要逐项核对。

### 4.4 跨境与出口

- 2025 年净出口 92.3 TWh，法国是欧洲重要的电力出口国。
- 与德国、比利时、西班牙、意大利、瑞士、英国的互联线容量和检修会改变法国价格与邻国价差。
- 储能做跨境套利要考虑互联线可用容量、拍卖机制和平衡责任，不能只看两国日前价差。

---

## 5. 容量机制

### 5.1 法律基础与 2026 年重构

| 项目 | 旧制（2017–2026） | 新制（2026 年起） |
|---|---|---|
| 组织形式 | 分散式担保，义务主体自行采购 | RTE 单一买方集中拍卖 |
| 拍卖 | 年度/多年期 | PL-4（约提前 4 年）+ PL-1（提前 1 年） |
| 合约 | 容量证书 | 容量合同，最长 15 年（PL-4） |
| 价格 | 市场形成 | 有 PPG/PPI 上限与参数 |
| 储能 | 可参与 | 主要经 PL-1；PL-4 合约期与聚合商不匹配 |

- 法律基础：能源法典 L316-4 / R316-3（A）。
- 2026-11 起新制集中化；2026-07-06 完成 2026-27 交付期首拍（A，RTE/CRE）。
- 旧制不是“没有容量机制”，而是“分散式担保”；新制把交易集中到 RTE，价格信号更透明。

### 5.2 2026-27 首拍结果

| 项目 | 结果 | 级别 |
|---|---|---|
| 拍卖日 | 2026-07-06 | A |
| 交付期 | 2026-11-01 至 2027-03-31 | A |
| 清算价 | **€28,182.99/MW**（交付期价，不是年价） | A |
| 成交/认证 | 82,446.8 MW / 86,197.8 MW | A |
| 电池认证/成交 | 608 MW / 577 MW | A |
| 灵活性预留 | 4,700 MW @ €14,967.2/MW；电池中标 400.8 MW（投标 507.5 MW） | A |
| 价格上限 | PPG €72,000/MW（=1.2×CONE €60,000）；PPI €15,000/MW | A |

> **不要把 €18,646.6/MW 当清算价**：这是供应商成本分摊商数（应分摊总额 ÷ 修正后下网电量），不是拍卖出清价。两者口径不同，不能混用。

### 5.3 PL-4 2030-31 参数

| 参数 | 数值 | 说明 |
|---|---|---|
| 拍卖量 | 79.3–81.8 GW | Cref 87.9–91.6 GW |
| CoNE | €60,000/MW·年 | 净成本上限参考 |
| 总上限 | €90,000/MW·年 | 含 CoNE 与其他项 |
| PPI | €15,000/MW·年 | 项目前期费用 |
| 合约期 | 最长 15 年 | 适合长时/新建项目 |
| 依据 | CRE 2026-199（2026-10-08） | A |

- PL-4 的多年期合约适合核电、长时储能和新建灵活电源；4 小时电池的聚合商模式更匹配 PL-1。
- 储能参与 PL-4 要评估 15 年合约、可用性义务、履约担保和收入叠加限制。

### 5.4 对储能的含义

1. **容量收入是固定成本回收的主渠道之一**：4 小时电池可通过 PL-1 获得冬季容量收入；具体降额按 CRE 认证参数。
2. **PL-4 不是“储能专属”**：合约期长、义务重，4 小时电池要谨慎；长时储能和新建项目更有优势。
3. **PPI 豁免有截止日**：2026-11-23 前受理（A，CRE 2026-199）；错过会影响项目前期费用回收。
4. **容量机制与辅助服务叠加**：同一 MW 不能同时卖全部容量；可用性义务和 SOC 预留要算清楚。

### 5.5 与英国、意大利的差别

| 维度 | 法国 | 英国 | 意大利 |
|---|---|---|---|
| 机制 | 2026 年集中化容量拍卖 | T-4/T-1 容量市场 | 容量市场 + MACSE 双轨 |
| 合约期 | PL-4 最长 15 年；PL-1 短约 | T-4 最长 15 年 | MACSE 长周期 |
| 储能参与 | 主要 PL-1；PL-4 谨慎 | 电池可参与 CM | 电池可参与 CM/MACSE |
| 价格信号 | €28,182.99/MW（2026-27 交付期） | £27.10/kW·年（2029/30 T-4） | MACSE 首轮均价 €12,959/MWh·年 |

---

## 6. 平衡与辅助服务

### 6.1 品种与采购

| 品种 | 规模/门槛 | 采购 | 储能资格 |
|---|---|---|---|
| MA 快速备用 | <13 分钟 | RTE 事前合同 + 激活报价 | 发用两侧开放 |
| MA 补充备用 | <30 分钟 | RTE 事前合同 + 激活报价 | 发用两侧开放 |
| FCR | 约 540 MW | 与 DE/AT/BE/NL/CH 联合周度招标 | 满足响应与持续时间 |
| aFRR | 500–1,180 MW | RTE；>120 MW 机组强制 | 满足响应与 SOC |
| mFRR | 按需 | RTE；MARI 跨境 | 满足响应与 SOC |
| 偏差 | 全市场 | RTE 不平衡结算 | 自任或委托平衡责任 |

### 6.2 PICASSO 与 MARI

- 法国 2025-04-04 接入 PICASSO；2026-04-16 接入 MARI（A，ENTSO-E）。
- 跨境平台提高流动性，但也把邻国价格和激活顺序带入法国平衡价；储能报价要看平台边际价，不是只看本国历史均价。
- 2026-01-01 起 >10 MW 的 OA/CR 机组强制参加 MA；风光参与容量到 2026-06 约 22 GW（A，RTE）。

### 6.3 储能参与要点

1. **预审**：并网、计量、通信、平衡责任、容量资格四件事分开办。
2. **SOC 预留**：FCR/aFRR 需要预留能量；持续时间与恢复时间按产品规则。
3. **机会成本**：平衡服务收入要与日前套利、容量可用性义务比较；同一 SOC 不能重复卖。
4. **结算**：容量与电量分开；激活电量按报价，偏差按不平衡价。
5. **2026 变化**：MA 强制参与范围扩大，风光 participation 增加，平衡市场流动性提高。

---

## 7. 可再生支持与并网

### 7.1 CRE 招标

- CRE 现行约 **58 个招标**，覆盖地面光伏、>500 kWc 光伏、100–500 kWc 光伏、陆上风电、海上风电、水电、自发自用、技术中立和 ZNI 光伏（A，CRE）。
- PPE2 地面光伏第 9 期：投标 **5,358.66 MWc**，拟授 **125 个项目 / 931.40 MWc**，加权均价同比下降 **€18.15/MWh（−22.8%）**（A，CRE 2026-187，2026-09-17）。
- CfD 即“complément de rémunération”；招标价格是 20 年合同的基础，不是现货价。
- 法国没有针对储能的专属“灵活性招标”；储能收入主要来自容量机制、辅助服务和套利。需求响应（effacement）招标 2023/2024 累计约 1,274 MW，合同延续至 2030-31（A，CRE）。

### 7.2 GO 与 PPA

- 法国 GO 通过 EEX 拍卖；2026-06 光伏 GO 成交 **2,170,833 MWh**，均价 **€1.77/MWh**（A，EEX）。
- 法国 GO 属于 AIB EECS 体系；跨境承认按 AIB 规则，默认不与其他证书体系互认。
- PPA 市场以企业购电协议为主；ARENH 退场后，售电公司和工业用户更依赖长协与 PPA。
- 储能本身不生产 GO；与可再生共址时，GO 归属和计量边界要在合同中写清。

### 7.3 并网流程

| 步骤 | 内容 | 负责方 |
|---|---|---|
| 接入申请 | 提交容量、位置、技术参数 | RTE/Enedis |
| 技术条件 | 保护、通信、故障穿越、无功 | RTE/Enedis |
| 并网协议 | 接入容量、时限、费用、保证金 | RTE/Enedis |
| CRE 批准 | 部分规则与费用需 CRE 批准 | CRE |
| 调试与验收 | 保护定值、通信、黑启动（如适用） | RTE/Enedis |

- 并网典型时长：官方未披露，不能引用单一固定值。
- 2025 年末已获接入权约 **30 GW**：数据中心 14、制氢 9.5、工业 6.5 GW；另有电池排队约 **14 GW / 180 项目**（A，RTE）。三类数字不能直接相加当“总排队”。
- 灵活/非 firm 接入（“gabarits”）目前只有 B 级交易商文章，未见官方文本；投决前要向 RTE 确认。
- 2026 年底并网框架改革完成（A，RTE 2026H1）；改革细节待核实。

### 7.4 合规清单

| 事项 | 法国要求 | 状态 |
|---|---|---|
| 低压并网 | NF C 15-100 | 常用标准；储能具体适用条款待核实 |
| 高压并网 | NF C 13-100；RTE DTR | 常用标准；项目按 DTR 执行 |
| 电池系统 | IEC 62933 等 | 适用清单未找到官方强制文本 |
| 热失控测试 | UL 9540A | 法国是否强制引用未找到；不要默认等同 |
| 消防/环境 | ICPE | 具体 rubrique 未找到；按项目环评与消防审查 |
| 网络安全 | NIS2 法国转化 | 截至 2026-11 未确认生效（C） |
| 电池护照 | EU 2023/1542 第 77 条 | 2027-02-18 起对 EV/工业 >2 kWh 电池强制 |
| 外资审查 | IEF：非欧经区 25% 表决权（上市公司 10%），能源属敏感 | 2026-718 号法令扩展部分情形（B） |

---

## 8. 储能与灵活性

### 8.1 装机与管线

| 指标 | 数值 | 级别/时点 |
|---|---|---|
| 在运电池 | 约 **1.6 GW** | A，RTE，2025 末 |
| 其中输网/表后 | 约 1/3 接输网；表后约 140 MW | A，RTE，2025 末 |
| 排队 | 约 **14 GW / 180 项目** | A，RTE，2025 末；管线不是存量 |
| MWh 存量 | 未找到官方值 | 待核实 |
| CRE 2030 情景 | **5.5 GW**，按 4 小时电池、filière 系数 0.45 建模 | A，CRE 2026-199 |

- 法国电池以 4 小时为主；2 小时项目在容量机制和辅助服务中的可用性较低。
- 排队 14 GW 是“申请/管线”，不是已建；不能与 1.6 GW 存量相加。
- 2030 年 5.5 GW 是情景值，不是目标或补贴承诺。

### 8.2 收益堆叠

| 收入线 | 买单方 | 计价方式 | 关键约束 |
|---|---|---|---|
| 容量机制 PL-1 | RTE | €/MW（交付期） | 认证、可用性、履约担保 |
| 容量机制 PL-4 | RTE | €/MW·年，最长 15 年 | 长合约、义务重，4h 电池谨慎 |
| MA/FCR/aFRR/mFRR | RTE | 容量 + 电量 | 预审、SOC、响应时间 |
| 日前/日内套利 | 市场 | €/MWh 价差 | 15 分钟 MTU、平衡成本 |
| PPA/GO | 企业/市场 | €/MWh；GO €/MWh | 合同结构、证书归属 |
| 表后自用 | 用户 | 节省电费 | 电网费、税费、计量 |

- 法国没有储能专属补贴；容量机制和辅助服务是主要固定收入。
- 容量机制收入按交付期计价，做年度模型时要换算成年化值，并注明口径。
- 收入叠加冲突：同一 MW 不能同时卖满容量和全部辅助服务；SOC 预留要计入机会成本。

### 8.3 典型配置与运行

| 配置 | 主要收入 | 适用场景 |
|---|---|---|
| 4h / 100 MW 独立储能 | 容量 PL-1 + MA/aFRR + 套利 | 输网侧、系统服务 |
| 2h / 工商储 | 表后自用 + 需量管理 + 少量辅助 | 工业、商业、数据中心 |
| 共址可再生 + 储能 | CfD/PPA + 容量 + 辅助 | 光伏/风电基地 |
| 长时储能 | PL-4 + 容量 + 套利 | 2030 年代、长时需求 |

- 法国核电多、负价多，午间充电、晚峰放电的套利形态明显；但负价时段短，不能假设每天都有。
- 4 小时电池的循环次数、RTE、退化和辅助服务调用要一起建模；只用 RTE 和价差会高估收益。

### 8.4 投决要点

1. **先确认容量资格**：PL-1 认证、PPI 豁免（2026-11-23 截止）、可用性义务。
2. **再确认并网**：接入容量、时限、保证金、是否非 firm；官方不披露典型时长，要按项目问 RTE。
3. **算净收益**：日前价差 − 平衡成本 − 电网费 − 容量分摊 + 容量收入 + 辅助收入。
4. **做敏感性**：核电可用性、负价小时、气价、互联线可用容量、ARENH/VNU 政策变化。
5. **合同结构**：PPA/CfD 与容量机制的收入叠加限制要在 Term Sheet 写清。

---

## 9. 中国主体进入路径

### 9.1 主体与注册

- 设立法国 SPV/项目公司；参与市场交易通常需要本地注册和平衡责任安排。
- 纯财务投资可以持股，但控股项目公司要承担开发、并网、容量和合规义务。
- 售电/聚合业务需要 CRE 授权或注册；具体门槛按业务模式确认。

### 9.2 外资审查（IEF）

- 非欧经区投资者取得法国公司 **25% 表决权**（上市公司 **10%**），且目标从事 R.151-3 敏感活动（含能源），需事前审批。
- 2026-718 号法令把 10% 门槛扩展到部分在第三国上市的法国公司（B，2026-07-30）。
- 中资国企/基金在能源领域更容易被审；交易结构和时间表要预留审批窗口。

### 9.3 并网、认证与消防

- 并网走 RTE/Enedis DTR；保护、通信、故障穿越、无功和调试按项目执行。
- 低压 NF C 15-100、高压 NF C 13-100 是常用标准；储能具体适用条款要向认证机构确认。
- UL 9540A 不是法国强制认证；不要用北美证书直接替代法国并网/消防审查。
- ICPE 具体 rubrique 未找到官方文本；按项目环评、消防和地方政府要求办理。
- 电池护照 2027-02-18 起适用；出口欧盟的电池要提前准备数据。

### 9.4 容量机制资格

- 容量机制需要 CRE 认证；电池按认证参数降额。
- PPI 豁免申请截止 2026-11-23；错过会影响前期费用回收。
- PL-1 适合 4 小时电池；PL-4 适合长时/新建项目，但合约期长、义务重。

### 9.5 税务、信用与保险

- 税务：企业所得税、地方税、CSPE/容量分摊；具体按项目结构。
- 信用：容量合同、PPA、并网协议通常要求履约担保/母公司担保。
- 保险：建设期、运营期、电池热失控/火灾、第三方责任；法国消防审查会看保险安排。

### 9.6 落地顺序

1. 选市场与场址：优先输网侧/负荷中心，确认接入容量。
2. 设 SPV：股权结构、IEF 预判、税务。
3. 锁并网：接入申请、技术条件、保证金、非 firm 选项。
4. 锁收入：容量 PL-1、辅助服务预审、PPA/GO。
5. 过合规：NF C/DTR、ICPE、消防、NIS2、电池护照。
6. 投决：按净收益和敏感性出 IC  memo，不用单一均价。

---

## 10. 十个常见坑

1. **把 ARENH 的 100 TWh / €42/MWh 当成 2026 年仍有效**：2025-12-31 终止，2026 年起全部市场采购。
2. **把 VNU 当成 CfD 或保底价**：VNU 是对核电超阈值收入的征缴，不是收入保证。
3. **把 €28,182.99/MW 当年度价**：这是 2026-27 交付期价，年化要按交付期换算。
4. **把 €18,646.6/MW 当清算价**：这是成本分摊商数，不是拍卖出清价。
5. **把 63 GW 核电当成完全可调**：核电有最小出力、爬坡和检修约束；2025 年调节约 33 TWh，不是无限灵活。
6. **把 513 h 负价当实时负价**：RTE 口径是日前小时价；实时负价可能更多或更少。
7. **把 30 GW 接入权与 14 GW 电池排队相加**：两类数字口径不同，不能当总排队。
8. **以为法国有储能专属招标**：没有；储能靠容量机制、辅助服务和套利。
9. **把 UL 9540A 当法国强制认证**：法国适用清单未核实；不要用北美证书替代。
10. **用年度均价做套利假设**：法国负价集中在午间、尖峰在晚峰；必须用 15 分钟/小时 profile。

---

## 11. 与德国、西班牙、意大利对照

| 维度 | 法国 | 德国 | 西班牙 | 意大利 |
|---|---|---|---|---|
| 主力电源 | 核电 68.1% | 风光 + 气电 | 风光 + 水电/气电 | 气电 + 光伏 |
| 2025 装机 | 164.5 GW | 294.7 GW | 待核实 | 145.9 GW |
| 2025 日前均价 | €61.1/MWh | €89.32/MWh | €65.29/MWh | €115.9/MWh（PUN） |
| 2025 负价小时 | 513 h | 573 h | 553 h | 0 h（B，样本 8,040 h） |
| 容量机制 | 2026 集中化，RTE 单一买方 | StromVKG 2031 起 | 2026 项目制，首拍待举行 | CM + MACSE |
| 储能主要收入 | 容量 PL-1 + MA/辅助 + 套利 | 套利 + 平衡 + 电网费豁免 | 套利 + 辅助 + 容量（待首拍） | MACSE + CM + MSD |
| 并网排队 | 30 GW 接入权 + 14 GW 电池排队 | 待核实 | 37.37 GW 申请（C） | 277 GW 储能申请（B） |

> 均价口径不同：法国、德国、西班牙为日前年度值；意大利为 PUN 全时段。跨国比较先对齐口径，不要直接排序。

---

## 12. 2026–2027 观察清单

| 时间 | 事项 | 对投决的影响 | 状态 |
|---|---|---|---|
| 2026-11-23 | PL-4 2030-31 PPI 豁免受理截止 | 项目前期费用回收 | A，CRE 2026-199 |
| 2026Q4 | PL-4 2030-31 拍卖 | 长时/新建项目容量收入 | 待核实具体日期 |
| 2026 年底 | EPR2 FID、Penly 建设许可、欧委会援助决定 | 核电供给与长期价格 | 待核实 |
| 2026 年底 | 并网框架改革完成 | 排队、接入时限、非 firm | A（进程），细节待核实 |
| 2026 年内 | Flamanville 3 商业投运 | 核电可用性 | 待核实 |
| 2027 年 | PL-1 2027-28 拍卖 | 4h 电池容量收入 | 通常 7 月，待核实 |
| 2027 年 | VNU 首次实际结算 | 核电收入、售电成本 | 待核实 |
| 2027-02-18 | 电池护照强制 | 出口欧盟电池合规 | A（EU 2023/1542） |
| 2027 年 | MARI 跨境平衡效果 | mFRR 价差与流动性 | 观察 |

---

## 13. 官方来源与口径

> 以下链接在 2026-11 做过可达性检查；规则/数据以官网最新版本为准。无法稳定访问的页面注明状态，仅作查证入口。

| 来源 | 用途 | 级别 | 链接状态 |
|---|---|---|---|
| RTE · Bilan électrique 2025 | 装机、发电、价格、负价、出口 | A | https://www.rte-france.com/analyses-tendances-et-prospectives/bilan-electrique |
| RTE · Bilan H1 2026 | 2026H1 平衡、MA、并网改革 | A | https://assets.rte-france.com/prod/public/2026-07/2026-07-16-bilan-semestre1.pdf |
| CRE · ARENH | ARENH 规则与终止 | A | https://www.cre.fr/electricite/marche-de-gros-de-lelectricite/acces-regule-a-lelectricite-nucleaire-historique-arenh.html |
| CRE · VNU | VNU 参数与 CRE 估算 | A | https://www.cre.fr/electricite/marche-de-detail-de-lelectricite/vnu-estimation-des-revenus-nucleaires-dedf.html |
| CRE · 2026-199 | PL-4 2030-31 参数 | A | https://www.cre.fr/fileadmin/Documents/Deliberations/2026/261008_2026-199_Parametrage_periode_de_livraison_2030_2031.pdf |
| CRE · 容量机制首拍 | 2026-27 参数与结果 | A | https://www.cre.fr/actualites/toute-lactualite/la-cre-constate-les-parametres-de-financement-du-nouveau-mecanisme-de-capacite-pour-la-periode-de-livraison-2026-2027.html |
| CRE · 2026-187 | PPE2 地面光伏第 9 期结果 | A | https://www.cre.fr/fileadmin/Documents/Deliberations/2026/260917_2026-187_AO_PV_Sol_9eP_rapport.pdf |
| CRE · 系统服务与 MA | FCR/aFRR/mFRR、MA | A | https://www.cre.fr/electricite/reseaux-delectricite/services-systeme-et-mecanisme-dajustement.html |
| ENTSO-E · PICASSO/MARI | 平台接入时间线 | A | `entsoe.eu`（自动访问返回 000） |
| EEX · French GO auctions | 法国 GO 拍卖结果 | B | https://www.eex.com/en/markets/energy-certificates/french-auctions-power |
| ODRE · 发电装机 | 分技术装机数据 | A | https://odre.opendatasoft.com/explore/dataset/parc-prod-par-filiere/ |
| EPEX Spot · 公告 | 15 分钟 MTU 上线 | B | `epexspot.com`（自动访问返回 000） |
| 欧盟 · 电池法规 | 电池护照时间表 | A | `eur-lex.europa.eu`（自动访问可能返回 202） |
| 法国 · IEF | 外资审查门槛 | A | `legifrance.gouv.fr`（按 R.151-3 查） |

### 口径提醒

- **装机**：RTE 口径为本土并网机组，含 Flamanville 3，不含自用/离网；与 ENTSO-E“净发电容量”不完全一致。
- **均价**：RTE 年度日前小时价简单平均，不是负荷加权；与交易所年报的 baseload 值可能有小数差。
- **负价**：513 h 是日前小时价；实时负价、15 分钟负价是另一口径。
- **容量价**：€28,182.99/MW 是 2026-27 交付期价；€18,646.6/MW 是成本分摊商数；两者都不能直接年化。
- **储能**：1.6 GW 是 2025 末在运；14 GW 是排队管线；5.5 GW 是 2030 情景，不是目标。
- **并网**：30 GW 接入权（数据中心/制氢/工业）与 14 GW 电池排队不是同一口径，不能相加。

---

## 14. 与技能和其他笔记的分工

- **电力交易技能**：用法国卡判断“核电/ARENH/容量机制”三个变量，不重复本文的规则细节；报价与结算口径见技能 §7A。
- **储能技能**：用 §14A 法国卡做收益堆叠与投决；本文提供容量、辅助服务、并网与合规的底层事实。
- **横向专题**：[容量机制横向对照](容量机制横向对照-2026-11.md)、[辅助服务与平衡市场对照](辅助服务与平衡市场对照-2026-11.md)、[海外并网与合规](海外并网与合规-2026-11.md)、[储能收益建模与数据源](储能收益建模与数据源-2026-11.md)、[跨国 PPA、绿证与 tolling](跨国PPA与绿证-2026-11.md)。
- **同口径快照**：[海外市场同口径快照与投决日历](海外市场同口径快照与投决日历-2026-11.md) 的法国行；先看“能不能横着比”，再做项目测算。
- **单市场对照**：[德国电力市场](德国电力市场-2026-11.md)、[西班牙电力市场](西班牙电力市场-2026-11.md)、[意大利电力市场](意大利电力市场-2026-11.md)、[比利时与北欧电力市场](比利时与北欧电力市场-2026-11.md)。

---

## 速查

| 问题 | 一句话答案 |
|---|---|
| 法国电价为什么低？ | 核电 68.1% 压低基荷，2025 日均价 €61.1/MWh |
| 负价多吗？ | 2025 年 513 h，午间光伏高峰为主 |
| ARENH 还有吗？ | 2025-12-31 终止；2026 起市场采购，VNU 接续 |
| 容量机制怎么参与？ | 2026 年集中化；4h 电池走 PL-1，长时/新建看 PL-4 |
| 储能靠什么赚钱？ | 容量 + MA/FCR/aFRR/mFRR + 套利；没有专属补贴 |
| 并网排队多长？ | 官方未披露典型时长；2025 末 30 GW 接入权 + 14 GW 电池排队 |
| 中国主体最难哪关？ | IEF 外资审查 + 容量资格/PPI + 并网合规 |
| 最大的坑？ | 把 ARENH、容量价、接入权三个口径混用 |
