---
id: m-prov-hubei
section: province
order: 11
level: core
kind: "知识模块"
title: "湖北电力市场：2025 转正、华中枢纽与水电丰枯定价（2026 版）"
summary: "湖北现货 2025-06-06 转正式运行（全国第二批首个，发改办体改〔2025〕394号）；2025 批发侧结算 1092.88 亿 kWh/437.448 元每兆瓦时、零售侧 420.944 元每兆瓦时、注册主体 9472 家；水电发电量占全省约 44%、三峡外送与外购受端并存，独立储能容量补偿 165 元/千瓦·年清单制。"
tags: ["湖北", "2025 转正", "华中区域", "水电丰枯", "三峡外送", "储能容量", "固定分时退出"]
cutoff: 2026-11-08
related: ["m-province","m-spot-b","m-spot-interprovincial","m-risk-credit","m-price-policy","m-cross-capacity","m-cross-ancillary","m-vpp-core"]
search: "湖北 电力市场 现货 正式 2025-06 2025-06-06 416天 发改办体改〔2025〕394号 2025-04-29 第二批首个转正 华中能源监管局 68台 3338万千瓦 9472 1600 59 7809 1 3 2248户 2057.68万千瓦 253.69万千瓦 361.37万千瓦时 7次 五位一体 省内+省间 冯岩 邵立政 1092.88 437.448 1091.73 420.944 416.1 332.88 439.32 0-1000 0-1200 申报 出清 节点边际电价 电煤库存7天 照付不议 偏差结算 24小时 鄂发改价管〔2025〕328号 165元 10小时 66元 清单制 按月考核 240次 180次 20% 2026-02-01 550万千瓦 储能体系建设方案 2025-2030 0.333 0.387 488361.054 1083952.908 15.72亿 20541 0.26-0.39 0.25-0.38 12年 K1 K2 30% 50% 固定分时 全覆盖 1656 2026-03-01 水电44% 三峡63% 143GW 47GW 46GW 38GW 11GW 22.5GW 国调 华中网调 湖北省调 宜华 葛南 林枫 龙政 江城 6054.9万千瓦 8600万 1294万千瓦 18.2% 29条 荆门1000千伏 6条特高压 300万 三号主变 9-22 3100万千瓦 214万千瓦 920万千瓦时 龙政直流 鄂赣联络线 澡盆曲线 0.15 0.50 0.75 华中四省 跨区互济 2026-07-01 2438万千瓦时 1亿 263.82 205.5 160.85 333.71 597.8厘 三峡入库 22325 12461 264元 12.5GW 35元 23元 丰枯 偏枯 偏丰 鄂能源调度〔2025〕66号 V1.0 中长期细则解读 照付不议"
summary_en: "Hubei's spot market entered formal operation on 2025-06-06 as the first of the second batch of pilots under Fa-gai-ban-ti-gai [2025] No. 394: 2025 wholesale settlement was 109.288 TWh at 437.448 CNY/MWh with retail at 420.944 CNY/MWh and 9,472 registered entities; hydropower supplies about 44% of generation with Three Gorges exports coexisting with import peaks, and independent storage receives list-based capacity compensation at 165 CNY/kW-year."
confidence: mixed
foot: "2026-11 · 省级市场档案（P0）"
---
# 湖北电力市场：2025 转正、华中枢纽与水电丰枯定价（2026-11）

> 数据截止：2026-11-08｜定位：省级市场深度档案（P0，现货正式运行市场）
> 适用边界：本页只写湖北的省级增量，不重复全国 136、现货基本规则、1656 中长期规则与 976 结算规则。全国底座见文末「继续读」；具体交易、结算、法律意见以省级原文和合同为准。
> 用途：回答湖北「市场怎么运行、现货怎么报价、机制电价怎么算、储能/VPP 怎么参与、用户怎么买电、2026 年该看什么」六类问题。

---

## 0. 一页看懂

### 0.1 十条结论

1. **转正时间已可写到日**：湖北现货 2025-06-06 转正式运行，历经 416 天长周期结算试运行，是全国第二批现货试点中**首个转正**省份（B，中国能源新闻网、长江云）；浅档案原只写到「2025-06」，本轮补到具体日期。
2. **国家节点是硬约束**：发改办体改〔2025〕394号（2025-04-29）明确「湖北 2025 年 6 月底前、浙江 2025 年底前转入正式运行」，并要求连续运行一年以上、第三方评估、省政府批准、报国家发改委与国家能源局备案（A）。
3. **规模与均价有官方口径**：2025 年批发侧总结算电量 1092.88 亿 kWh、结算均价 437.448 元/兆瓦时；零售侧结算 1091.73 亿 kWh、均价 420.944 元/兆瓦时（B，湖北电力交易中心 2026-01-29 发布）。
4. **主体以电力用户为主**：2024 年底注册经营主体 9472 家，其中发电企业 1600 家、售电公司 59 家、电力用户 7809 家、新型储能 1 家、虚拟电厂 3 家（B，国网湖北调控中心口径）。
5. **水电是湖北定价的第一变量**：水电（含三峡）发电量占全省约 44%，且**不在现货中报价**；来水经外送后留在省内的水电决定燃煤竞价空间，进而决定现货均价（C，行业研究测算口径）。
6. **三峡外送与受端并存**：全省发电量比全社会用电量多约 13%，多出部分主要是三峡外送；同时度夏可落实外购高峰电力 1294 万千瓦（+18.2%），29 条 500 千伏及以上线路构成「全国电力立交桥」（C）。
7. **丰枯直接写进价格**：2025 年 6 月强降水、水电全时段大发，现货月均价 246.68 元/兆瓦时；2026 年 9–10 月长江偏枯、留省水电减少，均价升到约 335 元/兆瓦时（C）。
8. **限价已闭环但要区分申报与出清**：现货实施细则 V1.0（鄂能源调度〔2025〕66号，2025-12-31 发布，转载）规定市场申报 0–1000 元/兆瓦时、出清 0–1200 元/兆瓦时，采用节点边际电价（C，转载口径，正式文本待核）；中长期另有 332.88–439.32 元/兆瓦时的限价带（C）。
9. **储能容量是全国少见的地方文本**：鄂发改价管〔2025〕328号给电网侧独立储能 165 元/千瓦·年容量补偿、清单制、按月考核、2026-02-01 起执行暂定 1 年（A/B）；按 10 小时折算后 4 小时储能实际约 66 元/千瓦·年（C）。
10. **136 首轮已出清**：2025-12-18 公示 2026 年度增量竞价结果，光伏 0.333 元/kWh（488361.054 兆瓦时）、风电 0.387 元/kWh（1083952.908 兆瓦时），共 20541 个项目入选、执行 12 年（B/C，公示值）。

### 0.2 核心参数

| 维度 | 当前口径 | 级别/来源 |
|---|---|---|
| 省级现货 | 正式（2025-06-06）；416 天结算试运行 | B，中国能源新闻网 |
| 转正依据 | 发改办体改〔2025〕394号（2025-04-29），要求 6 月底前转正 | A，国家发改委 |
| 2025 批发侧结算 | 1092.88 亿 kWh，均价 437.448 元/兆瓦时 | B，湖北电力交易中心 |
| 2025 零售侧结算 | 1091.73 亿 kWh，均价 420.944 元/兆瓦时 | B，湖北电力交易中心 |
| 2024 年底注册主体 | 9472 家（发电 1600、售电 59、用户 7809） | B，国网湖北 |
| 现货申报/出清限价 | 申报 0–1000、出清 0–1200 元/兆瓦时 | C，现货实施细则 V1.0（鄂能源调度〔2025〕66号转载） |
| 水电占比 | 发电量占全省约 44%，不在现货报价 | C，行业研究测算 |
| 2026 首轮机制电价 | 光伏 0.333、风电 0.387 元/kWh | B/C，公示值 |
| 独立储能容量补偿 | 165 元/千瓦·年，清单制、按月考核 | A/B，鄂发改价管〔2025〕328号 |
| 固定分时 | 已退出（全覆盖模式，批发+零售用户） | B/C |
| 结算线索 | 「照付不议、偏差结算」为中长期细则条款（华中监管局解读页，A）；「24 小时结算」仍待核实 | A（中长期）/待核实（24 小时） |
| 煤电容量电价 | 湖北省级标准待核实 | — |

### 0.3 市场边界与治理

| 维度 | 口径 |
|---|---|
| 电网 / 市场范围 | 国家电网，国网湖北省电力有限公司；华中电网枢纽 |
| 交易机构 | 湖北电力交易中心有限公司 |
| 调度机构 | 国网湖北电力调度控制中心；三峡国调直调、华中网调、湖北省调三级并存 |
| 监管部门 | 国家能源局华中监管局（华中能源监管局）、湖北省能源局/发改委 |
| 市场范围 | 「中长期 + 现货 + 辅助服务 + 零售市场 + 绿电绿证」五位一体，「省内 + 省间」协同 |
| 现货状态 | 正式（2025-06-06）；90% 以上火电、80% 以上用户、70% 以上新能源直接进现货（B/C） |
| 区域叠加 | 华中区域、华中四省跨区互济市场（2026-07-01 启动）、省间现货、五条直流外送与跨区入鄂受电并存；区域互济不等于省内现货再次转正 |

---

## 1. 市场结构与规模

### 1.1 2025–2026 体量

| 指标 | 2025 | 2026 安排/进展 | 级别 |
|---|---|---|---|
| 批发侧结算电量 | 1092.88 亿 kWh | 上半年实时现货均价 263.82 元/兆瓦时（C） | B |
| 批发侧结算均价 | 437.448 元/兆瓦时 | 1–10 月实时均价约 257 元/兆瓦时（C） | B/C |
| 零售侧结算电量 | 1091.73 亿 kWh | 固定分时退出后按市场分时价格传导 | B |
| 零售侧结算均价 | 420.944 元/兆瓦时 | 2026 年市场化出清电量占全社会用电超 50%（C） | B/C |
| 年度双边协商 / 集中竞价 | 20 亿 kWh / 84.02 亿 kWh（2025 年度交易，C） | 2026 年年度交易约 996 亿度、集中竞价 866 亿度均价 388 元（C） | C |
| 注册经营主体 | 9472 家（2024 年底） | 现货转正后继续扩容，2025 年底口径待核实 | B |
| 电源装机 | 水电 38 GW、火电 46 GW（2026-06 末，C） | 合计 143 GW：光伏 47、火电 46、水电 38、风电 11 GW（C） | C |
| 最大负荷 | 2026-07-15 达 6054.9 万千瓦，夏季三次创新高（C） | 行业预测 2030 年最大负荷 8600 万千瓦（C） | C |

> 口径提示：1092.88 亿 kWh 是「批发侧总结算电量」、1091.73 亿 kWh 是「零售侧结算电量」，两者相差约 1.15 亿 kWh，是批零两侧分别统计的结果，不是同一笔电量的两种说法；437.448 与 420.944 元/兆瓦时同样是批发/零售两个口径的结算均价。这组结算数据来自湖北电力交易中心 2026-01-29 发布的《2025 年电力市场运行情况》（B）。2026 年体量多来自行业研究测算（C），引用时须注明「非监管统计」。

### 1.2 主体结构

| 主体 | 数量（2024 年底） | 交易含义 | 级别 |
|---|---|---|---|
| 注册经营主体合计 | 9472 家 | 市场覆盖面广，转正时已具备完整主体结构 | B |
| 发电企业 | 1600 家 | 68 台 3338 万千瓦统调燃煤 + 集中式新能源全部参与出清 | B |
| 售电公司 | 59 家 | 数量远少于发电企业，零售侧竞争相对集中 | B |
| 电力用户 | 7809 家 | 除居民、农业外全部工商业用户进入市场 | B |
| 新型储能 | 1 家 | 转正时点数量极少，2026 年靠价格机制扩容 | B |
| 虚拟电厂 | 3 家 | 已接入 2248 户用户，聚合充电桩、5G 铁塔等 | B |
| VPP 聚合资源 | 接入 2248 户、总容量 2057.68 万千瓦 | 累计验证双向调节能力 253.69 万千瓦 | B |
| 分布式 / 电动汽车 | 细则「适时引入」，数量待核实 | 中长期细则 2025 修订版预留准入 | B |

> 结构性判断：**「发电企业 1600 家 vs 售电公司 59 家」是湖北与沿海省份最大的结构差异**——发电侧分散、售电侧集中，零售竞争不充分；叠加水电不报价、三峡国调直调，价格主要由「留省水电 → 燃煤竞价空间」决定，而不是由售电公司之间的报价竞争决定（B/C）。VPP 虽只有 3 家，却已聚合 2057.68 万千瓦，是湖北把大用户、充电桩、5G 铁塔纳入调控的关键通道。

## 2. 时间线

| 时间 | 事件 | 级别 |
|---|---|---|
| 2025-04-11 | 湖北电力交易中心发布《湖北省电力中长期交易实施细则》2025 修订版 | B |
| 2025-04-29 | 发改办体改〔2025〕394号印发，要求湖北 6 月底前转正式运行 | A |
| 2025-06-06 | 湖北电力现货市场历经 416 天结算试运行转正式运行，全国第二批首个 | B |
| 2025 年 6 月 | 连续强降水、水电全时段大发，现货月均价 246.68 元/兆瓦时（2025 上半年口径，C） | C |
| 2025-11 | 发布《湖北省储能体系建设方案（2025-2030年）》，2030 年前新增 550 万千瓦以上新型储能 | B |
| 2025-11-04 | 湖北省能源局增量新能源项目竞价通知（依据，C） | C |
| 2025-12-18 | 国网新能源云公示 2026 年度增量新能源机制电价竞价结果 | B/C |
| 2026-01-04 | 省发改委、省能源局发布《关于建立新型储能价格机制的通知》（鄂发改价管〔2025〕328号） | A/B |
| 2026-01-29 | 湖北电力交易中心发布《2025 年电力市场运行情况》 | B |
| 2026-02-01 | 新型储能价格机制正式执行，执行期限暂定 1 年 | A/B |
| 2026-03-01 | 1656 号规则施行，直接参与市场交易的经营主体不再人为规定分时电价水平和时段 | A |
| 2026-07-01 | 华中四省（鄂湘豫赣）跨区互济市场正式启动，首日成交 2438 万 kWh | C |
| 2026-07-10 | 午间风光最大出力 3100 万千瓦，绿电经龙政直流、鄂赣联络线送川赣 214 万千瓦 | C |
| 2026-07-15 | 全省最大负荷 6054.9 万千瓦，夏季三次创历史新高 | C |
| 2026-09-22 | 荆门 1000 千伏特高压站三号主变扩建开工，新增 300 万千瓦接收能力 | C |
| 2026 年 9–10 月 | 长江来水偏枯，留省水电减少，现货均价升至约 335 元/兆瓦时（C） | C |
| 2025 年底起 | 独立储能 165 元/千瓦·年清单制、按月考核（浅档案口径） | B |

> 易混淆点：浅档案原把转正只写为「2025-06、具体生效日待核实」，本轮据中国能源新闻网与长江云补到 **2025-06-06**（B），但省级正式运行通知的**文号与官方详情页仍未核到**，故仍需标待核实；「2025 年底起」是浅档案对储能容量机制的粗口径，正式文件 鄂发改价管〔2025〕328号 明确 **2026-02-01 起执行、暂定 1 年**（A/B），两者不是同一时点，观察清单中列为待核事项。

## 3. 交易品种与组织流程

| 品种 | 状态 | 本省要点 |
|---|---|---|
| 年度/月度/月内中长期 | 运行 | 双边协商、集中竞价、滚动撮合、挂牌；分时段交易一个时段只能选一个方向 |
| 日前现货 | 正式（2025-06-06） | 节点边际电价；每 15 分钟形成价格；行业口径称「现货只结实时、日前不作结算依据」（C，待核实） |
| 实时现货 | 正式（2025-06-06） | 高峰最高超 1 元/kWh、低谷最低可至 0 元/kWh（B/C，长江云） |
| 辅助服务 | 运行 | 五位一体组成之一；省级辅助服务细则与调频限价待核实 |
| 容量（独立储能） | 运行 | 165 元/千瓦·年清单制、按月考核、按 10 小时折算 |
| 容量（煤电） | 待核实 | 湖北省级煤电容量电价标准与名单未核到 |
| 绿电 / 绿证 | 运行 | 五位一体组成之一；2026-07-10 绿电经龙政直流、鄂赣联络线外送 |
| 零售 | 运行 | 固定分时退出（全覆盖模式），终端分时价格由市场交易价格传导 |
| 省间 / 华中互济 | 运行 | 华中四省跨区互济 2026-07-01 启动；省间填谷市场 VPP 累计启动 7 次 |
| 新型主体 | 运行 | VPP、负荷型虚拟电厂入中长期细则；适时引入储能、分布式电源、充电设施 |

### 3.1 交易组织流程（省级）

1. **中长期锁量锁价**：年度、月度、月内分期组织，双边协商原则不限价、集中竞价可设上下限（由湖北电力市场管理委员会提出、经华中能源监管局和湖北省有关政府部门审定）。
2. **日前申报**：火电以机组为交易单元、新能源以场站为单元报量报价；水电（含三峡）不在现货中报价，作为边界条件；负荷型虚拟电厂按细则参与。
3. **日前出清**：采用节点边际电价，申报 0–1000 元/兆瓦时、出清 0–1200 元/兆瓦时（鄂能源调度〔2025〕66号细则 V1.0 转载，C）；燃煤电煤库存可用天数低于 7 天或燃气气源不足时按申报上限报价但不参与定价。
4. **实时运行**：每 15 分钟形成新价格；行业研究口径称湖北「现货只结实时、日前出清不作结算依据」（C，需省级细则确认）；水电承担日内调峰，中午降出力给光伏让出空间。
5. **结算**：按 976 号文第 5/8/10 个工作日时点出核对版、正式结算依据与账单；浅档案记有「照付不议、偏差结算、24 小时结算」线索（B/C），正式条款未核到，按合同与省级规则执行。

## 4. 现货设计

### 4.1 价格边界：一定要区分「申报」「出清」与「中长期限价」

| 口径 | 申报/出清边界 | 适用与级别 |
|---|---|---|
| 现货申报 | 0–1000 元/兆瓦时 | 现货实施细则 V1.0（鄂能源调度〔2025〕66号，2025-12-31 发布，转载）；C |
| 现货出清 | 0–1200 元/兆瓦时 | 现货实施细则 V1.0（66号转载）；节点边际电价；C |
| 中长期集中竞价（火电下限） | 不低于燃煤标杆电价 416.1 元的 80%，即 332.88 元/兆瓦时 | 行业研究测算口径；C |
| 中长期集中竞价（买方上限） | 用户报价加系统运行费分摊（暂按 60 元）不超过标杆价 120%，即 439.32 元/兆瓦时 | 行业研究测算口径；C |
| 实时价格上沿 | 限定值 = 0.382 ×（上月末 CECI 沿海 5500 大卡综合价 + 200 元/吨）×（1+合理收益率），触发时全部节点电价同比例缩小 | 行业研究测算口径；C，待省级文件确认 |

> 这是湖北页最容易写错的地方：**申报 0–1000 与出清 0–1200 是两个数**，不能合并成「限价 0–1200」；中长期 332.88–439.32 元/兆瓦时是另一套「限价钉子」，与现货限价完全不同层，行业研究称年度与月度竞价基本被钉在该区间、只有月内连续运营跟随现货（C）。价格上沿公式、416.1 元标杆价均来自行业定量研究（C），**不是省级正式文件**，回答「湖北限价」时优先给 V1.0 细则的 0–1000 / 0–1200（C，66号转载口径）。

### 4.2 现货设计要点

| 要素 | 湖北口径 | 交易含义 |
|---|---|---|
| 定价机制 | 节点边际电价 | 与「系统边际电价」省份不同，需关注节点阻塞差异 |
| 出清粒度 | 每 15 分钟形成新价格 | 日内策略按 96 点建模 |
| 水电处理 | 水电（含三峡）不报价，作为边界条件 | 来水与外送决定燃煤竞价空间，是价格第一驱动 |
| 三峡调度 | 国调直调 22.5 GW，不在湖北调频结算范围 | 三峡电量不属于省内可调度报价资源（C） |
| 火电约束 | 电煤库存 <7 天或气源不足按申报上限报价、不参与定价 | 一次能源供应约束下的特殊报价规则（B） |
| 价格上沿 | 超「变动成本 ×（1+合理收益率）」触发与供需比挂钩、同比例缩小 | 2026 年可识别触发日 36 天，其中 20 天在 9–10 月（C） |
| 分时形态 | 「澡盆曲线」：午间 10–16 点约 0.15 元/kWh，晚峰 17–21 点约 0.50–0.75 元/kWh | 取消固定分时后价差由市场形成（C） |
| 结算依据 | 行业口径称「现货只结实时、日前不作结算依据」 | C，待省级细则确认，不能写成现行统一规则 |
| 丰枯传导 | 留省水电每少 1 GW，月均价约高 23 元/兆瓦时 | 行业回归测算（C），非监管统计 |

### 4.3 价格特征

- 2025 年**批发侧结算均价 437.448 元/兆瓦时、零售侧 420.944 元/兆瓦时**（B，湖北电力交易中心 2026-01-29 发布），是全页最权威的价格锚。
- 2025 年 1–7 月现货月均价低点在 **6 月 246.68 元/兆瓦时**、峰值在 **2 月 354.66 元/兆瓦时**；6 月下旬连续大范围强降水、水电全时段出力增加、负荷降低，出现长时间现货低价（C，行业回顾）。
- 分时上，2025 上半年 **12 点全天最低约 191 元/兆瓦时、21 点最高约 413 元/兆瓦时**，晚峰集中在 17–19 点、18–24 点为全天最高时段（C）。
- 2026 年 1–6 月实时现货均价 **263.82 元/兆瓦时**，5 月最低 **205.5 元/兆瓦时**；12 点 160.85 元最低、19 点 333.71 元最高，日内价差超 170 元/兆瓦时（C）。
- 2026 年 6 月底至 7 月初负荷快速攀升，日前现货最高 **437.83 厘/kWh**、实时峰值突破 **597.8 厘/kWh**；午间 11–14 点日前均价仅 100–160 元/兆瓦时（C）。
- 过去一年（2025-11 至 2026-10）实时均价约 **264 元/兆瓦时**、竞价空间平均 12.5 GW；竞价空间超约 8 GW 后价格起跳、停在 350–410 元平段（C，行业定量研究）。
- 2026 年 9–10 月长江偏枯，三峡入库由 22325 降至 12461 m³/s（-44%），水电少发约 12.5 GW、净外送减少约 7.3 GW（五条直流少 3.4 GW），燃煤竞价空间多 4.1 GW，均价由 186 升至约 **335 元/兆瓦时**（C）。
- 新能源结算梯度：2026 年 5 月风电结算 303.178 元/兆瓦时，光伏 2 月 175.015、4 月 155.297 元/兆瓦时，光伏因集中在午间低价时段而显著低于火电与风电（C）。

## 5. 中长期、合约与结算

- **中长期按细则组织**：2025-04-11 发布《湖北省电力中长期交易实施细则》修订版，成员含发电企业、电力用户、售电公司、负荷型虚拟电厂等；火电以机组、新能源以场站、售电公司与批发用户以法人单位为交易单元（B）。
- **限价机制**：双边协商原则不限价；集中竞价可对报价或出清价格设上下限，由湖北电力市场管理委员会提出、经华中能源监管局和湖北省有关政府部门审定；分时段交易同一批次同一时段只能选定买入或卖出一个方向（B）。
- **年度交易结构**：2025 年度双边协商成交 20 亿 kWh、407.85 元/兆瓦时（较基准下浮约 1.98%），集中竞价 84.02 亿 kWh、459.77 元/兆瓦时（上浮约 10.5%）（C，券商研报口径）。
- **2026 年度**：约 996 亿度，其中集中竞价 866 亿度、均价约 388 元/兆瓦时（火电 400、风电 393、光伏 340 元）；年度双边协商限总量 30 亿度、单个主体 3 亿度，2026 年成交 29.9996 亿度、仅占年度成交约 3%（C）。
- **考核与合约**：燃煤中长期免回收区间为合约的 70%–130%；签约量按上网电量乘固定系数考核，风电 70%、光伏 80%，±10% 以外回收（C，行业口径，待省级文件确认）。
- **结算时限**：按 976 号文第 5/8/10 个工作日时点出核对版、正式结算依据与账单；「照付不议、偏差结算」出自《湖北省电力中长期交易实施细则》条款（华中能源监管局解读页，A）；「24 小时结算」仍为浅档案线索，**待核实**，不能当现行统一规则。
- **中长期与现货分离**：行业研究称年度与月度竞价被限价钉在 333–439 元/兆瓦时、几乎不随现货变化，只有月内连续运营跟随现货；2026 年 1–10 月实时均价约 257 元、年度集中竞价高约 130 元（C）。这一「两张皮」是湖北与多数省份最大的差异。

## 6. 电价、零售与用户侧

### 6.1 电价拆层

| 层级 | 内容 | 湖北关注点 |
|---|---|---|
| 上网/机制电价 | 136 首轮光伏 0.333、风电 0.387 元/kWh | 公示值，最终以省级正式结果为准 |
| 输配电价 | 省级输配电价、上网环节线损费用、系统运行费 | 储能放电量为基数退还充电输配电费 |
| 系统运行费 | 容量电费、机制差价、辅助服务费用由工商业用户分摊 | 独立储能容量电费纳入系统运行费、按月滚动清算 |
| 政府性基金及附加 | 国家规定 | 储能充电免收基本电费和基金附加 |
| 零售套餐 | 固定分时退出后按市场分时价格传导 | 全覆盖模式，批发+零售用户全部纳入 |
| 容量电价 | 煤电按国家政策；独立储能 165 元/千瓦·年 | 两个「165」分属不同机制，不能混算 |

### 6.2 零售竞争

- 2025 年零售侧结算电量 1091.73 亿 kWh、均价 420.944 元/兆瓦时，与批发侧 437.448 元/兆瓦时形成约 16.5 元/兆瓦时的批零价差（B，交易中心口径）；售电公司仅 59 家（2024 年底），零售侧竞争相对集中。
- 湖北是固定分时退出「**全覆盖模式**」代表：直接参与市场的批发用户与售电公司代理的零售用户全部纳入，终端分时电价不再由政府预先划定峰谷时段与浮动比例，改由现货市场分时价格传导形成（B/C）。
- **低价抢量风险高**：2026 年「澡盆曲线」下，午间 10–16 点约 0.15 元/kWh、晚高峰 17–21 点约 0.50–0.75 元/kWh（C），若按平均价签固定套餐，晚峰偏差会直接吞掉价差收益。
- **用户侧策略**：可调负荷把用电从晚峰移到午间光伏大发低价时段；武汉华星光电通过负荷柔性调控实现年节省电费超千万元（B/C，长江云）；大用户、充电桩、5G 铁塔可通过 VPP 聚合入市。
- 固定分时退出的国家依据是发改能源规〔2025〕1656号，2026-03-01 起对直接参与市场交易的经营主体不再人为规定分时电价水平和时段；居民、农业及公益性用电不在此列（A）。

## 7. 新能源、储能与 VPP

### 7.1 机制电价（136 号文湖北承接）

| 批次 | 结果 | 规模/备注 | 级别 |
|---|---|---|---|
| 2026 年度增量（光伏） | 0.333 元/kWh | 机制电量 488361.054 兆瓦时；项目 20520 个，集中式光伏仅 5 个 | B/C，公示值 |
| 2026 年度增量（风电） | 0.387 元/kWh | 机制电量 1083952.908 兆瓦时；项目 21 个 | B/C，公示值 |
| 合计 | 共 20541 个项目入选 | 媒体口径合计机制电量约 15.72 亿度；风电基本贴近上限、光伏降幅约 4.7 分/度 | C |
| 竞价参数 | 风电 0.26–0.39、光伏 0.25–0.38 元/kWh | 规模系数 K1/K2 均 30%、申报系数 M1/M2 均 50%、执行期 12 年 | B/C |
| 存量项目 | 机制电量比例上限 12.5%（集中式风光，C） | 行业研究口径，待省级文件确认 | C/待核实 |

- 2025-12-18 国网新能源云公示湖北 2026 年度新能源增量项目机制竞价结果，分风电、光伏两个项目组分别竞价、分别出清；投产范围为 2025-06-01 至 2026-12-31 的风电、集中式光伏及符合条件的分布式光伏（B/C）。
- 竞价上下限（含税）：风电 0.26–0.39 元/kWh、光伏 0.25–0.38 元/kWh；单个项目只能申报一个电量规模、一个电价标准，超限或拆分报价无效（B/C）。
- 依据为 2025-11-04 湖北省能源局增量新能源项目竞价通知；结果属**公示值**，最终以省级正式结果为准；首轮风电出清价 0.387 已接近 0.39 上限，光伏 0.333 距 0.38 上限有约 4.7 分让利（C）。
- 单位提示：公示原文以「兆瓦时」计（光伏 488361.054、风电 1083952.908），媒体有折算成「亿千瓦时」的不同口径；本页保留原始兆瓦时数值，合计约 15.72 亿度为媒体口径，引用时不要自行换算混用。

### 7.2 电源结构与特色

- **水电是第一大变量**：水电（含三峡）发电量占全省约 44%，**不在现货中报价**；全省发电量比全社会用电量多约 13%，多出部分主要是三峡外送，因此「来水 → 外送 → 留省水电 → 燃煤竞价空间」构成湖北现货定价的主链条（C，行业定量研究）。
- **装机结构**：截至 2026-06 末合计约 143 GW，光伏 47 GW（约 33%）、火电 46 GW、水电 38 GW、风电 11 GW（约 8%）；近 11 个月发电量口径火电约 44%、水电约 44%、光伏约 12%（C，行业研究测算，非监管统计）。
- **三峡与多级调度并存**：三峡装机约 22.5 GW、为国调直调，不在湖北调频结算范围；葛洲坝、清江梯级、白莲河抽蓄归华中网调（约 7.7 GW），丹江口等汉江电站归湖北省调（约 3.9 GW）；按有分项数据的 5 个月口径，三峡约占湖北水电电量 63%（C）。
- **丰枯直接改写价格**：留省水电每少 1 GW，月均价约高 23 元/兆瓦时；枯水期（11–4 月）每 GW 水电使日均价低约 25 元，汛期（5–8 月）约 8 元，蓄水期（9–10 月）约 14 元；水电 19 时比 12 时多发 5–8 GW，扛下净负荷日内波动的 26%–32%（C）。
- **三峡外送与受端并存**：五条直流（宜华、葛南、林枫、龙政、江城）承担水电外送；同时度夏（6-15 至 9-15）可落实外购高峰电力 1294 万千瓦（+18.2%），陕西经陕武通道、新疆青海宁夏借道灵宝或中衡通道经豫湘再经鄂豫或鄂湘联络线入鄂，29 条 500 千伏及以上线路构成「全国电力立交桥」（C）。
- **接收能力卡口**：荆门 1000 千伏特高压站接入 6 条特高压线路，扩建前仅 2 台主变、每组 300 万千瓦，高峰时三峡近区富余电力难以送入、大量电量须优先外送腾通道；2026-09-22 三号主变扩建开工、新增 300 万千瓦，解决「接收能力」卡口（C）。
- **联络线双向使用**：2026-07-10 午间风光最大出力 3100 万千瓦、省内富余，绿电经龙政直流、鄂赣联络线向四川、江西输送最大电力 214 万千瓦、电量 920 万千瓦时；午间送出富余新能源、晚峰接受外购电力（C）。
- **华中区域协同**：华中四省（湖北、湖南、河南、江西）跨区互济市场 2026-07-01 正式启动，首日成交 2438 万千瓦时、首月累计破 1 亿千瓦时，湖北紧张时可从邻省采购低价外来电、水电富余时外销（C）。

### 7.3 储能与容量

- **独立储能容量补偿（A/B 级已闭环）**：省发改委、省能源局《关于建立新型储能价格机制的通知》（鄂发改价管〔2025〕328号）2026-01-04 发布、**2026-02-01 起执行、暂定 1 年**；对纳入**清单**的电网侧独立储能给予容量电费补偿，享受容量补偿的项目不得租赁容量。
- **标准与折算**：年度容量电价暂按 **165 元/千瓦·年**，月度容量电价 = 年度 / 12；月度平均可用容量 = ∑（日可用放电功率 × 单次可持续放电时长 ÷ **10 小时**）/ 当月总天数，由项目申报、调度机构参照煤电容量电价规则认定。按 10 小时折算，**4 小时储能实际约 66 元/千瓦·年**（C，行业测算），不能按 165 元直接乘装机。
- **考核严格**：实际最大放电功率或单次放电电量未达日前申报值 98% 且未达计划值 98% 记一次考核，月内两次扣当月容量电费 10%、三次 50%、四次及以上 100%；自然年内月容量电费全部扣减累计三次取消资格；全年等效充放电次数偏低（电化学 <240 次、压缩空气 <180 次）当年容量电费回收 20%（A/B）。
- **分类价格机制**：电源侧储能与所属新能源一体入市、执行相同发用电价格；电网侧储能作为独立主体参与现货、执行市场化充放电价格；用户侧储能与所属用户同价；以放电量为基数退还充电时输配电费，免收基本电费和基金附加（A/B）。
- **规划目标**：《湖北省储能体系建设方案（2025-2030年）》提出 2030 年前新增 550 万千瓦以上新型储能（B，荆州市政策解读）。
- **容量口径必须分清**：全国煤电容量电价 2026 年起回收固定成本比例不低于 50%（约 165 元/千瓦·年，发改价格〔2023〕1501号，A），与湖北**独立储能**容量补偿 165 元/千瓦·年是两个不同机制；湖北省级煤电容量电价标准与名单**待核实**，不得互相套用。

### 7.4 VPP

| 类型/文件 | 参与品种 | 关键门槛 | 备注 |
|---|---|---|---|
| 虚拟电厂（转正时 3 家） | 现货、省间填谷 | 聚合资源登记与能力验证 | 接入 2248 户、总容量 2057.68 万千瓦，B |
| 负荷型虚拟电厂 | 中长期、现货 | 中长期细则明确其为市场成员 | 2025-04-11 细则修订版，B |
| 省间填谷市场 | 省间辅助/填谷 | 按调用组织 | 累计启动 7 次、调节电量 361.37 万千瓦时，B |
| 聚合资源类型 | 现货 / 需求响应 | 大用户、充电桩、5G 铁塔聚合入市 | 累计验证双向调节能力 253.69 万千瓦，B |
| VPP 专项办法与门槛 | 待核实 | 聚合容量下限、结算考核未核到 | 不套用外省门槛，待核实 |

- 湖北在转正时就创新设计了新能源、虚拟电厂等新型主体入市机制，电力大用户、充电桩、5G 铁塔等均可通过 VPP 聚合入市，提高电网调控能力（B，中国能源新闻网）。
- VPP 已在**省间填谷市场**实调用：累计启动 7 次、累计调节电量 361.37 万千瓦时（B），这是湖北 VPP 与「华中/省间」定位直接挂钩的证据。
- 湖北省级 VPP 专项管理办法、聚合容量下限与参与品种结算考核**未核到全文**，不能用广东 1 MW/1h、辽宁总聚合 ≥10 MW 等外省门槛代填（待核实）。

## 8. 市场主体与竞争格局

- **发电侧**：注册发电企业 1600 家（2024 年底，B）；68 台 3338 万千瓦统调燃煤电厂及集中式新能源场站全部参与市场出清，水电（含三峡）不报价、作边界，价格领导权主要落在燃煤竞价空间而非发电集团报价策略。
- **售电侧**：售电公司仅 59 家（2024 年底，B），相对 7809 家电力用户明显偏少，零售侧竞争集中；固定分时退出（全覆盖模式）后，售电公司必须建立价格预测与曲线管理能力，价差套利空间收窄。
- **用户侧**：除居民、农业外全部工商业用户进入市场；90% 以上火电、80% 以上用户、70% 以上新能源直接进现货（B/C，长江云）；可调负荷、储能、VPP 是降低度电成本主要抓手。
- **新型主体**：新型储能 1 家、VPP 3 家（2024 年底，B），数量少但聚合规模大（VPP 2057.68 万千瓦）；2026 年靠 328 号文容量补偿与现货价差扩容，属于「规则先行、主体扩容中」。

## 9. 交易策略与风险清单

### 9.1 四类主体策略

**发电企业**
- 中长期锁定基荷电量，现货留出可交易仓位；燃煤关注晚峰高价时段与电煤库存，新能源关注午间光伏大发的低价洼地与机制电量覆盖比例。
- 报价前把「来水预报、三峡入库与外送计划、留省水电」放在第一位：湖北现货均价的季节水平很大程度由水电而非负荷决定，留省水电每少 1 GW 月均价约高 23 元/兆瓦时（C）。
- 核对 0–1000 元/兆瓦时申报与 0–1200 元/兆瓦时出清两个边界、节点价差异、以及实时价格上沿触发机制（触发时全部节点同比例缩小）。

**售电公司**
- 零售套餐按「澡盆曲线」分层：午间 10–16 点约 0.15 元/kWh、晚峰 17–21 点约 0.50–0.75 元/kWh（C），不能用月度均价倒推固定价套餐。
- 建立用户负荷曲线分层：可调负荷、储能用户、连续生产用户分别定价；对偏差大的用户提高保证金或限制套餐，并用好 70%–130% 免回收区间（C，待省级确认）。
- 59 家售电公司竞争不充分，但固定分时退出后批零价格传导更直接，重点投入价格预测（来水、电煤指数、负荷、新能源出力）与信用/保函管理。

**独立储能**
- 按 15 分钟节点边际电价建模，考虑 SOC、效率、退化、辅助服务机会成本；收益分「现货价差 / 容量补偿 / 辅助服务」三条线。
- 容量补偿按 10 小时折算，4 小时储能实际约 66 元/千瓦·年（C），不要把 165 元/千瓦·年直接乘装机；且享受容量补偿的项目不得同时租赁容量。
- 盯紧考核：月内两次不达标扣 10%、三次 50%、四次及以上 100%，全年等效充放电次数电化学不低于 240 次、压缩空气不低于 180 次，否则回收 20% 容量电费。

**用户/VPP**
- 可调负荷优先做「午间低价 / 晚峰高价」迁移与需量管理；VPP 聚合前确认注册、能力验证、调节能力测试等前置条件。
- 不要把固定分时退出理解成「没有峰谷价」：市场形成的峰谷价差更大更不稳定，套餐要看 24 小时分时曲线而非平均价。
- 大用户、充电桩、5G 铁塔可通过 VPP 聚合参与现货与省间填谷；湖北省级 VPP 专项门槛待核实，不套用外省数值。

### 9.2 风险清单

- **两个 165 混用**：全国煤电容量电价约 165 元/千瓦·年（1501 号文）与湖北独立储能容量补偿 165 元/千瓦·年（328 号文）是不同机制；且储能按 10 小时折算后 4 小时储能仅约 66 元/千瓦·年。
- **申报与出清限价合并**：0–1000 元/兆瓦时是申报、0–1200 元/兆瓦时是出清，不能写成「湖北限价 0–1200」一个值。
- **中长期限价当现货限价**：332.88–439.32 元/兆瓦时是行业研究口径的中长期限价带（C），与现货 V1.0 细则（B）不同层，不能互相替代。
- **136 批次与单位混用**：光伏 0.333、风电 0.387 是 2026 年度增量竞价公示值；公示原文单位为兆瓦时，媒体折算「亿度」口径不一，不要自行换算混用，也不要把公示值当最终结果。
- **水电当报价主体**：水电（含三峡）不报价、作边界条件；三峡为国调直调、不在湖北调频结算范围，不能把 44% 水电当成现货报价电量。
- **外送当省内消纳**：全省发电量比用电量多约 13% 主要是三峡外送，不能据此推断省内现货供给充裕；同时湖北又是晚峰外购受端，两种角色并存。
- **照付不议当现货规则**：「照付不议、偏差结算」是《湖北省电力中长期交易实施细则》条款（华中监管局解读页，A），不是现货结算规则；「24 小时结算」仍是浅档案线索，待核实。
- **行业研究当监管统计**：水电占比 44%、143 GW 装机、263.82 元/兆瓦时、335 元/兆瓦时、澡盆曲线、接收能力卡口等均来自行业定量研究（C），引用必须标 C 并注明「测算口径、非监管统计」。
- **转正日期与文号**：2025-06-06 为媒体报道的转正式运行日（B），省级正式运行通知文号与官方详情页待核实；394 号文是「6 月底前」的国家要求，不是湖北本省转正文件。

## 10. 十个问答

**Q1：湖北现货到底什么时候正式？依据是什么？**
A：2025-06-06 转正式运行，历经 416 天长周期结算试运行，是全国第二批现货试点中首个转正省份（B，中国能源新闻网、长江云）；国家节点为发改办体改〔2025〕394号（2025-04-29），要求湖北 2025 年 6 月底前转正、连续运行一年以上并经第三方评估、省政府批准、报备案（A）。**省级正式运行通知文号与官方详情页仍待核实**。

**Q2：湖北现货限价是多少？**
A：现货实施细则 V1.0（鄂能源调度〔2025〕66号，2025-12-31 发布，转载）规定市场申报价格区间 0–1000 元/兆瓦时、市场出清价格区间 0–1200 元/兆瓦时，采用节点边际电价（C）。另有行业研究口径的中长期限价带 332.88–439.32 元/兆瓦时与实时价格上沿公式（C），不是同一层规则，不能混用。

**Q3：湖北 2025 年市场规模和均价多少？**
A：湖北电力交易中心 2026-01-29 发布：2025 年批发侧总结算电量 1092.88 亿 kWh、结算均价 437.448 元/兆瓦时；零售侧结算电量 1091.73 亿 kWh、均价 420.944 元/兆瓦时（B）。2024 年底注册经营主体 9472 家。

**Q4：水电和三峡怎么影响湖北现货价？**
A：水电（含三峡）发电量占全省约 44% 且不在现货中报价（C）；来水经外送后留在省内的水电决定燃煤竞价空间，留省水电每少 1 GW 月均价约高 23 元/兆瓦时（C）。2025 年 6 月水电大发现货月均价 246.68 元/兆瓦时，2026 年 9–10 月偏枯升到约 335 元/兆瓦时，丰枯是湖北价格第一驱动。

**Q5：湖北既是外送省又是受端，怎么理解？**
A：全省发电量比全社会用电量多约 13%，多出部分主要是三峡经宜华、葛南、林枫、龙政、江城五条直流外送（C）；同时度夏可落实外购高峰电力 1294 万千瓦（+18.2%），29 条 500 千伏及以上线路构成「全国电力立交桥」，陕武、灵宝、中衡等通道入鄂（C）。午间送出富余新能源、晚峰接受外购电力，联络线双向使用。

**Q6：湖北与华中区域是什么关系？**
A：湖北属华中电网、受华中能源监管局监管，市场体系定位「省内 + 省间」协同；华中四省（鄂湘豫赣）跨区互济市场 2026-07-01 正式启动，首日成交 2438 万千瓦时、首月破 1 亿千瓦时（C）。三峡国调直调、华中网调、湖北省调三级调度并存；区域互济与省间现货都不等于湖北省级现货再次转正。

**Q7：独立储能容量补偿怎么算？**
A：鄂发改价管〔2025〕328号（2026-02-01 起执行、暂定 1 年）对纳入清单的电网侧独立储能给 165 元/千瓦·年容量补偿、按月考核，但**按 10 小时折算**，4 小时储能实际约 66 元/千瓦·年（C）；月内两次不达标扣 10%、三次 50%、四次及以上 100%，全年等效充放电次数电化学 <240 次回收 20%（A/B）。享受容量补偿的项目不得租赁容量。

**Q8：湖北 136 机制电价多少？**
A：2025-12-18 公示 2026 年度增量竞价结果：光伏 0.333 元/kWh（488361.054 兆瓦时、20520 个项目）、风电 0.387 元/kWh（1083952.908 兆瓦时、21 个项目），共 20541 个项目、执行 12 年（B/C，**公示值**，最终以省级正式结果为准）。竞价上下限风电 0.26–0.39、光伏 0.25–0.38 元/kWh。

**Q9：固定分时电价退出对湖北用户意味着什么？**
A：湖北是「全覆盖模式」代表，批发用户与售电公司代理的零售用户全部纳入，终端分时电价由现货市场分时价格传导形成（B/C）；国家依据为发改能源规〔2025〕1656号，2026-03-01 起施行（A）。退出的是政府核定峰谷时段与浮动比例，分时定价仍在，且「澡盆曲线」下价差更大更不稳定。

**Q10：湖北 2026 年最该看什么？**
A：转正省级正式运行通知文号与官方详情页、水电来水与三峡外送/蓄水安排、电煤指数与实时价格上沿触发、华中四省互济与荆门特高压三号主变扩建后的接收能力、136 首轮竞价正式结果与存量机制电量比例、独立储能容量补偿执行效果与是否续期、以及「24 小时结算」是否写入正式条款（照付不议、偏差结算已闭环为中长期细则条款，A）。

## 11. 官方来源与观察清单

### 11.1 来源台账

| 来源 | 用途 | 级别 |
|---|---|---|
| [中国能源新闻网：湖北现货转正式运行](https://www.cpnn.com.cn/zt/2025zt/tysc2025/202506/t20250606_1805276.html) | 2025-06-06、416 天、9472 家主体、VPP 数据、五位一体 | B |
| [长江云：现货正式开业](https://m.hbtv.com.cn/p/4527967.html) | 15 分钟出清、90/80/70% 入市、价格上下限、华星光电 | B/C |
| [国家发改委培训中心：394 号文](https://ndrctc.org.cn/c/16/16669.shtml) | 湖北 6 月底前转正、第三方评估、京津冀模拟试运行 | A |
| [中国政府网：394 号文](https://www.gov.cn/zhengce/zhengceku/202505/content_7022299.htm) | 394 号文正文 | A |
| [中国政务服务平台：394 号文](https://zc.gjzwfw.gov.cn/art/2025/5/20/art_14_79776.html) | 394 号文、2025-04-29 发布日期 | A |
| [北极星：2025 年电力市场运行情况](https://news.bjx.com.cn/html/20260130/1481993.shtml) | 1092.88 亿 kWh/437.448 元、零售 420.944 元 | B |
| [北极星：现货实施细则 V1.0](https://news.bjx.com.cn/html/20260104/1477710-1.shtml) | 申报 0–1000、出清 0–1200、电煤 7 天规则（鄂能源调度〔2025〕66号，2025-12-31 发布，转载） | C |
| [华中能源监管局：湖北省电力中长期市场实施细则政策解读](https://hzj.nea.gov.cn/xxgk/zcjd/202605/t20260514_301135.html) | 「照付不议、偏差结算」条款出处 | A |
| [北极星：中长期交易实施细则 2025 修订](https://news.bjx.com.cn/html/20250414/1436670.shtml) | 交易单元、集中竞价限价审定、分时段方向 | B |
| [北极星：首轮增量竞价结果](https://news.bjx.com.cn/html/20251218/1475346.shtml) | 0.333/0.387 元、竞价上下限、K/M 系数 | B/C |
| [新浪财经：首轮增量竞价结果](https://finance.sina.com.cn/roll/2025-12-18/doc-inhceprt6620650.shtml) | 竞价参数与结果交叉核对 | B/C |
| [索比光伏网：机制电量 15.72 亿度](https://m.solarbe.com/21-0-50014954-1.html) | 合计口径、集中式光伏仅 5 个 | C |
| [宜昌市发改委：储能价格机制通知（328 号）](http://fgw.yichang.gov.cn/content-63074-984187-1.html) | 165 元/千瓦·年、清单制、10 小时折算、考核 | A/B |
| [荆州市：储能价格机制文字解读](http://fgw.zwgk.jingzhou.gov.cn/35729/101220263/t121220263014/665115.shtml) | 分类价格机制、550 万千瓦规划目标 | A/B |
| [储能网：湖北新型储能价格机制](https://www.escn.com.cn/news/show-2157096.html) | 2026-02-01 执行、240/180 次、20% 回收 | B |
| [江西省科学院：政策简报](https://www.jxas.ac.cn/mobile/index/show/catid/36/id/8749.html) | 考核分档、等效充放电次数公式 | C |
| [中国能源新闻网：9 地取消固定分时](https://www.cpnn.com.cn/news/xwtt/202601/t20260128_1863347.html) | 湖北全覆盖模式、市场化用户含批发与零售 | B/C |
| [北极星：固定分时制度退出](https://news.bjx.com.cn/html/20260916/1512976.shtml) | 全覆盖/分步走、12 省名单 | C |
| [中国产业经济信息网：多地取消固定分时](https://cinic.org.cn/xw/schj/1634299.html) | 9 省名单、1656 号依据、2026-03-01 | C |
| [三个皮匠报告：2026 湖北市场分析](https://www.sgpjbg.com.cn/searchtag/27340869.html?page=1) | 6054.9 万千瓦、特高压卡口、澡盆曲线、华中互济 | C |
| [三个皮匠报告：2026 上半年分析](https://www.sgpjbg.com/searchtag/27341013.html) | 263.82 元/兆瓦时、205.5、1294 万千瓦、分时价格 | C |
| [储能网：2026 各省独立储能政策报告](https://www.escn.com.cn/news/show-2335229.html) | 165 元/10 小时折算、4 小时储能系数 | C |
| [中国政府网：煤电容量电价答记者问](https://www.gov.cn/zhengce/202311/content_6914784.htm) | 1501 号文全国容量电价底座 | A |
| 券商研报（中国银河、国投证券 2025 年度交易结果汇总） | 年度双边 20 亿 kWh/407.85 元、集中竞价 84.02 亿 kWh/459.77 元 | C |
| 微信公众号行业定量研究（湖北电力市场基本面、现货上半年回顾） | 水电 44%、143 GW、丰枯传导、中长期限价带、价格上沿公式 | C，测算口径 |
| [省级市场状态表](省级市场状态表-2026-11.md) · [省级政策列表](省级政策列表-2026-11.md) | 横向对照、394 号政策节点、文号台账、固定分时 9 省名单 | A/B |

### 11.2 观察清单

- 湖北现货**省级正式运行通知的文号与官方详情页**（2025-06-06 为媒体报道日，B），补齐后把状态升级为 A 级闭环。
- 「24 小时结算」的**正式合同/规则条款**（「照付不议、偏差结算」已闭环为中长期细则条款，华中监管局解读 A）。
- 「现货只结实时、日前出清不作结算依据」是否写入省级正式细则（现为 C 级行业口径）。
- 中长期限价带 332.88–439.32 元/兆瓦时、416.1 元标杆价、价格上沿公式、70%–130% 免回收区间的**省级正式文件**（现均为 C 级行业研究测算）。
- 湖北省级**煤电容量电价标准与适用名单**（现只有 1501 号文全国底座）。
- 136 首轮竞价（0.333/0.387）的**省级正式结果**与存量集中式风光机制电量比例上限 12.5% 的确认。
- 鄂发改价管〔2025〕328号执行期「暂定 1 年」到期后是否续期、容量补偿清单与考核执行情况。
- 华中四省跨区互济市场结算细则、荆门特高压三号主变扩建（新增 300 万千瓦）投运后对三峡留鄂与外购的影响。
- 「2025 年底起」（浅档案）与「2026-02-01 起执行」（328 号文）两个储能时点口径的统一。
- VPP 专项管理办法、聚合容量下限与省间填谷结算考核细则。

## 12. 继续读

- [气象与电力交易](气象与电力交易-2026-11.md)：气象数据源、来水与水电出力转换链、极端天气保供口径。
- [省级市场状态总表](省级市场状态表-2026-11.md)：33 个市场口径横向对照、转正生效日与固定分时 9 省名单。
- [省间与跨区交易](省间与跨区交易-2026-11.md)：省间现货、华中四省互济、五条直流外送与跨区入鄂落地成本。
- [电力市场风险、信用与结算](电力市场风险、信用与结算-2026-11.md)：1656/976 框架、偏差、保函、退出与保底售电。
- [新能源项目开发与并网](新能源项目开发与并网-2026-11.md) · [储能投资与运营](储能投资与运营-2026-11.md)：机制电价、容量补偿与项目测算。
- [虚拟电厂聚合调度与商业模式](虚拟电厂聚合调度与商业模式-2026-11.md) · [辅助服务与平衡市场对照](辅助服务与平衡市场对照-2026-11.md)：VPP 门槛与多级调度横向比较。
- [电力现货市场 101 问](电力现货市场101问-A-基础与价格机制.md) · [索引与口径](索引与口径-2026-11.md)：现货基础概念与来源分级。
