---
id: m-prov-hunan
section: province
order: 13
level: core
kind: "知识模块"
title: "湖南电力市场：连续结算试运行、华中大受端与丰枯电源结构（2026 版）"
summary: "湖南现货处连续结算试运行/推进中、截至 2026-11-12 未转省级正式运行；2025 年发电侧结算 1,367.97 亿 kWh、售电公司整体盈利 1.90 亿元、独立储能上网/下网 4.56/5.40 亿 kWh；2025 年底装机 9,039.9 万 kW、新能源占 46.5%、全社会用电量 2,454.89 亿 kWh；2026 年度竞价 22.86 亿 kWh、0.23–0.35 元/kWh（612 号文，结果另公布），煤电容量 330 元/kW·年（C）。"
tags: ["湖南", "连续结算试运行", "华中大受端", "水电丰枯", "136 竞价", "容量电价", "零售盈利"]
cutoff: 2026-11-08
related: ["m-province","m-spot-b","m-spot-interprovincial","m-risk-credit","m-price-policy","m-cross-capacity","m-cross-ancillary","m-vpp-core"]
search: "湖南 电力市场 连续结算试运行 2025-10 华中大受端 湖南电力交易中心 湖南能源监管办 国网湖南 1367.97 618.95 452.461 877.08 876.52 1.90 449.897 452.026 457.839 356.41 163.64 4.56 5.40 455.268 222.220 2.08 1.20 湘发改价调 2026 612号 663号 694号 22.86 11.9 10.96 0.23 0.35 125% 60% 70% 10年 2027-01-01 2063小时 963小时 2.48% 0.89% 30% 5000元 2025年度 33.76 0.26 0.38 80% 发改办体改 2025 394号 湖北 2025-06 转正 第三方评估 省政府批准 1171号 0-900 900 460 二级限价 96点 全电量竞价 报量不报价 35千伏 一体报申报 100000000 900 1500 330 容量电价 165 湘工信节能 2025 467号 零碳园区 2027 2030 9039.9 3324.6 1534.7 120.0 1316.8 2743.9 4204.9 324.9 46.5% 1685 1200 3472 204 4184.8 46.2% 抽蓄 9座 1300 双牌天子山 140 670 2031 2454.89 2086.53 4664 3603.23 4.76% 2660 1300万千瓦 宁夏至湖南 南昌-长沙 长沙-荆门 VPP 待核实 固定分时 待核实"
summary_en: "Hunan remains in continuous-settlement trial operation and had not converted to formal provincial spot operation as of 2026-11-12: 2025 generation-side settlement was 136.797 TWh, retailers posted an aggregate profit of 190 million CNY and standalone storage settled 0.456/0.540 TWh on the up/down side; installed capacity reached 90.399 GW with new energy at 46.5% and total electricity consumption at 245.489 TWh, while the 2026 auction sets 2.286 TWh at 0.23–0.35 CNY/kWh (Document 612, result to be published separately) and coal capacity is 330 CNY/kW-yr (C grade)."
confidence: mixed
foot: "2026-11 · 省级市场档案（P1）"
---
# 湖南电力市场：连续结算试运行、华中大受端与丰枯电源结构（2026-11）

> 数据截止：2026-11-08｜定位：省级市场深度档案（P1，连续结算试运行/推进中）
> 适用边界：本页只写湖南的省级增量，不重复全国 136、现货基本规则、1656 中长期规则与 976 结算规则，全国底座用「继续读」链接指向。**连续结算试运行不等于省级现货正式运行**，试运行限价、出清排序与考核阈值仍可能调整；征求意见稿、规划值、公示值一律写明状态，未核到写「待核实」。
> 用途：回答湖南「市场怎么运行、现货怎么报价、机制电价怎么算、储能/VPP 怎么参与、用户怎么买电、2026 年该看什么」六类问题。

---

## 0. 一页看懂

### 0.1 十条结论

1. **连续结算试运行 ≠ 正式运行**：湖南按省能源局工作要求计划 2025-10 启动现货连续结算试运行（B/C），截至 2026-11-12 未见省政府批准转正式的文件，不能写成「正式」。
2. **转正有硬门槛且邻省已转正**：发改办体改〔2025〕394号要求连续运行一年以上、第三方评估合格、省级人民政府批准并报国家发改委/能源局备案（A）；同属华中的湖北 2025-06 底前已转正式（A），湖南仍在试运行，不能拿湖北参数套湖南。
3. **2025 结算体量**：发电企业累计结算上网电量 1,367.97 亿 kWh、电费 618.95 亿元、均价 452.461 元/MWh（B，湖南电力交易中心结算概况）。
4. **售电公司整体盈利**：2025 年售电公司交易盈利 1.90 亿元（B），与广东 500 家中 298 家亏损（C）形成鲜明对照，是湖南零售侧最辨识度的数据。
5. **储能已有真实结算**：独立新型储能上网侧 4.56 亿 kWh、均价 455.268 元/MWh，下网侧 5.40 亿 kWh、均价 222.220 元/MWh（B），价差来自省内现货结算试运行期间。
6. **大受端加高新能源**：2025 年底装机 9,039.9 万 kW，新能源 4,204.9 万 kW 占 46.5%、太阳能 30.4%、常规水电 17.0%（A/B，国网湖南年报）。
7. **丰枯决定现货**：水电顶峰能力最大 1,200 万 kW、约占全省最大负荷四分之一，3,472 座小水电聚合增顶 204 万 kW（A/B），来水与丰枯是湖南现货价格的核心变量。
8. **2026 竞价仍区间、结果未出**：湘发改价调〔2026〕612号（A）定 22.86 亿 kWh（风 11.9/光 10.96）、0.23–0.35 元/kWh、执行 10 年，并明确「竞价最终结果由省发改委另行公布」，不得写成成交价。
9. **容量 330 是固定成本标准**：煤电容量电价 330 元/kW·年（2026，C），不等于 165 元/kW·年 50% 回收下限，也不是每度电固定收益；独立储能容量政策待核实。
10. **限价与 VPP 缺口大**：试运行方案限价 0–900 元/MWh、二级 460 元/MWh 仅见 B/C 口径（C 研究报告还建议放宽下限），VPP 专项文件未核到，回答前必须查省级正式文件。

### 0.2 核心参数

| 维度 | 当前口径 | 级别/来源 |
|---|---|---|
| 省级现货 | 连续结算试运行/推进中（2025-10 计划启动），非正式 | B/C |
| 转正条件 | 连续运行一年+第三方评估+省政府批准+国家备案 | A（394 号） |
| 2025 发电侧结算 | 1,367.97 亿 kWh，均价 452.461 元/MWh | B |
| 2025 售电公司 | 结算合同 877.08 亿 kWh，盈利 1.90 亿元 | B |
| 2025 全社会用电量 | 2,454.89 亿 kWh（+3.40%） | A/B |
| 2025 年底装机 | 9,039.9 万 kW；新能源占 46.5% | A/B |
| 试运行限价 | 申报/出清 0–900 元/MWh；二级 460 元/MWh | B/C（试运行方案） |
| 2026 竞价 | 22.86 亿 kWh；0.23–0.35 元/kWh；10 年 | A（612 号） |
| 煤电容量 | 330 元/kW·年（2026，C） | C |
| 新型储能装机 | 324.9 万 kW，稳居华中第一 | A/B |
| VPP | 未核到专项文件 | — |
| 区域定位 | 华中大受端、区域电力交换枢纽 | A/B |

### 0.3 市场边界与治理

| 维度 | 口径 |
|---|---|
| 电网 / 市场范围 | 国家电网，国网湖南省电力；省内市场 |
| 交易机构 | 湖南电力交易中心 |
| 调度机构 | 国网湖南电力调度控制中心 |
| 监管部门 | 湖南能源监管办、湖南省能源局/发改委 |
| 现货状态 | 连续结算试运行/推进中，不是省级正式运行 |
| 规则体系 | 《湖南电力现货市场及调频辅助服务市场连续结算试运行工作方案》 |
| 区域叠加 | 华中区域大受端；湖北 2025-06 已转正式（A），华中区域现货正式运行文件待核实 |
| 省间关系 | 宁夏至湖南特高压直流、南昌-长沙与长沙-荆门 1000 kV 特高压；规划 2025 年外电受入 1300 万 kW 以上（C，规划值） |

---

## 1. 市场结构与规模

### 1.1 2025–2026 体量

| 指标 | 2025 | 2026 安排/进展 | 级别 |
|---|---|---|---|
| 发电企业结算上网电量 | 1,367.97 亿 kWh，电费 618.95 亿元 | 连续结算试运行延续，全年规模待核实 | B |
| 售电公司结算合同电量 | 877.08 亿 kWh，零售 876.52 亿 kWh | 交易盈利 1.90 亿元 | B |
| 电网企业代理购电 | 356.41 亿 kWh，电费 163.64 亿元 | 保底服务继续 | B |
| 独立新型储能结算 | 上网 4.56 亿 kWh / 下网 5.40 亿 kWh | 仅含现货试运行期间市场化结算 | B |
| 全社会用电量 | 2,454.89 亿 kWh（+3.40%） | 「十四五」规划值 2,660 亿 kWh（规划口径） | A/B、C |
| 售电量 | 2,086.53 亿 kWh（+3.81%） | 统调最大负荷 4,664 万 kW | A/B |
| 装机 | 9,039.9 万 kW；新能源 4,204.9 万 kW | 新能源 2025-11 底 4,184.8 万 kW、占 46.2% | A/B |

> 口径提醒：结算电量与结算均价是「全口径总电量、总均价」，结算电费含辅助服务电费、两个细则考核电费、煤电容量电费、绿电环境权益价值电费、不平衡资金等市场运营费用（B）；全社会用电量 2,454.89 亿 kWh、售电量 2,086.53 亿 kWh、结算上网电量 1,367.97 亿 kWh 是三个不同口径，不能相加。2,660 亿 kWh 是「十四五」规划预期值（C），不是 2025 年实际值；新能源装机 4,204.9 万 kW（2025 年底）与 4,184.8 万 kW（2025-11 月底）是不同时点，不能混用。

### 1.2 主体结构

| 主体 | 数量（时点） | 交易含义 | 级别 |
|---|---|---|---|
| 发电企业 | 2025 结算上网 1,367.97 亿 kWh | 全电量竞价、集中优化出清 | B |
| 售电公司 | 2025 结算合同 877.08 亿 kWh | 批发市场购电、零售 876.52 亿 kWh | B |
| 电网企业代理购电 | 2025 结算 356.41 亿 kWh | 代理购电用户均价 457.839 元/MWh | B |
| 独立新型储能 | 上网 4.56 / 下网 5.40 亿 kWh | 省内现货试运行期间结算 | B |
| 分布式聚合商 | 612 号文列为竞价主体（数量待核实） | 代理未纳入机制的分布式光伏竞价 | A |
| 营业户 | 3,603.23 万户（全部营业户） | 含居民，不是市场成员口径 | A/B |

> 结构性判断：湖南未核到「经营主体总户数」的官方注册口径（待核实），主体结构只能按结算电量与主体类别描述，这与广东 140,396 家、辽宁 16,065 户的注册口径不同，**不能横向相加比较**。可确认的是「发电侧有真实结算、售电侧整体盈利、独立储能已入市结算、分布式聚合商刚进入竞价」，3,603.23 万户是全部营业户（含居民），不是市场成员数。

## 2. 时间线

| 时间 | 事件 | 级别 |
|---|---|---|
| 2025-04-16/29 | 发改办体改〔2025〕394号要求 2025 年底前湖南启动连续结算试运行并明确转正条件 | A |
| 2025-06 底前 | 同属华中的湖北按 394 号文转入正式运行 | A |
| 2025-08-01/31 | 省内现货及调频辅助服务市场开展 8 月整月结算试运行（31 天） | B/C |
| 2025-10 | 按省能源局工作要求，计划启动现货市场连续结算试运行 | B/C |
| 2025-11-05 | 2025 年度机制电价竞价通知：33.76 亿 kWh、0.26–0.38 元/kWh（C 口径） | C |
| 2025-11-17 | 中国能源新闻网刊发湖南市场建设问题研究，披露限价 0–900 元/MWh | C |
| 2025-12-24 | 湘工信节能〔2025〕467号《湖南省零碳园区建设方案（暂行）》 | A/B |
| 2025 年底 | 装机 9,039.9 万 kW；全社会用电量 2,454.89 亿 kWh | A/B |
| 2026-02-10 | 湖南电力交易中心发布《2025 年湖南电力市场结算概况》 | B |
| 2026-08 | 人民日报党媒平台披露水电顶峰 1,200 万 kW、抽蓄在建 9 座 | A/B |
| 2026-10-27/29 | 湘发改价调〔2026〕612号 2026 年度竞价通知（22.86 亿 kWh） | A |

> 易混淆点：2025 年度竞价（33.76 亿 kWh、0.26–0.38 元/kWh，C）与 2026 年度竞价（612 号，22.86 亿 kWh、0.23–0.35 元/kWh，A）是两批不同竞价；且 612 号文原名为「2026年度」，因执行从 2027-01-01 起被部分媒体称为「2027 年机制电价竞价」（C），引用以文件原名和发布日为准。2025-08 整月结算试运行是验证性试运行，不等于 2025-10 起的连续结算试运行。

## 3. 交易品种与组织流程

| 品种 | 状态 | 本省要点 |
|---|---|---|
| 年度/多年中长期 | 运行 | 年度双边协商合约由发用双方自行协商转让 |
| 月度/月内中长期 | 运行 | 月度集中竞价、边际出清，先新能源侧后火电侧 |
| 月内连续运营 | 运行 | 火电、新能源、售电公司同台分时滚动撮合 |
| 日前现货 | 连续结算试运行 | 发电侧全电量竞价、集中优化出清，每日 96 时段 |
| 实时现货 | 连续结算试运行 | 与调频辅助服务市场联合连续结算试运行 |
| 辅助服务 | 试运行衔接 | 调频辅助服务与现货同步试运行，具体细则待核实 |
| 容量 | 煤电 330 元/kW·年（C） | 独立储能容量政策待核实 |
| 绿电/绿证 | 运行 | 绿电环境权益价值电费已纳入结算均价 |
| 零售/代理购电 | 运行 | 售电公司盈利 1.90 亿元；代理购电 356.41 亿 kWh |
| 华中区域/省间 | 待核实 | 大受端、外电入湘，华中区域现货正式运行未见文件 |

### 3.1 交易组织流程（省级连续结算试运行）

1. **中长期锁量**：年度、多月、月度、月内多日合约按日均分，各 24 时段合约电量按合约天数平均分解到每日相应时段；年度双边协商合约由发用双方自行协商转让。
2. **日前申报与出清**：发电侧全电量报量报价、集中优化出清，35 kV 及以上风光与配建新型储能一体化申报；用户侧报量不报价，每日形成 96 个交易出清时段。
3. **实时与辅助服务**：现货与调频辅助服务市场联合连续结算试运行，实时偏差按试运行规则结算，丰枯与来水通过机组组合传导到价格。
4. **二级限价缩放**：当用户侧 24 点统一结算点电价加权平均值超过二级限价 460 元/MWh 时，发用两侧各时段价格按「二级限价/出清价格」比例缩放（试运行方案口径，B/C）。
5. **月度结算与账单**：按 976 号文 5/8/10 个工作日时点出核对版、正式结算依据与电费账单；结算均价含辅助服务、两个细则、煤电容量电费、绿电环境权益与不平衡资金。

## 4. 现货设计

### 4.1 价格边界

| 口径 | 申报/出清边界 | 适用与级别 |
|---|---|---|
| 连续结算试运行工作方案 | 申报上限 900 元/MWh、出清上限 900 元/MWh，下限均 0 元/MWh | 试运行方案口径；C（中国能源新闻网研究引） |
| 二级限价 | 460 元/MWh；超限时按比例缩放发用两侧各时段价格 | 8 月整月试运行规则；B/C |
| 136 号文对照 | 要求适当放宽现货限价，下限考虑新能源市场外收益 | 国家要求；A，非正式参数 |
| 转正后参数 | 待核实 | 未见省级正式运行方案，不得套试运行限价 |

> 本省最易写错处：0–900 元/MWh 来自《湖南电力现货市场及调频辅助服务市场连续结算试运行工作方案》与 8 月整月试运行规则梳理（B/C），**不是省级正式文件**；且 2025-11 的研究报告明确批评「下限 0 过高、未反映电能量成本、削弱新能源边际成本优势」并建议按 136 号文放宽，属于建议不是现行规则。回答「湖南现货限价」必须写明「试运行方案口径 + 待省级正式文件确认」，也不要把申报上限、出清上限、二级限价三者混为一谈。

### 4.2 现货设计要点

| 要素 | 本省口径 | 交易含义 |
|---|---|---|
| 价格粒度 | 每日 96 个交易出清时段 | 日内策略按 96 点建模，不能只看日均价 |
| 出清方式 | 发电侧全电量竞价、集中优化出清 | 发电侧有价格发现，用户侧按统一结算点 |
| 用户侧申报 | 报量不报价 | 用户通过售电公司与曲线表达，不直接报价 |
| 新能源申报 | 35 kV 及以上风光报量报价，与配建储能一体化申报 | 新能源与储能绑定参与，预测曲线影响日前价 |
| 同报价排序 | 按机组类型、环保、能耗核定顺序，优先新能源其次火电 | 非纯价格排序，节点信号被削弱（C 研究口径） |
| 二级限价 | 460 元/MWh 触发比例缩放 | 尖峰价格被压缩，收益测算要扣缩放影响 |
| 惩罚因子 | 二次出清 100000000，节点价计算 900/1500 | 参数差异大，可能影响低价时段调用（C） |

### 4.3 价格特征

- 2025 年发电企业结算均价 452.461 元/MWh、售电公司购电均价 449.897 元/MWh、零售用户结算均价 452.026 元/MWh（B，2026-02-10 结算概况）。
- 2025 年电网企业代理购电用户结算均价 457.839 元/MWh（B），高于售电公司购电均价约 7.94 元/MWh，代理购电与市场化购电口径不同。
- 2025 年独立新型储能上网侧均价 455.268 元/MWh、下网侧 222.220 元/MWh（B），价差约 233 元/MWh，是省内现货试运行期间结算出来的真实套利空间。
- 2025-08 整月试运行：全月 7 天受降水影响、省内加权地表短波辐射低于 200 W/m²，风速 1.79–6.1 m/s，新能源出力 8-13 最低、8-08 最高（B/C）；丰枯与天气是湖南现货波动主因。
- 试运行限价 0–900 元/MWh、二级 460 元/MWh（B/C）；研究报告（C）认为下限 0 过高、应参考尖峰电价与新能源市场外收益放宽，属建议不是现行参数。

## 5. 中长期、合约与结算

- **规模**：2025 年售电公司结算合同电量 877.08 亿 kWh、零售电量 876.52 亿 kWh，电网企业代理购电 356.41 亿 kWh（B）；三者是不同主体口径，不能相加当「全省交易规模」。
- **均价**：发电企业结算均价 452.461 元/MWh、售电公司购电均价 449.897 元/MWh、零售用户 452.026 元/MWh、代理购电 457.839 元/MWh（B），均为全口径总均价。
- **均价口径**：结算电费含辅助服务电费、两个细则考核电费、煤电容量电费、绿电环境权益价值电费、不平衡资金等市场运营费用；零售侧结算均价不含输配电价及基金附加（B）。
- **曲线分解**：年度、多月、月度、月内多日合约按日均分，各 24 时段合约电量按合约天数平均分解到每日相应时段（试运行规则，B/C）。
- **结算时限**：按 976 号文 5/8/10 个工作日时点出核对版、正式结算依据与电费账单；本页不重复全国条款。
- **偏差与考核**：试运行阶段偏差、考核与结算参数需查省级规则；两个细则考核电费已计入结算均价，具体阈值待核实。
- **零售合同**：售电公司结算均价为批发市场购电口径（含偏差结算费用），反映购电成本；零售套餐与现货偏差、丰枯曲线挂钩，不能用固定价差倒推。
- **储能结算**：独立新型储能结算电量仅含省内现货结算试运行期间市场化结算电能量费用及当年兑现的辅助服务、两个细则考核电费（B），不是全年全口径。

## 6. 电价、零售与用户侧

### 6.1 电价拆层

| 层级 | 内容 | 本省关注点 |
|---|---|---|
| 上网/机制电价 | 136 新能源、煤电 | 612 号 0.23–0.35 是竞价区间，结果另公布 |
| 现货电能量 | 96 点出清、二级限价 460 | 0–900 元/MWh 为试运行方案口径 |
| 输配电价与线损 | 省级核价；综合线损率 4.76% | 零售侧结算均价不含输配电价及基金附加 |
| 系统运行费 | 煤电容量电费、辅助服务、两个细则、不平衡资金 | 已计入 2025 年结算均价 |
| 政府性基金及附加 | 国家规定 | 不随现货波动 |
| 零售套餐 | 售电公司零售、代理购电 | 2025 售电公司盈利 1.90 亿元，套餐细则待核实 |

### 6.2 零售竞争

- 2025 年售电公司交易盈利 1.90 亿元（B）；这与广东 500 家中 298 家亏损（C）形成鲜明对照，是湖南零售侧最辨识度的数据，但不能据此推断每家都盈利。
- 售电公司购电均价 449.897 元/MWh、零售用户结算均价 452.026 元/MWh（B）；两者口径不同（零售侧不含输配电价及基金附加、批发侧含偏差结算费用），**不能简单相减当作度电收益**。
- 电网企业代理购电 356.41 亿 kWh、用户结算均价 457.839 元/MWh（B），是中小用户与保底服务的重要对照。
- 固定分时、现货偏差与丰枯曲线共同决定零售成本；试运行阶段不宜用固定价差倒推套餐（待核实）。
- 用户侧策略：可调负荷把用电从高价时段移开，配储与园区聚合通过绿电直连、就近消纳降低落地成本；湘工信节能〔2025〕467号零碳园区提供园区侧路径。

## 7. 新能源、储能与 VPP

### 7.1 机制电价

| 批次 | 结果 | 规模/备注 | 级别 |
|---|---|---|---|
| 2025 年度竞价 | 区间 0.26–0.38 元/kWh | 33.76 亿 kWh；单个项目上限 80%、10 年 | C |
| 2026 年度竞价（612 号） | 区间 0.23–0.35 元/kWh | 22.86 亿 kWh（风 11.9/光 10.96）；结果另公布 | A |
| 2026 年度机制比例 | 风/集中式光伏 60%、分布式 70% | 申报充足率下限 125% | A |
| 竞价最终结果 | 待核实 | 612 号明确「由省发改委另行公布」 | — |
| 存量/后续批次 | 待核实 | 不能把区间当成交价、把 2026 套后续 | — |

- 湘发改价调〔2026〕612号（2026-10-27 成文、10-29 发布，A）依据湘发改价调〔2025〕663号实施方案与 694 号竞价实施细则，主体为 2025-06-01 至 2027-12-31 全容量投产且未纳入过机制的风光项目及分布式聚合商，大型工商业分布式光伏与新能源就近消纳项目不纳入。
- 按风电、光伏两个项目组分别组织竞价、出清；申报充足率下限 125%，达不到则机制电量总规模自动缩减；边际项目入选电量小于其竞价电量 30% 时取消入选结果、机制电价取前一个入选项目申报价格（A）。
- 执行期限 10 年：2026 年及之前投产项目从 2027-01-01 起执行，2027 年投产项目从申报投产日期次月 1 日起执行（A）；单个项目竞价电量按风电 2063 小时、光伏 963 小时与厂用电率折算（A）。
- **0.23–0.35 元/kWh 是竞价区间不是成交价，612 号文明确「竞价最终结果由省发改委另行公布」**；媒体把该批称「2027 年竞价」（因 2027-01-01 执行），引用以文件原名「2026年度」和发布日为准（C）。

### 7.2 电源结构与特色

- **大受端加高新能源**：2025 年底装机 9,039.9 万 kW，火电 3,324.6 万 kW（36.8%）、太阳能 2,743.9 万 kW（30.4%）、常规水电 1,534.7 万 kW（17.0%）、风电 1,316.8 万 kW（14.6%）、抽蓄 120.0 万 kW（1.3%），新能源合计 4,204.9 万 kW 占 46.5%（A/B，国网湖南年报）。
- **水电丰枯是核心变量**：全省常规水电装机口径 1,685 万 kW（2026-08，人民日报党媒平台，A/B），「十四五」水电顶峰能力最大提升至 1,200 万 kW、约占全省最大负荷四分之一，3,472 座小水电聚合管理增顶 204 万 kW；丰水期与枯水期的现货价差逻辑不同于纯火电省份。
- **新能源成第一大电源**：截至 2025-11 月底新能源 4,184.8 万 kW、占总装机 46.2%、超过火电（A/B）；与年报 4,204.9 万 kW（2025 年底）是不同时点口径，不能混用。
- **储能与抽蓄密集**：新型储能 324.9 万 kW（年报）/超 300 万 kW（人民日报），稳居华中第一；抽水蓄能在建 9 座、超 1,300 万 kW，双牌天子山 140 万 kW、额定水头 670 米为华中最高、首台机组预计 2031 年投运（A/B）。
- **外电入湘**：规划建成南昌-长沙、长沙-荆门 1000 kV 特高压，争取宁夏至湖南特高压直流，2025 年外电受入规模 1,300 万 kW 以上（C，「十四五」规划值）；目标是「承西启东、连南接北」区域电力交换枢纽。

### 7.3 储能与容量

- 2025 年独立新型储能上网侧结算 4.56 亿 kWh、均价 455.268 元/MWh，下网侧 5.40 亿 kWh、均价 222.220 元/MWh（B）；价差约 233 元/MWh，但仅含现货试运行期间市场化结算电量，不是全年全口径。
- 煤电容量电价 330 元/kW·年（2026，C）是固定成本标准，**不等于 165 元/kW·年 50% 回收下限，也不是每度电固定收益**；2025 结算均价已含煤电容量电费（B）。
- 330 元/kW·年的正式文件、适用范围与考核口径未闭环（省级市场状态表把河南 330 是否印发列为待核）；独立储能容量电价/容量补偿省级文件待核实，不能把 330 直接套到储能。
- 35 kV 及以上风光与配建新型储能「联合运行、一体化申报」属试运行规则口径（C 研究引）；储能收益要分现货价差、辅助服务、容量三条线，并扣二级限价缩放与退化成本。

### 7.4 VPP

| 类型/文件 | 参与品种 | 关键门槛 | 备注 |
|---|---|---|---|
| 分布式聚合商（612 号竞价主体） | 新能源机制电价竞价 | 代理未纳入机制的分布式光伏 | 2026 年度竞价明确列入；A |
| 新能源加配建储能一体化申报 | 现货日前 | 35 kV 及以上风光报量报价 | 试运行规则口径；B/C |
| 零碳园区（湘工信节能〔2025〕467号） | 园区侧源网荷储/绿电 | 2027 培育、2030 建成验收 | 2025-12-24 现行；A/B |
| VPP 专项市场细则 | 待核实 | 待核实 | 未核到湖南 VPP 专项文件，不得套邻省门槛 |

- 湖南未核到 VPP 专项管理办法、聚合容量门槛与可参与品种（待核实）；612 号文的「分布式聚合商」是竞价主体身份，不等于 VPP 已可参与现货/辅助服务并结算。
- 不能用山东 1 MW、海南 1 MW、辽宁 10 MW/5 MW 等邻省门槛代填湖南；VPP 与固定分时政策的省级原文均待核实。
- 湘工信节能〔2025〕467号零碳园区（2025-12-24，2027 培育、2030 建成验收，A/B）是园区侧落点，与绿电直连、就近消纳、需求响应相关，可作为新型主体观察窗口，但不替代 VPP 市场细则。

## 8. 市场主体与竞争格局

- **发电侧**：2025 结算上网电量 1,367.97 亿 kWh、电费 618.95 亿元、均价 452.461 元/MWh（B）；火电 36.8% 加高比例新能源，同报价时按机组类型/环保/能耗排序且优先新能源（C 研究口径），非纯价格竞争。
- **售电侧**：2025 结算合同 877.08 亿 kWh、零售 876.52 亿 kWh、整体盈利 1.90 亿元（B）；竞争关键在丰枯曲线预测、偏差控制与套餐设计，不是单纯价差。
- **用户侧**：2025 全社会用电量 2,454.89 亿 kWh、售电量 2,086.53 亿 kWh、统调最大负荷 4,664 万 kW、营业户 3,603.23 万户（A/B，营业户含居民非市场成员口径）；电网企业代理购电 356.41 亿 kWh 承担保底。
- **新型主体**：独立新型储能已有真实结算（上网 4.56/下网 5.40 亿 kWh，B），分布式聚合商进入 612 号竞价（A），VPP 专项细则待核实。
- **区域位置**：华中大受端、外电入湘；同区域湖北 2025-06 已转正式（A），湖南仍在试运行，区域参照不能替代省内规则。

## 9. 交易策略与风险清单

### 9.1 四类主体策略

**发电企业**
- 按丰枯与来水安排中长期仓位：水电顶峰 1,200 万 kW、约占最大负荷四分之一（A/B），枯水期火电与储能的顶峰价值上升。
- 新能源按 96 点曲线与配储一体化申报，盯二级限价 460 元/MWh 缩放；报价相同时湖南按机组类型/环保/能耗排序、优先新能源（C 研究口径），别只按边际成本推中标顺序。
- 关注 612 号竞价：机制比例风/集中式 60%、分布式 70%，执行 10 年；机制电量外的电量仍要面对现货与中长期价格。

**售电公司**
- 2025 整体盈利 1.90 亿元（B）说明湖南零售尚有空间，但购电均价 449.897 与零售均价 452.026 元/MWh 口径不同，别把价差当净收益。
- 零售套餐要覆盖中长期购电成本、现货偏差、两个细则考核、煤电容量电费与绿电环境权益；丰枯季节曲线分层定价。
- 保留试运行规则变更条款：限价 0–900 元/MWh、二级限价 460 元/MWh 与偏差考核均为试运行口径，转正可能调整。

**独立储能**
- 用 2025 真实结算校准模型：上网 455.268 元/MWh、下网 222.220 元/MWh（B），再扣效率、退化、辅助服务机会成本与二级限价缩放。
- 容量收益别把煤电 330 元/kW·年（C）直接套到储能；独立储能容量政策待核实，收益分现货价差、辅助服务、容量三条线。
- 关注与 35 kV 及以上风光「一体化申报」的试运行规则（B/C），配建储能与独立储能的结算口径不同，避免重复计算。

**用户与 VPP**
- 可调负荷按丰枯与 96 点价格移峰，园区侧可走 467 号零碳园区路径做绿电直连与就近消纳。
- 分布式聚合商可参与 612 号竞价（A），但湖南 VPP 专项门槛未核到，别把竞价主体身份当成可参与现货并结算。
- 中小用户经售电公司或代理购电更现实；代理购电用户均价 457.839 元/MWh（B）可作为比价基准之一，但口径与零售套餐不同。

### 9.2 风险清单

- **状态写成正式**：湖南是连续结算试运行/推进中，转正须 394 号文的评估加省政府批准加国家备案，均待核实；湖北 2025-06 正式是邻省，不是湖南。
- **区间当成交价**：612 号 0.23–0.35 元/kWh 是竞价区间，且明确「最终结果由省发改委另行公布」，不得写成出清价。
- **试运行限价当正式参数**：0–900 元/MWh、二级 460 元/MWh 来自试运行工作方案与 8 月试运行规则（B/C），研究报告还建议放宽下限，属建议不是现行规则。
- **容量 330 与 165 混用**：330 元/kW·年（C）是固定成本标准，不等于 165 元/kW·年的 50% 回收下限，也不是每度电收益。
- **零售价差当净收益**：449.897 与 452.026 元/MWh 口径不同（零售侧不含输配电价及基金附加、批发侧含偏差），不能简单相减；1.90 亿元是整体盈利不是每家盈利。
- **主体口径混用**：3,603.23 万户是全部营业户（含居民），不是市场成员数；湖南未核到「经营主体总户数」，不能与广东/辽宁注册数横向比较。
- **年份叫法混用**：612 号原名「2026年度」，媒体称「2027 年竞价」（因 2027-01-01 执行），以文件原名和发布日为准。
- **VPP 套邻省**：湖南 VPP 专项文件未核到，不能套山东/海南 1 MW 或辽宁 10 MW/5 MW。

## 10. 十个问答

**Q1：湖南现货正式运行了吗？**
A：没有。按发改办体改〔2025〕394号，湖南须在 2025 年底前启动连续结算试运行（A），省能源局工作要求为 2025 年 10 月启动（B/C）；截至 2026-11-12 未见省政府批准转正式的文件，同区域湖北 2025-06 转正式是邻省进度。

**Q2：湖南现货限价是多少？**
A：连续结算试运行工作方案为申报/出清上限 900 元/MWh、下限 0 元/MWh，8 月整月试运行设二级限价 460 元/MWh（B/C）。这是试运行方案口径，不是省级正式运行参数；2025-11 研究报告还建议按 136 号文放宽下限，属建议不是现行规则。

**Q3：湖南 2026 年机制电价竞价结果出了吗？**
A：没有出清价。湘发改价调〔2026〕612号（A）定 22.86 亿 kWh（风 11.9/光 10.96）、区间 0.23–0.35 元/kWh、执行 10 年，并明确「竞价最终结果由省发改委另行公布」；区间不是成交价，结果待核实。

**Q4：0.23–0.35 和 0.26–0.38 是什么关系？**
A：两批不同。2025 年度竞价为 33.76 亿 kWh、0.26–0.38 元/kWh（C 口径）；2026 年度（612 号，A）为 22.86 亿 kWh、0.23–0.35 元/kWh。都不能当成交价，也不能互相套用。

**Q5：湖南售电公司赚钱吗？**
A：2025 年售电公司整体交易盈利 1.90 亿元（B，湖南电力交易中心结算概况），与广东 500 家中 298 家亏损（C）形成对照；但购电均价 449.897 与零售均价 452.026 元/MWh 口径不同，不能简单相减当度电收益，也不能推断每家盈利。

**Q6：湖南容量电价 330 元/kW·年怎么理解？**
A：330 元/kW·年（2026，C）是煤电容量固定成本标准，不等于 165 元/kW·年的 50% 回收下限，也不是每度电固定收益；2025 结算均价已含煤电容量电费（B），独立储能容量政策待核实。

**Q7：湖南电源结构有什么特别？**
A：大受端加高新能源。2025 年底装机 9,039.9 万 kW，新能源 4,204.9 万 kW 占 46.5%、太阳能 30.4%、常规水电 17.0%（A/B）；水电顶峰能力最大 1,200 万 kW、约占最大负荷四分之一，丰枯与来水是现货价格核心变量。

**Q8：独立储能在湖南怎么结算？**
A：2025 年上网侧 4.56 亿 kWh、均价 455.268 元/MWh，下网侧 5.40 亿 kWh、均价 222.220 元/MWh（B）；仅含省内现货结算试运行期间市场化结算电能量费用及当年兑现的辅助服务、两个细则考核电费，不是全年全口径。

**Q9：湖南与华中区域、省间是什么关系？**
A：湖南是华中大受端、区域电力交换枢纽，规划外电受入 1,300 万 kW 以上（C，「十四五」规划值），有宁夏至湖南直流与 1000 kV 特高压通道；华中区域现货正式运行未见文件（待核实），省间受入不等于省内转正。

**Q10：湖南 2026 年最该看什么？**
A：转正评估与省政府批准、612 号竞价正式结果、限价与偏差考核的正式规则、330 元/kW·年正式文本与储能容量政策、VPP 专项细则，以及丰枯转换下的现货价格与零碳园区落地。

## 11. 官方来源与观察清单

### 11.1 来源台账

| 来源 | 用途 | 级别 |
|---|---|---|
| [湖南 2025 年售电公司购电均价（中国能源新闻网）](https://www.cpnn.com.cn/news/dfny/202602/t20260212_1867111.html) | 2025 结算概况、1.90 亿元盈利 | B |
| [2025 年湖南电力市场结算概况（北极星）](https://news.bjx.com.cn/html/20260210/1483586.shtml) | 各主体结算电量与均价 | B |
| [湘发改价调〔2026〕612号（省发改委官网）](https://fgw.hunan.gov.cn/fgw/xxgk_70899/tzgg/202610/t20261029_34090776.html) | 22.86 亿 kWh、0.23–0.35、机制比例 | A |
| [湖南电力市场试运行规则要点（北极星）](https://news.bjx.com.cn/html/20250924/1462661.shtml) | 8 月试运行、0–900、二级 460、96 点 | B/C |
| [湖南电力市场建设现存问题及完善建议（中国能源新闻网）](https://www.cpnn.com.cn/news/baogao2023/202511/t20251117_1846730.html) | 限价 0–900、出清排序、惩罚因子 | C |
| [发改办体改〔2025〕394号（国家发改委）](https://www.ndrc.gov.cn/xxgk/zcfb/tz/202504/t20250429_1397488.html) | 连续结算试运行与转正条件 | A |
| [国网湖南电力情况简介](http://www.hn.sgcc.cn/html/main/col23/2018-07/31/20180731112130755861684_1.html) | 9,039.9 万 kW 装机结构 | A/B |
| [国网湖南信息公开年报 2025（PDF）](https://www.95598.cn/omg-static//omg-static/99303261598397057884100944697761.pdf) | 全社会用电量、售电量、负荷 | A/B |
| [湖南连续三年「电力零停电」（人民网湖南）](https://hn.people.com.cn/BIG5/n2/2026/0815/c336521-41668795.html) | 水电顶峰 1,200 万 kW、抽蓄在建 9 座 | A/B |
| [湖南省「十四五」电力发展规划](https://www.hnnyxh.cn/ghzc_1/136.html) | 外电受入 1,300 万 kW、大受端 | C |
| [湘工信节能〔2025〕467号零碳园区](https://gxt.hunan.gov.cn/gxt/hnjnjc/jnjczcfg/jnjcsnzc/202603/t20260311_33931672.html) | 2027 培育、2030 验收 | A/B |
| [省级市场状态表](省级市场状态表-2026-11.md) | 33 市场横向对照 | B |
| [省级政策列表](省级政策列表-2026-11.md) | 467 号文号与链接 | B |

### 11.2 观察清单

- 省级现货正式运行时间表：连续运行一年后的第三方评估报告、省政府批准与国家发改委/能源局备案文件（394 号文要求）。
- 湘发改价调〔2026〕612号 22.86 亿 kWh 竞价的省发改委正式结果与入选项目清单。
- 现货限价正式参数：0–900 元/MWh、二级 460 元/MWh、下限是否按 136 号文放宽，以及偏差考核与结算细则正式文本。
- 煤电容量电价 330 元/kW·年的正式文件、适用范围与考核口径，以及独立储能容量电价/容量补偿。
- VPP 专项管理办法、聚合容量门槛、可参与品种与结算方式，以及固定分时政策的省级原文。
- 华中区域现货市场建设状态、省间受入与省内偏差结算的衔接规则。
- 2025 年现货全年出清均价、日前/实时价格区间与丰枯期价差（当前仅有 8 月整月试运行描述）。
- 湘工信节能〔2025〕467号零碳园区 2027 年培育名单与园区侧绿电直连、就近消纳价格机制。

## 12. 继续读

- [省级市场状态总表](省级市场状态表-2026-11.md)
- [省级政策列表](省级政策列表-2026-11.md)
- [省间与跨区交易](省间与跨区交易-2026-11.md)
- [电力市场风险、信用与结算](电力市场风险、信用与结算-2026-11.md)
- [新能源项目开发与并网](新能源项目开发与并网-2026-11.md) · [储能投资与运营](储能投资与运营-2026-11.md) · [虚拟电厂聚合调度与商业模式](虚拟电厂聚合调度与商业模式-2026-11.md)
- [电力现货市场101问-A-基础与价格机制](电力现货市场101问-A-基础与价格机制.md) · [辅助服务与平衡市场对照](辅助服务与平衡市场对照-2026-11.md) · [索引与口径](索引与口径-2026-11.md)
- [电力交易专家技能](../skills/electricity-trading-expert/SKILL.md)
