---
id: m-intl-au
section: intl
order: 1
level: core
kind: "知识模块"
title: "澳大利亚 NEM 电力市场（2026 版）"
summary: "五个区域、5 分钟出清与结算、FCAS、价格上限与 CPT、MLF/IRLF、CfD/CIS 与储能进入路径。"
tags: ["NEM","5 分钟结算","FCAS"]
cutoff: 2026-11-01
related: ["m-spot-interprovincial","m-price-intl","m-renewable","m-storage-invest","m-risk-credit"]
search: "澳大利亚 NEM AEMO AEMC AER 新南威尔士 昆士兰 维多利亚 南澳 塔斯马尼亚 5分钟结算 FCAS 价格上限 CPT APC MLF IRLF 结算残差 RRO CIS LGC SRES IRP IESS 储能 中国主体 注册 保函"
foot: "2026-11 · 五区域与 5 分钟结算"
---
# 澳大利亚 NEM 电力市场：五区域、5 分钟出清与交易实务（2026-11）

> 数据截止：2026-11-01｜定位：知识模块（海外市场第一站）
> 适用边界：只覆盖澳大利亚国家电力市场（NEM）——昆士兰、新南威尔士（含首都领地）、维多利亚、南澳、塔斯马尼亚五个区域。西澳 WEM、北领地等 Separate Market 不在此文范围，规则、结算与价格机制均不同，不能套用。
> 用途：回答“NEM 怎么出清、5 分钟结算怎么算、FCAS 怎么交易、价格上限与 CPT 是什么、MLF/IRLF 怎么影响收益、中国主体怎么进场”六类问题。本文是规则与交易口径整理，不构成法律、税务或投资意见；具体交易以 AEMO 程序、AEMC 规则、AER 决定和合同为准。

---

## 0. 一页看懂

### 0.1 市场全景

```
澳大利亚国家电力市场（NEM）
├─ 五个区域（Region）
│   ├─ QLD（昆士兰）
│   ├─ NSW（新南威尔士，含 ACT）
│   ├─ VIC（维多利亚）
│   ├─ SA（南澳）
│   └─ TAS（塔斯马尼亚，经 Basslink 与 VIC 互联）
├─ 现货：能量 + FCAS 共同优化，5 分钟 dispatch
├─ 结算：5 分钟粒度，按区域价 + 损失因子
├─ 合约：ASX 期货、OTC 远期、PPA、政府 CfD/LTESA
├─ 可靠性：RRO、RERT、CIS（容量/收入支持，不是容量市场）
└─ 运行机构：AEMO；规则：AEMC；监管：AER
```

- **NEM 是能源-only 市场**：没有集中容量市场，靠稀缺定价、RRO、RERT 和 CIS 兜底可靠性。
- **五个区域不是五个国家**：互连线路阻塞时区域价格分离；不阻塞时价格趋同，但结算仍按各自区域价。
- **5 分钟既是调度粒度，也是结算粒度**：2021-10-01 起 5 分钟结算（5MS），历史 30 分钟结算数据不能直接与现行价格比较。
- **NEM 时间固定为 AEST（UTC+10）**：全年不实行夏令时；交易日在 NEM 时间 04:00 切换。做报价、对账、看新闻时，先把时区统一。

### 0.2 关键数字

| 数字 | 含义 | 级别 |
|---|---|---|
| 5 | NEM 区域数：QLD、NSW、VIC、SA、TAS | A |
| 5 分钟 | dispatch 与结算间隔；2021-10-01 起 5MS | A |
| A$23,200/MWh | 2026-27 市场电价上限（MPC） | A |
| A$2,225,900/MWh | 2026-27 累计价格阈值（CPT） | A |
| A$20,300/MWh | 2025-26 MPC | A |
| A$1,823,600/MWh | 2025-26 CPT | A |
| A$600/MWh | 管理价格上限（APC） | A |
| -A$1,000/MWh | 市场电价下限（MFP） | A |
| -A$600/MWh | 管理价格下限（AFP） | A |
| 99.998% | 现行可靠性标准（未供能量口径） | A |
| 99.997% | 2028–2032 可靠性标准建议值（Reliability Panel 最终报告，2026-04） | B |
| 04:00 | NEM 交易日切换时刻（AEST） | A |
| 约 10 个 | FCAS 品种量级（含 1 秒极快 FCAS，涨/降分开） | B |

> MPC/CPT 每年按 CPI 调整，AEMC 在每年初公布下一财年值。引用时写明“2026-27”或“2025-26”，不要只写“澳洲价格上限”。

### 0.3 五个区域与互联

| 区域 | 主要特征 | 关键互联 | 交易含义 |
|---|---|---|---|
| QLD | 煤电 + 光伏 + 风电，夏季负荷高 | QNI、Terranora 与 NSW | 与 NSW 价差常由北向/南向阻塞决定 |
| NSW | 负荷最大，煤电退役与 REZ 建设并行 | QNI/Terranora 与 QLD；VNI 与 VIC；EnergyConnect 与 SA | 价格受煤电退役、输电约束和冬季负荷影响 |
| VIC | 风电、光伏占比高，与 TAS 经 Basslink 互联 | VNI 与 NSW；Basslink 与 TAS；Heywood 与 SA | 负价与高波动并存，Basslink 方向影响 TAS 价格 |
| SA | 风光占比极高，传统机组少，FCAS 价值突出 | Heywood 与 VIC；EnergyConnect 与 NSW | 价格尖峰、负价、FCAS 收益都可能很大 |
| TAS | 水电为主，Basslink 连接 VIC | Basslink | 水电储能价值与互联约束决定套利空间 |

- **区域价格由约束方程决定**：不是简单的“供需平衡价”，而是安全约束下的最优解。某条线路达到限值，区域之间就会分离。
- **EnergyConnect（SA–NSW）逐步投运**后，SA 与 NSW 的价差结构、FCAS 供需都在变化；做历史回测时要分段，不能把投运前后当成同一市场。
- **TAS 的特殊性**：水电提供天然储能，但 Basslink 容量和方向限制决定了它能在多大程度上“搬运”VIC 的价格。

### 0.4 一句话记住

> NEM 用“5 分钟 + 区域价 + 损失因子 + 共同优化的 FCAS”把高波动新能源市场的账算清；价格上限很高，但真正的风险在约束、损失因子、结算与合约，而不是那条上限线。

---

## 1. 谁在管：机构与规则层级

### 1.1 机构分工

| 机构 | 角色 | 与中国对应 |
|---|---|---|
| AEMO | 系统与市场运营者：dispatch、pre-dispatch、PASA、结算、注册、NEMWEB 数据 | 调度机构 + 交易中心 + 部分结算职能 |
| AEMC | 规则制定者：National Electricity Rules（NER）修订、可靠性标准建议 | 规则制定/政策研究 |
| AER | 经济监管者：网络收入、零售授权、合规与执法、RRO 相关 | 监管机构 |
| Reliability Panel | 向 AEMC 建议可靠性设置：MPC、CPT、APC、MFP、AFP、可靠性标准 | 可靠性标准审议机构 |
| ACCC | 竞争与消费者监管；部分市场行为调查 | 竞争监管 |
| AEMO Markets | 市场注册、参与方费用、 prudential 管理 | 交易中心注册与风控 |

- **AEMO 既是调度又是结算**：这与中国“调度机构 + 交易中心”分工不同。中国主体进场时，很多在中国要分别对接的流程，在 NEM 由 AEMO 一个入口串起来。
- **AEMC 不运营市场**：它改规则，但不决定某天谁中标；不要把 AEMC 的规则修订当成交易信号。
- **AER 不负责日常出清**：它管网络收入、零售授权和合规；价格尖峰是否“市场力”通常由 ACCC/AER 在另一条线上看。

### 1.2 规则文件层级

```
National Electricity Law（联邦立法）
└─ National Electricity Rules（NER）
   ├─ Chapter 3：市场规则（dispatch、pricing、FCAS）
   ├─ Chapter 4：网络与连接
   ├─ Chapter 5：网络定价
   ├─ Chapter 6：零售与计量
   └─ Chapter 8：行政与注册
AEMO Procedures（程序文件）
├─ Market Operations、Settlement、Registration、FCAS 等
└─ 具体时限、表格、数据接口
```

- **NER 是“法”**，AEMO Procedure 是“操作手册”。回答“应该怎么做”时先看 NER，回答“表格什么时候交”时看 Procedure。
- **NER 修订频繁**：IESS、5MS、FCAS、RRO、CIS 相关规则都在近年改过；引用规则时写明版本/生效日，不要用旧版条款号硬套。

### 1.3 与中国的第一层差别

| 维度 | 中国 | 澳大利亚 NEM |
|---|---|---|
| 市场层级 | 省间 + 省内 + 区域市场 | 五个区域，统一 NER |
| 调度与交易 | 调度机构与交易中心分设 | AEMO 统一运营 |
| 价格机制 | 中长期 + 现货 + 辅助服务，政府干预较多 | 能源-only + 稀缺定价 + FCAS |
| 结算粒度 | 15 分钟（多数现货） | 5 分钟 |
| 容量机制 | 容量电价/容量补偿 | 无集中容量市场；RRO/RERT/CIS |

> 这张表只用于建立直觉，不能用来“翻译”规则。中国主体在 NEM 交易，必须按 NER 和 AEMO Procedure 重新学一遍。

---

## 2. 市场架构：能量、FCAS、合约

### 2.1 能量市场

- **现货能量**：AEMO 每 5 分钟出清一次，形成区域 dispatch price；同一区域内的发电机按报价和约束被调度。
- **报价**：发电机提交带价格/数量的报价段（price bands），可日更；报价必须符合报价上限/下限和格式要求。
- **自调度**：部分机组以自调度（self-dispatch）方式运行，但仍需遵守调度指令与市场规则。
- **负价**：当供大于求或约束导致“必须发电”时，价格可以为负；下限为 MFP（-A$1,000/MWh），不是无底线。

### 2.2 FCAS

- **FCAS 与能量共同优化**：AEMO 在同一 dispatch 过程中同时采购能量和 FCAS，发电机可以同时卖能量和 FCAS，但存在机会成本。
- **品种**：调频（regulation raise/lower）、 contingency（1 秒、6 秒、60 秒、5 分钟等），涨/降分开；具体品种和资格以 AEMO 现行 MASS/Procedure 为准。
- **区域/全局**：FCAS 可能按区域采购，也可能在满足约束时跨区域共享；网络约束会限制“全局”范围。
- **价格**：FCAS 价格可以与能量价格方向相反；负 FCAS 价格意味着“被要求提供还要付钱”，并非不可能。

### 2.3 合约市场

| 工具 | 场所 | 作用 | 风险 |
|---|---|---|---|
| ASX 电力期货 | ASX 24 | 基荷/峰荷掉期，现金结算 | 基差、保证金、流动性 |
| OTC 远期/掉期 | 双边 | 定制曲线、期限 | 对手方信用 |
| PPA | 双边 | 锁定长期价格/绿证 | profile、结算、违约 |
| 政府 CfD/LTESA | 州/联邦招标 | 收入下限/差价支持 | 资格、合规、 clawback |
| 零售合同 | 双边 | 用户侧锁价 | 偏差、信用 |

- **NEM 的合约是金融合约**：一般不涉及物理交付；合约按现货价格结算差价。
- **ASX 期货不是“发电权”**：它是对区域现货价格的现金结算；发电侧用期货对冲，用户侧也用期货锁价。
- **PPA 的 profile 风险**：风光出力与现货价格相关性高，按“固定量”签 PPA 可能在低价时段多卖、高价时段少卖；需要看结算口径。

### 2.4 可靠性机制

| 机制 | 触发/对象 | 作用 | 注意 |
|---|---|---|---|
| RRO | AEMO 识别可靠性缺口 | 要求零售商证明有合约覆盖，否则承担后果 | 不是容量市场，不直接采购容量 |
| RERT | AEMO 预判缺口 | 临时contract reserve（需求响应/备用） | 成本回收、激活条件 |
| CIS | 联邦招标 | 对新能源/储能提供收入支持 | 与州 scheme 并行，规则不同 |
| 州级 scheme | NSW LTESA、VIC 招标等 | 州政府支持 | 与 CIS 叠加时看资格 |

- **RRO 不是“缺电就罚零售商”这么简单**：它有触发、考核期、合约证明和豁免安排；具体看 AER 指南。
- **CIS 不是容量市场**：它主要是收入支持/差价机制，不直接决定调度；不要把 CIS 合同当成“必须发电”的指令。

---

## 3. 5 分钟出清：从报价到 dispatch

### 3.1 报价

- **报价段**：每台机组/负荷单元提交多个价格-数量段；AEMO 按报价和约束排序。
- **报价上限**：报价不能超过市场价上限（MPC）对应的报价上限；具体以 NER/Procedure 为准。
- **日更与重报**：报价可按规则更新；重报时点和限制会影响策略，不能把“随时改价”当成默认能力。
- **自调度与半调度**：不同注册类别义务不同；储能、负荷、聚合资源的报价方式要按注册类型处理。

### 3.2 出清

```
报价 + 网络约束 + 机组状态 + FCAS 需求
        ↓
安全约束经济调度（SCED）
        ↓
5 分钟 dispatch price（区域）
        ↓
调度指令 → 机组/负荷响应
```

- **目标函数**：在满足功率平衡、网络、FCAS、机组爬坡/启停等约束下最小化总成本。
- **区域价**：每个区域一个价格；约束影子价格进入区域价差。
- **FCAS 共同优化**：能量和 FCAS 的报价一起进入目标函数，FCAS 的机会成本会反映在能量报价策略里。
- **不可行/约束**：当约束导致无法满足全部需求时，AEMO 可能采取方向、RERT 等非市场手段；这些不是正常出清价格。

### 3.3 Pre-dispatch 与 PASA

| 文件 | 粒度/ horizon | 是否财务结算 | 用途 |
|---|---|---|---|
| Pre-dispatch（PD） | 30 分钟粒度、滚动数十小时 | 否 | 预判价格、机组组合、检修 |
| P5MIN | 5 分钟粒度、近端 | 否 | 近端调度预判 |
| ST-PASA | 短周期 | 否 | 短期供需/检修 |
| MT-PASA | 中周期 | 否 | 中期可靠性 |
| LT-PASA | 长周期 | 否 | 长期可靠性/投资信号 |

- **Pre-dispatch 不是结算价**：它只用于运行和预判；拿 PD 价格做结算会对不上。
- **PASA 不是交易产品**：它是可靠性评估文件；但 PASA 的缺口信息会影响 RRO/RERT 判断。
- **报价策略**：PD/P5MIN 是公开信息，竞争对手也在看；不要把 PD 价格当成“未来现货价”的无偏预测。

### 3.4 约束与区域价格

- **约束方程**：线路潮流、电压、稳定极限、FCAS 需求等都可以形成约束；约束的影子价格导致区域价差。
- **绑定约束**：当约束绑定（binding），区域价分离；不绑定则趋同。
- **网络拥塞不是“调度失误”**：NEM 用价格信号引导投资和运行；拥塞是设计的一部分。
- **对储能的影响**：同一套电池在不同区域的价值不同；跨区域套利受互联容量和损失因子限制。

---

## 4. 结算：5 分钟、MLF、IRLF、residues

### 4.1 结算链条

```
5 分钟 dispatch price
   ↓ × 计量电量
区域结算金额
   ↓ 应用 MLF（发电侧）/ IRLF（互联线路）
参与方结算金额
   ↓ 汇总为周账单
AEMO 结算报表 → 收付
```

- **5 分钟结算**：能量和 FCAS 都按 5 分钟 dispatch 结果结算；不是按 30 分钟平均。
- **周结算**：AEMO 按周出具结算报表；具体时间、修正、争议流程看 Settlement Procedure。
- **计量**：结算以计量数据为准；计量点、计量 Coordinator、数据质量都会影响账单。
- **参与方费用**：AEMO 的运行成本通过参与方费用回收；报价时要把它算进固定成本。

### 4.2 MLF 与 IRLF

| 因子 | 作用对象 | 含义 | 影响 |
|---|---|---|---|
| MLF | 发电机/负荷（区域内有位置差异） | 边际损失因子，反映注入/提取对网络损耗的影响 | MLF < 1 表示结算电量打折；> 1 表示加成 |
| IRLF | 互联线路 | 区域间送电的损失因子 | 影响跨区套利的实际到手价 |

- **MLF 不是“税率”**：它随网络拓扑、负荷、发电结构变化，AEMO 每年发布；历史 MLF 不能线性外推。
- **MLF 会改变项目收益**：同一区域不同节点，MLF 可能差几个百分点；做投资测算要用项目节点的 MLF，不要用区域平均值。
- **IRLF 与跨区交易**：跨区价差看起来很大，但扣掉 IRLF 和输电费用后可能不剩多少；必须做“到手价”比较。

### 4.3 结算残差

- **残差来源**：区域价差 × 互联潮流、损失因子差异、约束导致的收支不平衡等。
- **SRA**：AEMO 通过结算残差拍卖（Settlement Residue Auction）分配部分残差权利；不是所有残差都可拍。
- **对交易的含义**：跨区合约/输电权可以影响残差归属；不做输电权而只看价差，可能低估/高估收益。

### 4.4 信用与 prudential

- **AEMO prudential 要求**：参与方需要满足信用额度、保证金/银行担保等要求；具体额度按敞口和信用评估。
- **结算风险**：现货价格尖峰时，敞口可以在短时间内放大；保证金追缴会影响现金流。
- **对手方风险**：OTC/PPA 的对手方信用与 AEMO 结算信用是两套体系；不要因为“AEMO 结算安全”就忽略双边合约风险。
- **中国主体**：跨境担保、银行保函、母子公司信用支持的具体安排，需要提前和银行、律师确认。

---

## 5. 价格机制：cap/floor/CPT/APC

### 5.1 价格带

| 参数 | 2026-27 值 | 作用 |
|---|---|---|
| MPC | A$23,200/MWh | 正常市场中的最高 dispatch price |
| MFP | -A$1,000/MWh | 正常市场中的最低 dispatch price |
| APC | A$600/MWh | 管理价格期间的上限 |
| AFP | -A$600/MWh | 管理价格期间的下限 |
| CPT | A$2,225,900/MWh | 触发管理价格期的累计阈值 |

- **MPC 不是“报价上限”**：报价上限与 MPC 相关但不等同；具体报价限制看 NER/Procedure。
- **APC 不是“日常价格上限”**：只在管理价格期（administered price period）适用；平时市场可以到 MPC。
- **CPT 是累计阈值**：当滚动窗口内的累计价格超过 CPT，AEMO/AER 触发管理价格安排；窗口和计算口径以现行规则为准。
- **年度指数化**：MPC/CPT 按 CPI 调整；2025-26 与 2026-27 的值不同，引用时必须带财年。

### 5.2 管理价格期

- **触发**：累计价格超过 CPT，或市场出现特定事件；具体由规则和 AEMO/AER 决定。
- **后果**：价格被限制在 APC/AFP 之间，市场信号被削弱；发电侧收入、用户侧成本、合约结算都会受影响。
- **策略**：管理价格期不是“正常套利窗口”；合约和现货的结算关系会变，风控要提前设情景。
- **与中国对照**：中国的“价格上限/干预”更多是行政区间；NEM 的 APC 是规则触发的临时机制，逻辑不同。

### 5.3 负价与稀缺

- **负价常见**：风光高发、网络约束、最小出力等都会导致负价；负价时发电侧付费。
- **稀缺价格**：当供需紧张，价格可以快速上升到 MPC；这是能源-only 市场鼓励投资/需求响应的核心信号。
- **储能**：负价充电、高价放电是基本套利；但 FCAS 机会成本、退化、MLF、并网限制会改变最优策略。
- **用户侧**：零售合同通常不直接暴露 5 分钟价格；但大型用户可以通过现货 pass-through 或需求响应获益。

### 5.4 价格信号怎么看

| 现象 | 可能原因 | 不要误读 |
|---|---|---|
| 区域价差大 | 互联约束、机组检修、FCAS 约束 | 不一定是“供需缺口” |
| 负价持续 | 风光高发 + 最小出力 + 约束 | 不一定是“市场失灵” |
| 价格尖峰 | 稀缺 + 报价 + 约束 | 不一定是“市场力” |
| FCAS 价格高 | 系统安全需求、供给不足 | 与能量价格不是同一回事 |
| PD 价格高 | 预判紧张 | PD 不是结算价 |

---

## 6. 辅助服务：FCAS 怎么交易

### 6.1 品种与方向

| 品种 | 响应时间 | 方向 | 典型提供者 |
|---|---|---|---|
| Regulation raise/lower | 秒级连续调节 | 涨/降 | 电池、水电、部分火电 |
| 1 秒极快 FCAS | 1 秒 | 涨/降 | 电池、快速响应资源 |
| 6 秒 contingency | 6 秒 | 涨/降 | 电池、水电、火电 |
| 60 秒 contingency | 60 秒 | 涨/降 | 电池、水电、火电 |
| 5 分钟 contingency | 5 分钟 | 涨/降 | 电池、水电、火电、需求响应 |

- **具体品种/资格以 AEMO MASS 和现行 Procedure 为准**；上表是量级，不是注册清单。
- **涨/降分开**：提供“升”不等于能提供“降”；电池的 SOC 决定它在两个方向的能力。
- **FCAS 与能量共同优化**：同一 MW 不能同时卖能量和 FCAS；机会成本要算清。

### 6.2 共同优化与机会成本

```
电池 100 MW / 200 MWh
├─ 卖能量：放电价 × 电量
├─ 卖 FCAS：FCAS 价 × 预留 MW × 时间
└─ 约束：SOC、功率、并网、FCAS 持续时间
```

- **FCAS 预留会减少可用能量**：预留 10 MW 的 contingency，意味着这 10 MW 不能同时放电。
- **FCAS 价格波动大**：某些时段 FCAS 收益高于能量；但不能只看历史均价，要看同时段的机会成本。
- **SOC 管理**：FCAS 提供后可能改变 SOC；如果 SOC 不足，无法持续响应，会被考核/取消资格。

### 6.3 资格与测试

- **Prequalification**：FCAS 提供者需要通过 AEMO 的资格测试，证明响应能力、持续时间、控制精度。
- **MASS**：Market Ancillary Service Specification 规定测试信号、响应要求、数据采集。
- **持续响应**：contingency FCAS 不是“瞬时一下”，需要按品种要求持续；电池容量和并网限值决定能否满足。
- **合规**：未按指令响应可能导致非 Conformance 处罚、资格暂停；不要用“先注册再补能力”的方式。

### 6.4 收益与风险

| 收益来源 | 驱动 | 风险 |
|---|---|---|
| 能量套利 | 5 分钟价差、负价充电 | 价格预测错误、MLF、退化 |
| Regulation FCAS | 调频需求、供给紧张 | SOC 管理、控制性能 |
| Contingency FCAS | 系统安全需求、机组退役 | 持续时间、资格测试 |
| 容量/收入支持 | CIS/州 scheme | 招标规则、合规 |

- **收益堆叠不是简单相加**：能量和 FCAS 共享同一 MW 和 SOC；要用联合优化，不要用“能量收益 + FCAS 收益”的粗算。
- **退化成本**：频繁调节/深度循环会增加退化；FCAS 的高频响应可能比能量套利更伤电池。

---

## 7. 合约、PPA、CfD 与 ASX

### 7.1 合约类型

| 类型 | 结算 | 用途 | 关键条款 |
|---|---|---|---|
| Swap（掉期） | 固定价 vs 现货，现金结算 | 锁价 | 结算曲线、期限、区域 |
| Cap/Floor | 期权式，现金结算 | 保底/封顶 | 行权价、溢价、结算口径 |
| PPA | 物理或金融 | 长期锁价/绿证 | profile、计量、违约 |
| CfD | 差价合约 | 政府/双边支持 | 参考价、结算价、 clawback |
| Retail contract | 零售套餐 | 用户侧 | 偏差、信用、退出 |

- **金融合约不调度**：合约只结算差价，不改变 AEMO 的 dispatch；不要把 PPA 当成“必须发电”的指令。
- **结算参考价**：合约通常参考区域现货价；区域选错、时间曲线错，会导致对冲失效。
- **对手方信用**：长期 PPA 的对手方评级、担保、终止条款，比价格本身更重要。

### 7.2 CfD 结算

设：

- 参考价（strike）：A$80/MWh
- 结算量：100 MW × 1 小时 = 100 MWh
- 现货价：A$120/MWh

则发电侧向 CfD 对手方支付：

```
(120 - 80) × 100 = A$4,000
```

若现货价为 A$50/MWh，则发电侧收到：

```
(80 - 50) × 100 = A$3,000
```

- **CfD 不改变现货收入**：发电侧仍按现货价结算，CfD 只是叠加的差价。
- **政府 scheme 的 CfD**：可能有上限、 clawback、合规条件；商业 PPA 的 CfD 条款不同，不能混用。
- **会计与税务**：CfD 的现金流分类、保证金、会计处理，需要财务/税务顾问确认。

### 7.3 PPA

- **固定量 PPA**：按约定电量结算，风光出力不足时可能需要在现货市场买电补足；profile 风险高。
- **按比例/按出力 PPA**：按实际发电量比例结算，profile 风险较低，但价格可能不同。
- **绿证**：LGC 是否随 PPA 转移，直接影响绿电价值；合同要写清。
- **计量与结算**：PPA 的计量点、损失因子、结算周期，可能与 AEMO 结算不同；要做对账。

### 7.4 基差与 profile

- **基差**：合约参考价与项目实际结算价之间的差；区域、节点、时间曲线都会造成基差。
- **profile**：风光出力曲线与电价曲线的相关性；中午光伏高发时价格低，固定量 PPA 可能“卖得多、价格低”。
- **MLF**：项目节点 MLF 会进一步改变到手价；PPA 定价要把 MLF 算进去。
- **对冲比例**：不是 100% 对冲最好；过度对冲会在负价/低出力时产生反向现金流。

---

## 8. 可再生与储能：LGC、CIS 与 IRP

### 8.1 LGC 与 SRES

| 机制 | 对象 | 义务/收益 | 注意 |
|---|---|---|---|
| LRET | 大型可再生 |  liable entity 需 surrender LGC；价格由市场决定 | 目标、合格技术、注册 |
| SRES | 小型可再生 | 小规模证书，安装时折价 | 资格、安装标准、退场时间 |
| LGC | 大型可再生 | 每 MWh 生成证书 | 证书价格与电价分离 |

- **LGC 不是电价**：它是独立的环境属性证书；电价 + LGC 才是可再生项目的总收益。
- **LRET 目标**：33,000 GWh 量级；具体义务、合格技术、退场安排看 Clean Energy Regulator 规则。
- **SRES**：小型系统；证书通常在安装时由安装商折价，业主拿到的现金流与 LGC 不同。

### 8.2 CIS

- **联邦 Capacity Investment Scheme**：通过招标为新能源/储能提供收入支持；具体机制、招标批次、合同条款以 DCCEEW 公告为准。
- **州级 scheme**：NSW LTESA、VIC 招标等；与 CIS 可能叠加，资格和优先级不同。
- **收入支持不是“保底利润”**：通常有上限、结算机制、合规条件；做财务模型时要按合同条款建模。
- **2026 进度**：CIS 多轮招标推进，储能与可再生项目是重点；具体批次和结果以官方公告为准（B 级）。

### 8.3 储能注册：IRP

- **IRP（Integrated Resource Provider）**：AEMC 于 2021-12-02 作出“Integrating Energy Storage Systems into the NEM”最终规则，新增 IRP 注册类别，允许储能在单一连接点同时提供发电与负荷服务；该规则自 2024-06-03 起实施，具体注册流程与系统改造要求以 AEMO 指南为准。
- **注册类别**：储能可以按 Generator、Market Customer 或 IRP 等类别注册；不同类别义务不同。注意 IESS 是这轮规则改革的名称，不是注册类别。
- **FCAS 资格**：需要满足 MASS 测试；电池的响应速度、持续时间、控制精度决定可提供的品种。
- **并网**：连接协议、网络容量、MLF、FCAS 约束都会影响可交易容量。
- **双向计量**：充放电计量、损失因子、结算口径要在注册时确认。

### 8.4 收益堆叠

| 收入 | 来源 | 关键约束 |
|---|---|---|
| 能量套利 | 5 分钟价差 | SOC、功率、MLF |
| FCAS | 调频/ contingency | 资格、持续时间、机会成本 |
| CIS/州 scheme | 收入支持 | 招标/合同 |
| 绿证 | LGC | 资格、注册 |
| 需求响应 | WDR/零售 | 基线、计量 |

- **先算“可交付容量”**：并网限制、SOC、FCAS 预留、退化，都会让名义容量打折。
- **不要用单一历史年份**：2021 年 5MS、2023 年极快 FCAS、2025-26 价格上限变化，都会改变收益结构。
- **回测要分段**：至少按“5MS 前/后”“FCAS 新品种前/后”“EnergyConnect 投运前/后”分段。
- **储能业务的收益堆叠、准入并网与投决算例**：见《海外储能业务：十市场大储与工商储（2026 版）》；本文只讲 NEM 市场规则，不重复投决口径。

---

## 9. 中国主体进入路径

### 9.1 主体与注册

| 步骤 | 内容 | 负责方 |
|---|---|---|
| 1 | 设立澳大利亚/本地主体，确定税务与合规架构 | 企业/律师/税务 |
| 2 | AEMO 参与方注册，取得 Participant ID | AEMO |
| 3 | 按业务选择注册类别：Generator、Market Customer、IRP 等 | AEMO |
| 4 | 零售业务需 AER 零售授权（如适用） | AER/州 |
| 5 | 计量安排：Metering Coordinator、计量点注册 | AEMO/计量方 |
| 6 | prudential：信用额度、保证金/银行担保 | AEMO |
| 7 | NEMWEB/市场系统接入、报价与结算测试 | AEMO |

- **注册类别决定义务**：不是“注册了就能做所有业务”；发电、负荷、零售、聚合各有不同要求。
- **零售授权**：如果直接向终端用户售电，需要 AER 零售授权（或适用豁免）；批发交易不需要零售授权，但仍需 AEMO 注册。
- **计量**：NEM 的计量安排是独立环节；计量数据质量直接影响结算。

### 9.2 数据与系统

- **NEMWEB**：AEMO 公开数据平台，提供 dispatch、price、PASA、FCAS 等数据；历史数据是回测基础。
- **AEMO Markets Portal**：参与方报价、结算、注册等操作入口。
- **数据延迟**：公开数据有延迟；实时交易需要自己的数据链路和备份。
- **时区**：NEM 时间固定 AEST；系统、报表、监控都要统一，避免夏令时错位。

### 9.3 资金与信用

- **保证金/担保**：AEMO prudential 要求可能包括银行担保、现金 deposit、信用额度；跨境担保需要银行支持。
- **结算周期**：周结算；价格尖峰时敞口放大，现金流管理要留缓冲。
- **汇率**：AUD 结算；跨境资金调拨、汇率对冲、税务预提都要提前安排。
- **对手方**：OTC/PPA 对手方信用与 AEMO 结算信用分开管理。

### 9.4 合规

- **NER/AEMO Procedure**：报价、调度、结算、FCAS 资格都有合规要求；违规可能被处罚/暂停。
- **AER**：零售授权、合规报告、消费者保护。
- **ACCC**：竞争与消费者法；市场行为不当可能被调查。
- **REMIT 类市场滥用规则**：澳大利亚没有照搬欧盟 REMIT，但有市场行为/内幕信息相关规则；具体看 ASIC/AER/ACCC 的适用。
- **反洗钱/制裁**：跨境主体、银行、交易对手的 KYC/AML 要求。

### 9.5 落地顺序

```
先做“数据 + 回测”（不注册）
  → 再做“注册 + 计量 + prudential”
  → 再做“小规模实盘”（能量/FCAS）
  → 再扩“合约/PPA/零售”
```

- **不要先签长期 PPA 再补注册**：注册、计量、并网、prudential 都可能卡住。
- **先做单一区域**：五个区域规则相同但结构不同；先选一个区域跑通，再扩。
- **先做金融合约还是现货**：取决于主体能力和风控；现货需要 24/7 运营，金融合约需要信用和保证金。

---

## 10. 十个常见坑

1. **把 NEM 当成一个价格**：五个区域，约束导致分离；用全国均价做回测会失真。
2. **把 PD 价格当结算价**：Pre-dispatch 不是财务结算价；报价/对账要用 dispatch price。
3. **忽略 5MS**：2021-10-01 前的 30 分钟价格不能直接与现行价格比较；历史回测要分段。
4. **忽略 MLF/IRLF**：区域价差看起来大，扣掉损失因子后可能不剩；项目 node 的 MLF 必须单独查。
5. **时区错误**：NEM 时间固定 AEST，不随夏令时；用本地时间对账会错一小时。
6. **把 FCAS 当“免费收益”**：FCAS 预留占用能量容量，SOC 和持续时间限制可能让“高收益”变成考核/违约。
7. **以为价格上限固定**：MPC/CPT 每年按 CPI 调整；2025-26 与 2026-27 不同。
8. **把 CPT 当日常上限**：CPT 是触发管理价格期的累计阈值，APC 才是管理价格期的上限。
9. **把合约当物理调度**：NEM 合约是金融结算，不改变 dispatch；PPA 的 profile/MLF 风险要单独建模。
10. **用 WA/NT 规则套 NEM**：西澳 WEM、北领地是独立市场，规则/结算/价格机制不同。
11. **忽略 prudential**：价格尖峰时保证金追缴可能让现金流断裂；注册前先算敞口。
12. **把 CIS 当容量市场**：CIS 是收入支持，不直接调度；不要把合同当成“必须发电”。

---

## 11. 中澳对照

| 维度 | 中国 | 澳大利亚 NEM |
|---|---|---|
| 市场范围 | 省间 + 省内 + 区域 | 五个区域，统一 NER |
| 调度 | 调度机构 | AEMO |
| 现货粒度 | 15 分钟（多数） | 5 分钟 |
| 结算 | 日清月结/月结，省级规则 | 5 分钟结算，周账单 |
| 价格上限 | 行政/规则上限，各省不同 | MPC/CPT 年度指数化，APC 临时 |
| 辅助服务 | 调频、备用等，按省/区域 | FCAS，能量共同优化 |
| 容量机制 | 容量电价/补偿 | 无集中容量市场；RRO/RERT/CIS |
| 阻塞 | 省间/省内分区 | 区域价 + 约束 + MLF/IRLF |
| 可再生支持 | 机制电价/绿证/消纳责任 | LGC/SRES、CIS/州 scheme |
| 储能 | 独立/共享储能，容量补偿 | IRP，能量+FCAS 堆叠 |
| 零售 | 售电公司，套餐监管 | 零售授权，套餐/默认供应商 |
| 主体准入 | 注册/准入，省级 | AEMO 注册 + prudential + 零售授权 |

> 对照的目的是建立问题清单，不是把中国规则“翻译”成澳洲规则。真正交易前，按 NER/AEMO Procedure 做一遍逐条核对。

---

## 12. 算例（D 级：方法演示，不是投资建议）

### 12.1 5 分钟电池套利

设：

- 电池 100 MW / 200 MWh，效率 90%（单程 95%）
- 某 5 分钟时段充电价 -A$50/MWh，充电 100 MWh（ac）
- 另一时段放电价 A$300/MWh，放电 90 MWh（ac）
- 忽略 FCAS、MLF、退化、并网限制

充电成本：

```
-50 × 100 = -A$5,000（即收到 A$5,000）
```

放电收入：

```
300 × 90 = A$27,000
```

毛收益：

```
27,000 - (-5,000) = A$32,000
```

- 若计入 MLF=0.95、退化 A$5/MWh、并网限制，净收益会下降。
- 若同时预留 FCAS，放电量减少，需比较 FCAS 收益与能量机会成本。

### 12.2 CfD 结算

设：

- strike A$80/MWh，100 MW，1 小时，结算量 100 MWh
- 现货 A$120/MWh

发电侧 CfD 支付：

```
(120 - 80) × 100 = A$4,000
```

现货收入：

```
120 × 100 = A$12,000
```

合计：

```
12,000 - 4,000 = A$8,000（相当于 80 × 100）
```

- 若现货 A$50/MWh：现货收入 5,000，CfD 收到 3,000，合计 8,000。
- 这就是 CfD 的“锁价”效果；实际还有 MLF、计量、合约费用。

### 12.3 MLF 对项目收益的影响

设：

- 项目年发电 100,000 MWh
- 区域现货均价 A$70/MWh
- 项目节点 MLF=0.93
- 忽略 LGC、FCAS、合约

结算收入：

```
100,000 × 70 × 0.93 = A$6,510,000
```

若按区域平均 MLF=1.00 估算，收入为 A$7,000,000；差 A$490,000。

- MLF 差 7%，收入差 7%；对薄利项目，可能决定投不投。
- 每年 MLF 会变；财务模型要做敏感性分析。

### 12.4 FCAS 机会成本

设：

- 电池 100 MW，某 5 分钟时段能量价 A$200/MWh
- 预留 10 MW regulation raise，FCAS 价 A$15/MW/5min
- 预留期间不能放电

能量机会成本：

```
10 × 200 × (5/60) = A$166.7
```

FCAS 收入：

```
10 × 15 = A$150
```

- 该时段 FCAS 收益低于能量机会成本；但 FCAS 可能提供更稳定的收入/资格价值。
- 实际决策要用联合优化，而不是单时段比较。

---

## 13. 2026 观察点

1. **2026-27 MPC/CPT 生效**：A$23,200 / A$2,225,900；关注 CPI 调整与市场适应。
2. **2028–2032 可靠性标准**：Reliability Panel 建议 99.997%（2026-04 最终报告）；AEMC 是否采纳、对投资/可靠性机制的影响。
3. **CIS 招标节奏**：储能与可再生项目的中标价格、合同条款、并网条件。
4. **EnergyConnect 投运后的区域价差**：SA–NSW 潮流变化，可能改变 SA/NSW 的价格与 FCAS 结构。
5. **煤电退役时间表**：NSW/QLD 的退役延后/提前，直接影响价格尖峰与可靠性。
6. **5MS 后的合约市场**：ASX 流动性、PPA 定价、基差变化。
7. **FCAS 新品种/资格规则**：极快 FCAS、电池参与度、MASS 修订。
8. **AEMO ISP 2026**：输电/储能投资路径，对区域价差和项目选址的影响。
9. **中国主体参与案例**：中资储能/新能源项目的注册、并网、FCAS 参与进展（B 级）。
10. **政策变化**：联邦/州选举、CIS 调整、RRO 规则修订。

---

## 14. 官方来源与口径

> 以下链接在 2026-11 做过可达性检查；AEMC 与 CER 实测可达，AEMO、AER、DCCEEW 对自动访问返回 403 或不可达，故只保留域名与路径、不做可点击链接。规则/数据以官网最新版本为准。

| 来源 | 用途 | 链接 |
|---|---|---|
| AEMC · 2026-27 价格上限公告 | MPC/CPT 2026-27 | https://www.aemc.gov.au/news-centre/media-releases/aemc-updates-market-price-cap-2026-27 |
| AEMC · 2025-26 价格上限公告 | MPC/CPT 2025-26 | https://www.aemc.gov.au/news-centre/media-releases/aemc-updates-market-price-cap-2025-26 |
| AEMC · Reliability Panel（2028-32 可靠性标准） | 可靠性标准/设置 | https://www.aemc.gov.au/news-centre/media-releases/reliability-panel-prioritises-stability-consumers-proposed-change-reliability-standard-2028-2032 |
| AEMC · IESS/IRP 最终规则 | 储能注册类别/实施时间 | https://www.aemc.gov.au/rule-changes/integrating-energy-storage-systems-nem |
| AEMO · NEM 入口 | 市场/数据/注册 | `aemo.com.au/energy-systems/electricity/national-electricity-market-nem`（自动访问受限） |
| AER · 零售与合规 | 零售授权/监管 | `aer.gov.au`（自动访问受限） |
| Clean Energy Regulator | LGC/SRES | https://www.cer.gov.au/ |
| DCCEEW · CIS | 容量投资计划 | `dcceew.gov.au/energy/renewables/capacity-investment-scheme`（自动访问受限） |

### 口径提醒

- **财年**：澳大利亚财年 7 月 1 日至次年 6 月 30 日；“2026-27”指 2026-07-01 至 2027-06-30。
- **时区**：NEM 时间固定 AEST（UTC+10）；不要用悉尼/墨尔本夏令时。
- **价格**：AUD/MWh，不含 GST；合约/零售价格可能含其他费用。
- **5MS**：2021-10-01 起；之前的 30 分钟价格不可直接比较。
- **MLF/IRLF**：每年发布，历史值不可线性外推；项目测算要用节点 MLF。
- **草案 vs 现行**：可靠性标准建议值、CIS 招标条款、规则修订可能是建议/未生效；本文标注 B 级，决策前查原文。
- **链接可达性**：AEMO、AER、DCCEEW 对本站网络自动访问返回 403 或不可达，来源表只保留域名与路径；人工访问以官网为准，NEMWEB 同样可能被拦截。

---

## 速查

| 问题 | 先看 | 关键结论 | 依据 |
|---|---|---|---|
| NEM 有哪几个区域 | §0.3 | QLD、NSW、VIC、SA、TAS；WA/NT 不在内 | NER/AEMO |
| 多久出清/结算 | §0.1 | 5 分钟 dispatch + 5 分钟结算（2021-10-01 起） | 5MS 规则 |
| 价格上限多少 | §5.1 | 2026-27 MPC A$23,200/MWh；CPT A$2,225,900/MWh | AEMC |
| 管理价格上限多少 | §5.1 | APC A$600/MWh；AFP -A$600/MWh | AEMC |
| 价格下限多少 | §5.1 | MFP -A$1,000/MWh | AEMC |
| FCAS 怎么买 | §6 | 与能量共同优化，按品种/方向报价 | AEMO |
| MLF 是什么 | §4.2 | 边际损失因子，影响发电侧结算电量 | AEMO |
| 跨区价差怎么算到手价 | §4.2 | 区域价差 − IRLF/输电费用/合约成本 | NER |
| 合约是物理还是金融 | §2.3 | 多数为金融结算，不改变 dispatch | NER |
| 储能怎么注册 | §8.3 | IRP/Generator/Market Customer 等，按业务选择 | AEMO |
| 中国主体怎么进 | §9 | 本地主体 → AEMO 注册 → 计量/prudential → 零售授权（如适用） | AEMO/AER |
| 最常见的坑 | §10 | 时区、5MS、MLF、FCAS 机会成本、prudential | 本文总结 |

---

## 与技能和其他笔记的分工

> **横向口径**：把本市场的装机、储能存量/管线、年度均价、负价小时、捕获率、并网排队与降额因子与其余九市场对照，见[《海外市场同口径快照与投决日历》](海外市场同口径快照与投决日历-2026-11.md) §1–§2；中国主体进入六道门槛见该文 §4，C 级数字复核入口见 §5。

| 主题 | 本文 | 电力交易技能 | 其他笔记 |
|---|---|---|---|
| NEM 机构/规则 | 主责 | 概述 | — |
| 5 分钟出清/结算 | 主责 | 概述 | — |
| FCAS | 主责（交易口径） | 概述 | 储能技能（收益堆叠） |
| 价格上限/CPT | 主责 | 概述 | — |
| MLF/IRLF/残差 | 主责 | 概述 | — |
| 合约/PPA/CfD | 主责（机制） | 策略/对冲 | 新能源技能（PPA） |
| CIS/LGC | 主责（机制） | 概述 | 新能源技能（项目收益） |
| 储能注册/收益 | 主责（NEM 规则） | 市场参与 | 储能技能（投决/运行） |
| 中国主体进入 | 主责（路径） | 概述 | 风险信用笔记（担保） |
| 中国现货/省间 | 不展开 | 主责 | 省间笔记 |

- **本文是“NEM 交易手册”**：遇到“怎么注册、怎么结算、FCAS 怎么报价、MLF 怎么影响收益”，先看这里。
- **遇到“怎么报价、怎么对冲、怎么做量化”**：回到电力交易技能和量化报价笔记。
- **遇到“储能项目能不能投、LCOS 多少”**：查储能投资技能；本文只讲 NEM 市场规则。
- **遇到“中国省间/省内规则”**：查省间笔记和省级状态表；不要把 NEM 规则套到中国。
