---
id: m-cross-fuel
section: cross
order: 8
level: core
kind: "知识模块"
title: "燃料与电力交易（2026 版）：一次能源、边际成本与报价"
summary: "气象决定能发多少、要用多少，燃料决定发一度电要多少钱；2026 年电煤长协以 675 元/吨为基准、基准价+浮动价各占 50%，政策区间 570–770 元/吨，签约覆盖率要求发电侧不低于 80%；长协与市场煤双轨使同一现货涨幅在不同电厂产生完全不同的度电成本。本页补齐燃料成本到边际报价的转换链、点火价差与清洁价差、煤/气切换碳价、库存与合约风险，并单列天然气/LNG 的三大枢纽、单位换算、长协结构与气电两部制成本。"
tags: ["燃料","电煤长协","动力煤","边际成本","点火价差","清洁价差","煤电","气电","天然气","LNG","TTF","JKM","Henry Hub","热耗率","库存","双轨制"]
cutoff: 2026-11-12
related: ["m-quant-risk","m-cross-weather","m-spot-interprovincial","m-price-policy","m-price-history","m-carbon-asset","m-storage-invest","m-risk-credit","m-province","m-intl-uk","m-intl-de","m-intl-us","m-intl-jp","m-price-attribution"]
search: "燃料 电力交易 一次能源 电煤 长协 动力煤 基准价 675元/吨 570 770 政策区间 浮动价 50% 斜率 CECI NCEI BSPI CCTD 四大指数 5000大卡 5500大卡 现货 市场煤 双轨 价差 长协覆盖率 80% 履约率 月度80% 季度全年90% 煤企75% 库存 可用天数 六大电厂 15.2天 日均耗煤 93.8万吨 大秦线检修 环渤海库存 港口价 坑口价 发运倒挂 进口 LNG 天然气 气电 汇率 运费 度电燃料成本 煤耗 300克/千瓦时 边际成本 报价曲线 分段报价 容量电价 固定成本 变动成本 dark spread spark spread clean dark spread clean spark spread 排放因子 0.95 0.40 碳价 EUA 转换价 switch price 煤改气 顶峰 启停成本 最小运行时间 燃料价联动 PPA 套期保值 不可抗力 点火价差 阻塞 输电权 MMBtu MWh 热值 48.7 1.36bcm Mtpa Brent 油指数 液化费 Henry Hub TTF JKM 储气 74.96% 气电容量电价 广东 264 330 396 热耗率 6.3GJ CCGT 效率 58% 清洁价差 氢混烧"
summary_en: "Weather decides how much can be generated and consumed; fuel decides what one MWh costs to produce. China's 2026 thermal-coal long-term contracts use a 675 CNY/t base with a 50/50 base-plus-floating formula inside a 570-770 CNY/t band, and generators are required to contract at least 80% of demand; the dual-track market therefore produces very different per-MWh costs at different plants for the same spot move. This note covers fuel-to-marginal-bid conversion, dark/spark and clean spreads, the coal-to-gas switching carbon price, inventory and contract risk, and a dedicated gas/LNG section on Henry Hub/TTF/JKM, unit conversion, long-term contract structures and two-part gas-fired cost."
confidence: mixed
examples: synthetic
foot: "2026-11 · 量由气象 / 价由燃料 / 约束由电网"
---
# 燃料与电力交易：一次能源、边际成本与报价（2026-11）

> 数据截止：2026-11-12｜定位：横向专题（cross 第 8 篇）。气象模块补的是「量」，本页补的是「价」：气象决定能发多少、要用多少，燃料决定发一度电要多少钱；电网约束决定能不能送到，见 [省间与跨区交易](省间与跨区交易-2026-11.md) §5.5–§5.6。
> 适用边界：只写**燃料与一次能源如何变成报价与风险**，不写煤炭/天然气市场行情预测、不做商品交易建议、不重复现货规则与结算公式。预测方法论与报价接口见 [量化报价与交易风控](量化报价与交易风控-工程化-2026-11.md)；电价制度与文号见 [中国电价现行政策与查证](中国电价现行政策与查证-2026-11.md)。
> 用途：回答"煤价涨了电价会怎么动""为什么同一省份两个电厂报价差很多""长协覆盖率为什么重要""点火价差和清洁价差怎么算""气价（HH/TTF/JKM）怎么换算成度电成本""燃料风险能对冲吗"六类问题。
> 内容纪律：数字带时点 + 口径 + A/B/C/D 级别；A＝政府/监管正式文件，B＝上市公司公告、央媒与官方发布会，C＝行业媒体/研究口径，D＝本库合成算例。**本页的电煤长协基准价与公式来自上市公司公告和行业媒体，未核到国家发改委定价原文，一律标 B/C 并注明待核实**，不得当作已核实的官方条文。

---

## 0. 一页看懂：量与价是两条链

### 0.1 十一条结论

1. **两条链**：气象→负荷/出力（物理量），燃料→边际成本（价格量），两者合起来才决定报价曲线；只补气象等于只补了一半。
2. **长协基准价**：2026 年电煤 5500 大卡下水煤长协以 **675 元/吨**为基准、政策区间 **570–770 元/吨**（B/C，[华夏能源网](https://hxny.com/nd-134438-0-17.html)、[行业报告](https://www.sgpjbg.com/searchtag/27329659.html)；**未核到发改委原文，待核实**）。
3. **公式斜率 0.5**：`当月长协价 = 675 + (现货指数均价 − 675)/2`。现货涨 100 元，长协只涨 50 元；跌 100 元也只跌 50 元，价差被制度性放大（C，行业口径）。
4. **四指数**：5000 大卡出矿价按 CECI（中电联沿海电煤 5500 大卡综合价）、NCEI（国煤下水动力煤）、BSPI（环渤海动力煤）、CCTD 秦皇岛 5500 大卡综合价四者均值浮动，结算按实际发运热值（B，[新集能源投资者活动记录表](https://www.cnfin.com/announ/detail/index.html?dannoun=lcdetail&id=846434108761)、[财联社](https://www.cls.cn/detail/xk/b56b3519f39daea180533346ba7f4012)）。
5. **覆盖率决定成本**：签约要求煤企不低于自有资源量 75%、发电企业不低于签约需求量 80%；履约率月度不低于 80%、季度与全年原则上不低于 90%（C，行业报告口径，待核正式文）。某上市公司 2026 年长协签约占比约 **80%**（B，企业公告）。
6. **双轨价差**：2026-09 CCTD 秦港 5500 大卡年度长协约 704 元/吨、现货报价 989 元/吨，价差近 280 元；10 月中旬港口 5500 大卡报 1,028 元/吨（C，行业媒体，带时点）。**长协覆盖率低的电厂直接暴露在现货价下**，成本结构因此分化。
7. **库存是缓冲垫**：六大电厂煤炭可用天数 2026-07 初 17.2 天 → 09 月 15.2 天（历史低位），日均耗煤 93.8 万吨、同比 +10.3%；另一口径 493 家燃煤电厂库存 9,020.6 万吨、可用 24 天（C，行业报告，口径不同不可横比）。
8. **容量电价补固定成本，燃料补变动成本**：1501 号文体系的煤电容量电价（如安徽 2026-01-01 起 165 元/kW·年）不能替代燃料成本；把两者混算会系统性低估边际报价（B，企业公告；制度见 [中国电价史](中国电价史-2026-11.md)）。
9. **价差工具**：dark spread＝电价−煤电燃料成本，spark spread＝电价−气电燃料成本；clean spread 再减碳价×排放因子。煤排放因子约 0.9–1.0、气约 0.36–0.40 tCO₂/MWh（C，行业资料，随机组效率变化）。
10. **碳价会改变排序**：使煤与气边际成本相等的转换碳价 `= (气成本−煤成本)/(煤排放因子−气排放因子)`；碳价高于该值时气电在报价序列中前移（C，[EU ETS 研究](https://www.coleurope.eu/sites/default/files/research-paper/beer20.pdf)）。国内碳价对煤电边际报价的实际传导幅度**待核实**。
11. **气价是第二个锚**：Henry Hub 用 $/MMBtu、TTF 用 €/MWh、JKM 用 $/MMBtu，三套尺子必须先用 1 MMBtu = 0.293071 MWh 统一；再除以机组效率才是电口径成本。2026-10 TTF 月均 €85.83/MWh、2026-11-03 JKM $31.70/MMBtu、HH 2026 年均约 $3.37/MMBtu，价差是液化、运输与区域供需，不是无风险套利（B/C，见 §3）。

### 0.2 量与价的分工

| 环节 | 气象模块给什么 | 本页给什么 | 汇合在哪 |
|---|---|---|---|
| 发电侧 | 风速、辐照、来水 → 风光水出力 | 煤价、气价、煤耗 → 火电边际成本 | 报价序列与出清价 |
| 用电侧 | 温度、湿度 → 负荷曲线 | 燃料价格 → 中长期/零售定价预期 | 净负荷与合约覆盖 |
| 风险侧 | 极端天气、预测误差 | 库存、履约率、双轨价差、进口与汇率 | 偏差考核与保供 |
| 约束侧 | 台风/覆冰导致设备降额 | 燃料短缺导致可用容量下降 | 可用性申报与市场力 |

> 注意第 4 行：**燃料不只是价格变量，也是可用性变量**。缺煤、库存见底、气源被挤占时，机组的可用容量和最小运行时间都会变，这会直接改变报价可行域，和阻塞约束叠加时尤其明显（见 [气象与电力交易](气象与电力交易-2026-11.md) §3 与 [省间与跨区交易](省间与跨区交易-2026-11.md) §5.6）。

---

## 1. 燃料品种与价格口径

### 1.1 四类一次能源，先分清"到厂价"和"指数价"

| 品种 | 常见价格口径 | 交易含义 | 级别与注意 |
|---|---|---|---|
| 电煤长协 | 基准价 + 浮动价，5500 大卡下水煤；5000 大卡出矿按四指数月度调整 | 决定机组基础燃料成本，覆盖率是核心变量 | B/C，公式见 §1.2；待核发改委原文 |
| 市场煤 / 现货 | 秦皇岛港、环渤海、坑口价，含运费与港杂 | 补缺部分，长协覆盖率越低敞口越大 | C，港口价含"货源稀缺溢价"，不等于到厂价 |
| 天然气 / LNG | 门站价、LNG 到岸价（DES/FOB）、枢纽价（HH/TTF/JKM）、季节价差 | 决定气电顶峰经济性与冬季保供 | C；国内气电燃料价格口径待核实；换算与长协结构见 §3 |
| 进口与运输 | 进口煤价、汇率、海运费、铁路检修与港口库存 | 内陆电厂与沿海电厂成本分化 | C，大秦线检修曾把日均运量压到约 95 万吨（行业口径） |

> 引用任何煤价都要问三件事：**热值（5500 / 5000 大卡）、环节（坑口 / 港口 / 到厂）、时点（指数发布日 vs 结算月）**。三者混用是燃料口径最常见的错误，和气象模块里"度日 vs 度时"是同一类问题。

### 1.2 长协定价公式与 50/50 斜率

```text
当月长协价 = 675 + (四大指数上月均值 − 675) / 2      （政策区间 570–770 元/吨）
5000 大卡出矿价 = 675 + [(CECI + NCEI + BSPI + CCTD)/4 − 675] / 2
```

- 斜率为 0.5 意味着长协是**波动阻尼器**，不是现货的镜像；上行期长协相对现货折价，下行期反过来溢价（C）。
- 2026 年长协规则微调：产地坑口合约从"港口年度长协上限减运费"的固定模式改为按四大指数月度调整，与港口月度机制并轨；履约率表述删除"全年原则上足额履约"（C，行业报告，**待核正式文**）。
- 结算按实际发运热值，**不是**按合同标称热值；热值偏差会改变实际度电成本（B，企业公告）。

### 1.3 库存、运输与进口

- 库存天数 = 库存吨数 ÷ 日均耗煤吨数。它不是"够不够用"的唯一指标，还要看**补库周期**、铁路检修窗口和港口调入调出差。
- 2026 年出现过"产地价回落、港口价上行"的背离，成因是发运倒挂导致贸易商集港意愿下降，港口可交易货盘收缩（C）。**用坑口价推港口电厂成本会低估**。
- 进口煤与汇率影响沿海电厂，内陆电厂更多受铁路运力与长协兑现率影响；两类电厂在同一省份也可能有完全不同成本。
- 燃料短缺 → 可用容量下降 → 申报上限下调，这条链与气象的"设备降额"、电网的"断面受限"并列，是三类可用性约束之一。

---

## 2. 燃料成本 → 边际报价

### 2.1 从元/吨到元/MWh

```text
度电燃料成本(元/MWh) = 煤价(元/吨) ÷ 1000 × 煤耗(kg/MWh)
                     = 煤价(元/吨) × 煤耗(g/kWh) ÷ 1000
```

- 煤耗是机组参数，随负荷率、煤质、机组年龄变化；300 g/kWh 只是**便于复算的参考值（C）**，不是全国常数。
- 气电用热耗率（heat rate）而不是煤耗，单位换算错误是数量级错误的常见来源；MMBtu、MWh、m³、吨的换算与热耗率口径见 §3.1、§3.4。
- 到厂价还要加运费、港杂、损耗与税；只用指数价会低估边际成本。

### 2.2 报价曲线怎么从成本长出来

- **价格接受者**：报价贴近边际成本，加价只会降低中标概率。
- **枢机机组 / 阻塞区**：加价空间来自剩余需求与断面约束，不是主观愿望；燃料成本给出的是**报价下限**，市场力给出的是上限（见 [量化报价](量化报价与交易风控-工程化-2026-11.md) §5.2、§9）。
- **分段报价**：按成本分段且保持单调；低段保出清、高段捕捉稀缺，启停成本与最小运行时间要摊进低段。
- **容量电价 ≠ 燃料成本**：容量电价回收固定成本，不随日内煤价变动；把 165 元/kW·年折算进每 MWh 报价是口径错误。
- **机会成本**：低价时段发电会占用高价时段的燃料与机组寿命，燃料侧还要看库存能否支撑连续运行。

### 2.3 点火价差家族（C，行业通用公式）

| 指标 | 公式 | 用途 |
|---|---|---|
| dark spread | 电价 − 煤电燃料成本/MWh − 变动运维 | 煤电毛边际，判断"开机是否亏燃料钱" |
| spark spread | 电价 − 气电燃料成本/MWh − 变动运维 | 气电毛边际，同上 |
| clean dark / spark | 毛边际 − 碳价 × 排放因子(tCO₂/MWh) | 有碳价市场里的真实报价排序 |
| climate spread | clean dark − clean spark | 正负决定煤/气谁更划算 |

> 这些是**毛边际**，不含启停、空载、最小运行时间、爬坡与退化成本；`spread > 0` 只是"值得考虑开机"，不是"一定开机"（C，[LearnETRM](http://concepts.learnetrm.com/spark-spread-explained.html)）。国内没有 EU ETS 式的统一电力碳价直接内生化到日前报价，clean spread 在中国主要作**方法参照**，不能写成现行结算口径。

---

## 3. 天然气与 LNG：另一个价格锚

> 煤给的是"一个价格"，气给的是"另一个价格"，而且这个价格有三套尺子：美国的 Henry Hub（$/MMBtu）、欧洲的 TTF（€/MWh）、东北亚的 JKM（$/MMBtu）。三套尺子不统一，气电边际成本就没法与煤电、与电价放在同一张表上。本节只做口径、结构与算例，**不做气价预测**。

### 3.1 单位换算：先把尺子统一

| 换算 | 关系 | 用途 |
|---|---|---|
| MMBtu ↔ MWh | 1 MMBtu = 0.293071 MWh；1 MWh = 3.41214 MMBtu | 枢纽气价 vs 电价 |
| $/MMBtu → $/MWh | ÷ 0.293071（即 ×3.41214） | HH/JKM 与电价同尺 |
| €/MWh → €/MMBtu | ×0.293071 | TTF 与 HH/JKM 同尺 |
| LNG 吨 → 能量 | 1 t LNG ≈ 48.7 MMBtu ≈ **14.27 MWh**（热值） | 船货、长协 |
| LNG 吨 → 气态体积 | 1 t ≈ 1,360–1,430 m³ | 接收站、管道 |
| Mtpa → bcm/yr | 1 Mtpa ≈ 48.7 TBtu/yr ≈ **1.36–1.43 bcm/yr** | 接收站规模 |
| 管道气体积 → 能量 | 1 m³ ≈ 36 MJ = 0.01 MWh | 门站价 vs 电 |

- **纪律**：MMBtu 是能量，m³ 是体积；换算依赖热值与压力，不能当常数。LNG 的 48.7 MMBtu/t 是行业近似，不同产地与气质有差异。
- **纪律**：把 $/MMBtu 乘 3.412 得到的是 $/MWh **热值口径**；气电还要除以效率，二者不能混。1 吨 LNG 只有约 14 MWh 热值，不是 166 MWh——这是最常见的数量级错误。

### 3.2 三大枢纽：价格不是同一个东西

| 枢纽 | 地区 | 计价 | 2026 年水平（带时点与级别） |
|---|---|---|---|
| Henry Hub | 美国 | $/MMBtu | EIA STEO：2026 年均 **$3.37**、2027 年均 **$2.88**；2026-11-06 现货 **$2.998**（C，NYMEX 转引） |
| TTF | 欧洲 | €/MWh | 2026-10 月均 **€85.83**（B）；10-28 11 月合约盘中 >€100、为 2022-12 以来首次（C）；11-03 **€97.01**（C） |
| JKM | 东北亚 | $/MMBtu | 2026-11-03 **$31.70**（C）；10-27 **$32.35**（C） |

- HH 是"美国气源价"，TTF 是"欧洲枢纽价"，JKM 是"东北亚到岸价"；价差主要是液化、运输、再气化与区域供需，**不是无风险套利**。
- 2026 年特殊背景：欧盟储气 2026-10-28 为 **74.96%**，为 2011 年有记录以来同期最低，较上年低 8 pp、较 2021–25 均值低 14.6 pp（B，GIE 口径）；IEA《Global Gas Security Review 2026》称全球储气为十多年来最低（A）。
- **纪律**：JKM/TTF 是到岸/枢纽价，不是中国门站价，也不是中国电厂的到厂价；引用必须带"枢纽 + 时点 + 单位"。

### 3.3 LNG 长协：锁量不锁全价

| 结构 | 定价公式 | 常见条款 | 主要风险 |
|---|---|---|---|
| 油指数 | 油价 × 斜率（约 Brent 的 11–14%） | 15–20 年、照付不议 75–80%、DES | 油价与气价脱钩时偏贵 |
| Henry Hub + 液化费 | HH × 115% + 固定液化费（约 $2–3/MMBtu） | 15–20 年、FOB/DES、目的地灵活 | HH 与欧亚价差、船运 |
| 现货/短期 | JKM/TTF 指数 | 1–3 年或单船 | 价格波动 |

- 长协锁的是**量与公式**，不是全价；运费、再气化、接收站窗口费另计。
- 照付不议（take-or-pay）是**量风险**：不提货也要付钱；目的地条款决定能否转售。
- 中国 2025 年 LNG 进口 **68.43 Mt**（−10.7%，三年低点），管道气 +7.97%；2026 H1 LNG **28.35 Mt**（−5.6%）、天然气总量 **57.45 Mt**（−3.4%）（B/C）。
- **纪律**：不要把"长协量"当"到岸成本"，也不要把 JKM 现货价当长协价。

### 3.4 气电边际成本：热耗率、碳与容量

```text
气价(元/GJ)      = 气价(元/m³) ÷ 0.036
燃料成本(元/MWh) = 气价(元/GJ) × 热耗率(GJ/MWh)
度电碳成本       = 碳价(元/tCO₂) × 排放因子(tCO₂/MWh)
```

- CCGT 效率 55–60%（LHV）→ 热耗率约 **6.0–6.5 GJ/MWh**；开式循环 35–42% → 8.6–10.3 GJ/MWh（C）。
- 排放因子约 **0.35–0.40 tCO₂/MWh**（C，随机组效率变化）。
- **纪律**：效率是 LHV 还是 HHV、热耗率是 GJ/MWh 还是 Btu/kWh，必须写清；差一个口径就是 5–10% 的成本误差。

### 3.5 中国气电：两部制与顶峰价值

- 2025 年底气电装机约 **1.6 亿 kW**，占总装机 **4.2%**；发电量占 **3.1%**；2025 年新增 **19.92 GW**；利用小时 **2,187 h**（−190 h）（B/C）。
- 114 号文（2026-01-30）：煤电容量电价回收固定成本比例不低于 50%，省级可建立气电容量电价（A/B）。
- 广东气电容量电价（2025-08-01 起，按气源与机组类型分档）：澳气合同 **165**、9E+ **264**、6F− **330**、首台套 **396 元/kW·年**（B，行业/债券报告转引）。
- 中国气电是"容量 + 电量"两部制：现货报价主要反映变动成本，容量电价补固定成本；**不能直接套欧洲 merchant 气电模型**。
- **待核实**：各省气电容量电价、气源合同、门站价与现货传导。

### 3.6 氢混烧：示范阶段

- 氢混烧（H2 blending）在燃气轮机中的比例、成本与 NOx 影响仍在示范；绿氢成本高，混烧当前主要作用是示范与减排，不是边际定价变量（C）。
- **纪律**：不要把氢混烧写进 2026 年现货报价模型；没有公开的长期运行数据。

---

## 4. 煤电、气电与切换

- **转换碳价**：`(气电燃料成本 − 煤电燃料成本) / (煤排放因子 − 气排放因子)`。碳价高于该值，气电在 merit order 中前移；这是欧盟"煤改气"的经典判据（C）。
- **顶峰机组的价值不在年均价差**：启停快、最小运行时间短的气电能在尖峰时段捕捉稀缺价，即使全年平均 spark spread 很低仍有价值；从实物期权看，灵活机组是一串点火价差期权（C）。
- **冬季气源挤占**：民生供暖优先时，气电可用容量可能下降，这属于**可用性约束**而非价格上涨；报价时要分开写。
- **中国口径差异**：国内气电多带容量电价/两部制电价与气源合同，燃料成本只有部分传导到现货报价；具体省级机制**待核实**，不要把欧洲 clean spark 的结论直接套山东或广东。
- 与碳市场的边界见 [碳资产实务](碳资产实务-2026-11.md)；配额、CCER 与 CBAM 的重复计算边界见 [绿证-CCER-CBAM 衔接](绿证-CCER-CBAM衔接-2026-11.md)。

---

## 5. 燃料—碳价—电价传导

| 传导环节 | 海外（有碳价） | 中国（当前口径） |
|---|---|---|
| 燃料 → 边际成本 | 直接进报价 | 直接进报价，但长协/市场煤双轨使厂间分化 |
| 碳价 → 边际成本 | clean spread，直接改变煤/气排序 | 碳市场覆盖发电，但**是否、按多少内生化到日前报价待核实** |
| 电价 → 燃料需求 | 高价激励补库与进口 | 保供优先、长协履约与库存调控并行 |
| 政策干预 | 市场为主 | 基准价、区间、履约率、库存调度、容量电价多工具并行 |

> 本页刻意不给出"国内碳价使煤电边际成本上升 X 元/MWh"这类数字：库内未核到可复核的省级传导参数，写了就是把 C 级估算升级成事实。**不确定就挂账**。

---

## 6. 合约、库存与风险

- **长协覆盖率**是燃料风险的第一变量：覆盖 80% 与覆盖 50% 的两个电厂，面对同一现货涨幅，度电成本差可达数十元/MWh（见 §7 算例 2）。
- **履约率风险**：签约量 ≠ 实际兑现量。月度 80%、季度/全年 90% 的履约要求（C，待核正式文）意味着补缺口仍要买市场煤。
- **双轨价差风险**：上行期长协折价扩大，会诱发"优先买现货、暂缓提长协"的行为，反过来推高现货（C，行业观点）。
- **库存与运输风险**：可用天数、检修窗口、港口调入调出差、极端天气下的运输中断，属于与 [气象模块](气象与电力交易-2026-11.md) §5 共用的保供链条。
- **合约条款**：PPA/中长期合同里的燃料价联动、煤电联动、不可抗力与"燃料短缺"免责定义，写法决定风险归谁；不要与偏差考核条款混为一谈，见 [电力市场风险、信用与结算](电力市场风险、信用与结算-2026-11.md)。
- **对冲**：海外可用燃料期货、点火价差掉期与远期电力组合锁边际（C）；国内场内电力衍生品与燃料—电价联动工具**待核实**，不得写成可对冲。多数情形靠长协、库存与容量电价管理，而不是金融工具。

---

## 7. D 级合成算例（十组，仅演示方法）

> 全部为**合成数据（D 级）**，与真实市场无关，不构成投资建议。结果由 `skills/electricity-trading-expert/tools/fuel.py` 复算、由该技能 `selftest.py` 断言锁定；改数字必须同时改代码与本文。

**算例 1：长协定价的 0.5 斜率与区间（合成）**

输入：四大指数均值 800 元/吨、基准 675、区间 570–770。
`长协 = 675 + (800−675)/2 = 737.5 元/吨`；若指数均值 900，则 `675 + 112.5 = 787.5` 被**区间上限截断为 770.0 元/吨`。
要点：斜率与区间都是制度参数，不能只记公式不记上限。

**算例 2：双轨成本分化（合成）**

输入：长协 737.5、现货 989 元/吨，长协覆盖率 80%，煤耗 300 kg/MWh。
`综合煤价 = 0.8×737.5 + 0.2×989 = 787.8 元/吨`；`度电燃料成本 = 787.8/1000 × 300 = 236.34 元/MWh`；`双轨价差 = 989 − 737.5 = 251.5 元/吨`。
若覆盖率降到 50%，综合煤价升到 863.25 元/吨、度电成本 258.98 元/MWh——**同一现货价下相差 22.64 元/MWh**。

**算例 3：dark / spark / clean 三个价差（合成）**

输入：电价 400 元/MWh；煤电燃料 236.34、变动运维 20；气电燃料 320、变动运维 15；碳价 80 元/tCO₂；排放因子煤 0.95、气 0.40 tCO₂/MWh。
`dark = 400 − 236.34 − 20 = 143.66`；`clean dark = 143.66 − 80×0.95 = 67.66`；
`spark = 400 − 320 − 15 = 65.00`；`clean spark = 65 − 80×0.40 = 33.00`。
要点：煤电毛边际高，但碳成本吃掉的比例更大；排序要看 clean 值，不是 dark 值。

**算例 4：煤/气切换碳价（合成）**

同算例 3 的燃料成本：`转换碳价 = (320 − 236.34)/(0.95 − 0.40) = 152.11 元/tCO₂`。碳价高于约 152 元时，气电短期限边际成本低于煤电。
要点：这是**燃料成本差 ÷ 排放因子差**，与电价无关；电价变动不改变切换点，只改变两者是否都值得开机。

**算例 5：库存天数（合成）**

库存 150 万吨、日均耗煤 10 万吨 → `可用天数 = 15.0 天`。
要点：这是最薄的一层缓冲；与气象模块的"连续高温累积效应"叠加时，天数会被同时从需求侧和补库侧压缩。

**算例 6：气价单位换算（合成/时点）**

输入：HH $3.37/MMBtu；TTF €85.83/MWh；1 t LNG。
`$3.37 ÷ 0.293071 = $11.50/MWh`；`€85.83 × 0.293071 = €25.15/MMBtu`；`1 t = 48.7 MMBtu = 48.7 × 0.293071 = 14.27 MWh`。
要点：$/MMBtu 与 $/MWh 相差 3.412 倍；1 吨 LNG 只有约 14 MWh 热值，不是 166 MWh。

**算例 7：CCGT 清洁价差（合成）**

输入：电价 €120/MWh、TTF €85.83/MWh、效率 58%、碳价 €85/tCO₂、排放因子 0.36 tCO₂/MWh、VOM €5/MWh。
`燃料 = 85.83 ÷ 0.58 = 147.98 €/MWh`；`碳 = 85 × 0.36 = 30.60 €/MWh`；`clean spark = 120 − 147.98 − 30.60 − 5 = −63.58 €/MWh`。
效率 60% 时燃料 143.05、clean spark −58.65。
要点：TTF €85.83 下，€120 的电价仍覆盖不了燃料+碳+VOM；气电靠容量电价或尖峰价。

**算例 8：LNG DES 对 JKM（合成）**

输入：HH $3.37 + 液化 $2.50 + 运输 $1.50；JKM $31.70/MMBtu。
`DES = 7.37 $/MMBtu = 25.15 $/MWh`；`JKM = 31.70 $/MMBtu = 108.16 $/MWh`；价差 **83.02 $/MWh**。
要点：这是 2026-11 极端现货情景，不是长协经济性；船货套利还要扣再气化、接收站窗口与信用成本。

**算例 9：油指数长协（合成）**

输入：Brent $80/bbl、斜率 11.5%。
`80 × 0.115 = 9.20 $/MMBtu = 31.39 $/MWh`。
要点：斜率每 +1 个百分点，$80 油价下约 +$0.80/MMBtu（+$2.73/MWh）；斜率是合约参数，不是市场预测。

**算例 10：中国气电两部制（合成）**

输入：气价 2.6 元/m³、热耗 6.3 GJ/MWh、容量电价 264 元/kW·年、利用小时 2,000 h。
`气价 = 2.6 ÷ 0.036 = 72.22 元/GJ`；`燃料 = 72.22 × 6.3 = 455.00 元/MWh`；`容量 = 264 × 1000 ÷ 2000 = 132 元/MWh`；合计 **约 587 元/MWh**。
要点：容量电价占约 22.5%，不能重复算进变动成本；利用小时越低，容量电价折算越高。

---

## 8. 查证入口、观察清单与待核项

### 8.1 来源台账

| 来源 | 用途 | 级别 |
|---|---|---|
| [新集能源投资者活动记录表（新华财经）](https://www.cnfin.com/announ/detail/index.html?dannoun=lcdetail&id=846434108761) | 675 元基准、四指数 5000 大卡出矿公式、80% 签约占比、安徽 165 元/kW·年 | B |
| [财联社：2026 电煤长协定价模式](https://www.cls.cn/detail/xk/b56b3519f39daea180533346ba7f4012) | 同一公式的交叉印证 | B |
| [华夏能源网：煤价飙涨与长协机制](https://hxny.com/nd-134438-0-17.html) | 675 + 浮动的 50/50 斜率、570–770 区间、四阶段价差 | C |
| [电煤市场价与双轨制（行业报告）](https://www.sgpjbg.com/searchtag/27329659.html) | 履约率 75%/80% 与月度 80%、季度全年 90%、库存天数、港口/坑口背离 | C |
| [Spark spread 词条镜像](https://af.vvikipedla.com/wiki/Spark_spread) | clean spark / clean dark / climate spread 定义 | C |
| [LearnETRM：Spark spread 解释](http://concepts.learnetrm.com/spark-spread-explained.html) | dark/spark/clean 公式、开机判据的局限 | C |
| [EU ETS 煤改气转换价研究](https://www.coleurope.eu/sites/default/files/research-paper/beer20.pdf) | switch price 公式与排放因子取值；本地自动访问 403（反爬，非 404），按论文标题核对 | C |
| [EIA STEO](https://www.eia.gov/outlooks/steo/) | Henry Hub 2026/2027 年均价、美国 LNG 出口预测 | A |
| [EIA Henry Hub 日度价格](https://www.eia.gov/dnav/ng/hist/rngwhhdD.htm) | HH 日度现货；页面可访问，自动表格解析未成功，按页面数值核对 | A |
| [IEA Global Gas Security Review 2026](https://www.iea.org/reports/global-gas-security-review-2026) | 全球储气"十多年来最低"；WebFetch 403，curl 200，按页面文本核对 | A |
| [GIE AGSI](https://agsi.gie.eu/) | 欧盟储气率 74.96%（2026-10-28，B 级转引；API 需 key） | A/B |
| [EC EU ETS](https://climate.ec.europa.eu/areas-action/carbon-markets/eu-emissions-trading-system-eu-ets_en) | EUA/CBAM 价格与机制 | A |
| [中国石油新闻：TTF 2026-10 月均](http://news.cnpc.com.cn/system/2026/11/10/030206958.shtml) | TTF €85.83/MWh、同比 +152% | B |
| 广东气电容量电价（行业/债券报告转引） | 澳气 165、9E+ 264、6F− 330、首台套 396 元/kW·年 | B，无稳定公开链接，待核实 |
| [中国电价现行政策与查证](中国电价现行政策与查证-2026-11.md) | 114 号文容量电价与气电容量电价依据 | B |
| [量化报价与交易风控](量化报价与交易风控-工程化-2026-11.md) | 报价可行域、枢机机组、机会成本（本页不重复） | B |
| [中国电价现行政策与查证](中国电价现行政策与查证-2026-11.md) | 1501 号文、容量电价与电价文件索引 | B |
| [气象与电力交易](气象与电力交易-2026-11.md) | 物理量链条、极端天气保供与误差归因 | B |
| [省间与跨区交易](省间与跨区交易-2026-11.md) | 阻塞、输电权与跨区落地成本（约束侧） | B |

### 8.2 观察清单

- 2026 年电煤长协基准价 675 元/吨、570–770 区间与四指数公式的**国家发改委原文文号**（当前仅 B/C 级，待核实）。
- 长协签约比例（煤企 75% / 发电 80%）与履约率（月度 80%、季度全年 90%）的正式文件与年度调整。
- 各省气电燃料价格口径、气源合同与容量电价/两部制机制（当前待核实）。
- 国内碳价对煤电日前报价的实际传导幅度与省级差异（待核实）。
- 国内是否出现燃料—电价联动的场内或 OTC 对冲工具（待核实）。
- 2027 年长协规则是否继续"基准价 + 50% 浮动"、坑口月度并轨是否扩围。
- 沿海与内陆电厂的到厂价差、进口煤与汇率敏感度，以及极端天气下的运输中断口径。
- 欧盟储气率、TTF/JKM/HH 的周度时点数据与冬季气源挤占情况（本页只给 2026-10/11 快照）。
- 中国各省气电容量电价、气源合同、门站价与现货传导（当前仅广东有 B 级转引数字）。
- 2026–2027 年 LNG 长协签约、照付不议比例与目的地条款变化。
- 氢混烧示范项目的公开运行数据与成本（当前不足以进入报价模型）。

---

## 速查

| 要回答的问题 | 先看哪一节 |
|---|---|
| 长协价怎么算、为什么只涨一半 | §1.2 |
| 为什么两个电厂成本差很多 | §0.1 第 6 条、§7 算例 2 |
| 元/吨怎么换成元/MWh | §2.1 |
| 点火价差与清洁价差 | §2.3、§7 算例 3 |
| 碳价什么时候让气电更划算 | §4、§7 算例 4 |
| 气价单位怎么换成电价、1 吨 LNG 是多少 MWh | §3.1、§7 算例 6 |
| TTF/JKM/HH 是什么关系、气电成本怎么算 | §3.2–§3.4、§7 算例 7–8 |
| 中国气电为什么不能套欧洲模型 | §3.5、§7 算例 10 |
| 燃料风险能不能对冲 | §6 |
| 有没有可复算的算例 | §7 与 `electricity-trading-expert/tools/fuel.py` |
| 阻塞与输电权 | [省间与跨区交易](省间与跨区交易-2026-11.md) §5.5–§5.6 |

## 与技能和其他笔记的分工

- **不新增分区、不新增技能**：燃料与气象同属上游输入变量，本页为 cross 第 8 篇；预测方法论仍归 `spot-bidding-quant`，报价可行域与风控归 [量化报价](量化报价与交易风控-工程化-2026-11.md)。
- **零依赖工具**：`skills/electricity-trading-expert/tools/fuel.py`（长协定价、双轨混合、度电成本、点火价差、清洁价差、切换碳价、库存天数、气价单位换算、LNG 长协、CCGT 成本、容量电价折算），断言并入该技能 `selftest.py`；电网约束侧的 `spot-bidding-quant/tools/network.py` 只负责价分离与动态 ATC，**阻塞盈余与 FTR 仍归 `electricity-trading-expert/tools/market.py`**，不重复实现。CI 仍是 9 条自测。
- **与气象模块对称**：气象给量、燃料给价、电网给约束；三者叠加时才解释尖峰与负价（见 [气象与电力交易](气象与电力交易-2026-11.md) §3 与 [省间与跨区交易](省间与跨区交易-2026-11.md) §5.6）。
- **价格归因的接口**：燃料只提供边际成本输入；把燃料变化转成价格贡献，用 [电价归因与盘前推演](电价归因与盘前推演-2026-11.md)，本页不重复 Shapley/情景网格。
- **省份差异只留指针**：33 个省级页不硬凑燃料成本，见 [省级市场状态表](省级市场状态表-2026-11.md)；容量电价、136 与现货限价已在各页，本页不复制。

## 更新记录

- 2026-11-12：新建。补齐燃料与一次能源到边际报价的转换链、长协双轨定价、点火价差与清洁价差、煤/气切换、库存与合约风险；新增零依赖 `fuel.py` 与 5 组 D 级合成算例并双向锁定；与电网约束横向对照同批落地。
- 2026-11-12：新增 §3「天然气与 LNG」——三大枢纽（HH/TTF/JKM）的 2026 时点价格、MMBtu/MWh/m³/吨/Mtpa 换算、油指数与 HH+液化费长协、CCGT 燃料/碳/容量成本、中国气电两部制与氢混烧边界；§7 扩为十组算例，`fuel.py` 增补气价与 LNG 辅助函数，旧 §3–§7 顺延为 §4–§8。
