---
id: m-spot-c
section: spot
order: 3
level: core
kind: "教材笔记"
title: "101 问 C · 结算、TTS 与政策演进"
summary: "第 65–101 问：省间日内、水电与调峰、安全校核、市场治理、应急熔断与免责。"
tags: ["省间日内","调峰","熔断 ≤24 h"]
cutoff: ""
related: ["m-spot-b","m-spot-practice","m-grid"]
search: "现货 101问 C 结算 TTS 技术支持系统 政策演进 省间 日内 水电 调峰 安全校核 熔断 免责"
summary_en: "Settlement mechanisms, TTS, policy evolution"
foot: "规则如何落到系统与治理"
---
# 《电力现货市场101问》主题笔记C：结算·技术支持系统·政策演进（第65~101问）

> 源书：国家电力调度控制中心组编《电力现货市场101问》，中国电力出版社2021年版；覆盖第65~101问及附录（政策演进时间线）。

---

### 一、省间日内流程与水电调度（第65~66问）
- 省间日内四步：主体在省间现货系统按时申报电力-价格曲线→省调合理性校验后上报国调（直调电厂直接报国调）→国调/网调安全约束集中出清并纳入联络线日内计划，安校后发布→省调据联络线计划编省内实时计划或组织省内实时/辅服市场出清并发布。
- 水电特殊性：发电效益与防洪/拦沙/航运社会效益冲突；竞争力取决于水库调节性能（年/季/月/日调节，径流式几乎无策略）；可用水量约束+时段耦合+上下游梯级耦合；径流预报精度决定合约与竞价合理性；启停快、备用市场仅旋转备用、无热备用前导时间，辅服与实时平衡竞争力强；水轮机振动区必须避开。
- "三公"→现货冲击：调度不再对各厂出力负责、电量取决于报价，冲击财务预算/结算/生产计划与安全；启停次数增多；消缺时段与经济性冲突（高电价时段偏差损失大且双重考核）。
- 径流式两模式：占比较少或来水差→作自计划机组、不参与日前结算、实发电量按实时价（浙江）；占比较多→报量报价公平参与。梯级模式：《水电发展"十三五"规划》要求长江、金沙江、乌江、大渡河、雅砻江、黄河、南盘江红水河等流域联合调度，以梯级发电效益最大（可牺牲单站）为目标；四川构建含水拓扑/区间来水/时滞/蓄水量/出入库流量的水平衡模型纳入现货出清。
- 水火协调：汛期火电调峰为水电腾空间少弃水，枯期水电作负荷/事故/检修备用、水库有序消落；四川丰枯分期——丰水期仅水电参与市场、枯水期仅燃煤火电参与，径流式按不弃水原则发电，保水电全额消纳。

### 二、调峰市场：历程与现货融合（第67~68问）
- 调峰定义：为满足日峰谷负荷对机组出力做上下调整；深夜低谷负荷仅为尖峰的50%~70%，峰谷差可能超过全部机组调节能力；分基本调峰与有偿调峰（超范围深调、限时启停机/炉）。
- 主体特性：燃煤汽包炉最小稳定负荷——调峰设计为额定的30%~35%（启停可达一万次）vs 带基本负荷设计70%~80%；燃气轮机调峰容量即额定容量但成本高；法国核电装机占比超50%、发电量占比超70%且频繁日调峰（美德按需参与）；抽蓄启停快但投资大、受地理限制。
- 中国特有品种（2006年提出，国外由实时平衡/平衡机制天然实现）三阶段：①无偿提供（2002厂网分开前无辅服概念）；②计划补偿——2006年电监会"两个细则"（基本/有偿两类、按补偿成本和合理收益、费用源自考核费全体分摊），2009年六大区域细则2010年起实施，2014年东北启动全国首个调峰市场（按报价由低到高调用）；2015年中发9号文及发改经体〔2015〕2752号首次未将调峰列为辅服；2017年国能发监管〔2017〕67号《完善电力辅助服务补偿（市场）机制工作方案》；2019年东北增设旋转备用、实现"压低谷、顶尖峰"全覆盖；③市场化探索。
- 2020年现状：华北/华东/华中/东北/西北省间辅服市场正式运行、西南完成方案编制；国网区19省市开展调峰市场。六特点：品种含实时深调/启停/跨省跨区；福建/江苏/山东纳入核电、华北率先引入第三方独立主体、华中引入抽蓄、西北省间纳入虚拟储能（自备电厂电量有偿置换）；费用主要向集中式风光及未减至基准的火电分摊；出清价除安徽/江苏用申报价外均边际价；除山西联合出清外均独立出清；省内资源优先、不足经省间购买。
- 现货替代逻辑：低谷供大于求时价格自然走低（美国实时电价自发引导调峰、无调峰产品）；深调电量事后返还既不体现分时价格又生不平衡资金——应拉大现货峰谷价差、以现货替代调峰市场。
- 融合前补偿：最小技术出力以上进现货、以下进深调市场竞价（按负荷率分挡阶梯报价、日前报价实时出清）；深调电量=挡内平均负荷率低于基准形成的未发电量；挡内出清价=周期内实际调用的最后一台机组报价。河南例：有偿基准为额定容量50%，三挡40%~50%/30%~40%/<30%报价上限0.3/0.5/0.7元/kWh；启停调峰宁夏10/20/30/60/100万kW机组日前报价上限50/80/110/200/300万元/次。
- 融合后：全电量竞价不设调峰产品、收益差异由分时电价体现（谷段少发峰段多发获高均价，压不出力者接受低电价）；负备用不足时调度令深调、该时段价格取下限（0或负价）；按指令深调机组全天收益不抵成本时仍按规则补启动成本、空载成本与电能边际成本。

### 三、出清模式与安全校核（第69~70问）
- 独立vs联合出清：独立（辅服先于电能量）保证需求容量满足但淹没系统机会成本、社会效益低于联合优化，且辅服中标机组未在电能量市场中标开机则结果无效；联合出清统一优化、总成本最经济但算法复杂。路径：初期独立→成熟期联合。
- 国外：PJM按时间序联合出清电能量与辅服、目标社会福利最大化（耦合强）；英国97%电量经双边合约执行、两者耦合弱。国内：日前SCUC定开机组合、SCED定出力与分时电价（支持次日15min或1h间隔滚动）；实时SCED滚动修正。
- 调频三种组织方式：日前正式出清；日前预出清+日内调用（预出清不结算）；日内正式出清。典型：广东先调频后电能量（调频日前预出清、日内正式出清，调峰日内按需触发）；甘肃先电能量后调频（新能源多、防挤占火电竞价空间，新能源不参与调频，调峰与电能量联合出清）；浙江先调频出清（中标容量作实时市场边界）、后实时联合出清备用与电能量（节点电价用于计算调频机会成本）。
- 安全校核：整合网络参数/拓扑/母线节点负荷+报价曲线/负荷预测/检修计划/安全稳定限额，以潮流计算与故障分析校验无约束出清结果；潮流用PQ分解法、牛顿-拉夫逊法，交流不收敛转类直流/直流法；国内多基于D5000平台校验次日各时段输变电设备与重要断面潮流。
- PJM做法：日前SCUC+SCED联合出清电能与备用，出清后再跑可靠性机组组合RUC（机组强制参与、以运行成本最小为目标）；SCUC可算7天组合；校核不过→纳入新约束迭代重算；实时每5min联合出清电能/调频/备用。英国：交易环节完全不做安校（两家交易所竞争开展日前交易的前提），阻塞与平衡由NG平衡机制兜底（09:00负荷预测→11:00基于初始物理通知分析→16:00发布平衡裕度；可提前1年以上签无功/热备用/频率控制/黑启动合同）。北欧：出清只计价区间联络线约束与小时爬坡率，平衡调节市场才计实际物理模型。

### 四、市场治理：管委会·监管·应急·免责（第71~74问）
- 市场管委会：自治议事协调机构、不从交易机构领薪；六大职责（章程与组建方案、参与规则起草、推荐高管、讨论涉利益事项、监督运营并向监管反映、授权职责）；政府部门可行使否决权。案例：山西2017-06-07票决产生首届（任期3年）；山东2017-07-28成立、37名委员；四川2017-08-06批准、38名（发电11/电网5/用户11/售电5/第三方5/交易机构1无投票权，重大事项同意票≥4、一般≥3）；浙江2019-11-15公证抽签12家（电网+交易机构+7发电+2用户+2售电）；福建2019-02-22成立（电网4/发电5/用户4/售电2/交易机构1/第三方2）；广州电力交易中心管委会28人（服务西电东送）。国外：英国市场发展建议委员会、北欧用户建议委员会、PJM会员委员会制逐级表决。
- 运营监管：国家能源局及派出机构会同地方政府实施；对市场主体管市场结构（同一投资主体含关联企业份额不超限值）、规范交易与公平竞争；对运营机构以事后监管为主、"谁运营、谁防范"设专门部门（注册/规则执行/风险防范/技术保障/业务中立五方面）；对电网管公平无歧视开放、拓扑信息知情范围登记、竞争性售电业务人财物信息隔离；手段：约谈、通报、责令整改、暂停交易资格、记入诚信档案联合惩戒。
- 调度应急：风险源（自然灾害、特高压交直流混联故障、外力破坏与网络攻击、误操作、发电量骤减）；《突发事件应对法》《安全生产法》等授权拉限负荷、解列电网/机组；价格管制——出清价超最高限价按最高限价执行并宣布该时段为价格管制时期；触发情形8类（备用严重不足、功率缺额、AGC异常、TTS异常、市场力滥用串谋、政策变化致交易严重不平衡等）；山西熔断：触发后2h内向市场公告、熔断时长≤24h，期间火电节点电价调整为出力所在容量段报价、新能源实时电价调整为火电节点电价加权平均——2021-04-15沙尘暴12:30—14:30实施2h熔断、2h内恢复，实战验证有效。
- 免责条款：必须明示（默示推定无效），判定看意思表示真实与是否显失公平；试点规则一般写入9类情形（政策变化/不可抗力/气候异常预测偏差/设备停送电与计划不一致/潮流突变超限/通信与TTS故障/网络攻击/市场中止结算风险/保电等）；特色：甘肃纳入新能源场站自身运作原因（预测数据上传、申报价格），福建纳入联络线送受电计划临时调整与上级调度紧急调整。现状均为原则性规定、细化不足。

### 五、结算规则：科目·公式·不平衡资金（第75~77问）
- 负荷侧节点电价：五条作用（提升系统灵活性、提高调度管理精度、降低用电成本、源网荷储智能互动、催生虚拟电厂/可中断负荷聚合等新业态）；投资信号——高价节点引电源、低价节点引负荷；阻塞时送受端电价之差即阻塞价格；国内试点仅发电侧用节点电价，用户侧用统一结算点电价（或两侧加权平均），负荷节点位置对用户影响很小。
- 四大科目：电能量、辅助服务、"两个细则"、市场运营费用（含机会补偿/双轨制偏差/计量误差/阻塞盈余/不平衡费用）。
- 电能量：中长期"日清月结"按净合约综合价；分散式——中长期为物理合同强制执行、不进现货优化空间，偏差按月度全省中长期合约均价等结算；集中式——中长期为差价合约仅作结算依据、无中长期偏差考核。集中式公式：现货按(日前出清电量-中长期电量)×日前价、实时按(实际电量-日前出清)×实时价；发电侧金融属性三段（合约价+日前偏差×日前价+实时偏差×实时价）、物理属性两段；用户侧统一结算价同理（申报与分解差×日前价、实际与申报差×实时价）。
- 辅助服务：调频按申报报价与AGC性能指标形成综合报价集中竞价，可边际价或申报价结算，调频收益=实际调节深度×当日性能指标×该时段结算价；调峰阶梯分挡申报、日内按实际需求每15min滚动出清，挡内收益=深调少发电量×该挡申报价。
- "两个细则"电费=辅助费用-考核费用-分摊费用+返还费用；初期由调度机构供数据与分摊结果、电网企业结算。
- 市场运营费用（均按月度分摊）三类：成本补偿类（启动补偿——用户间按用电量比例、新能源按上网电量比例；必开机组补偿——发电按政府定价电量占比承担与分摊、批发用户按现货电量正偏差比例；调频量价补偿）；市场平衡类（市场结构平衡费用按政府定价上网电量比例；阻塞平衡费用——发电侧担政府定价与外送电量部分、用户侧担剩余；双轨制发电价格补贴由市场化用户按电量分摊）；市场调节类（新能源/用户侧超额获利回收、中长期缺额回收）。
- 结算纪律：计算周期为日、以小时为基本时段、出具日清算临时结果并按月发布正式结算依据；国家规定不得设置不平衡资金池、科目独立记录分类明确疏导；分摊（返还）方式须事先商定。非现货中长期为月结月清+偏差费用结算或照付不议。

### 六、建设进程与配套机制（第78~79问）
- 三阶段：模拟试运行（检验TTS功能、依据出清结果调度但不结算）→结算试运行（实际结算）→正式运行。
- 试点时间线：山西2018-12-27国网区率先模拟，累计6次共122天结算试运行（覆盖检修密集期/风电大发期/供热期/迎峰度夏），2019-09-01国网率先日结算、2019-09-18—24全国率先连续7天（验证"中长期合约作结算依据+现货全电量集中竞价"模式），2020年5月连续半月、8月整月、11—12月连续两月（率先探索现货与调峰融合）；甘肃2018-12启动、2020-03-18—04-30连续43天、2020-08-01第四次不少于2个月；浙江2019-05-30模拟、2020-07首次连续整月；山东2019-06-21模拟、2020-11整月；福建2020-08-18启动长周期连续结算（规则闽监能〔2020〕56号）；四川2019-06-20模拟、一年内9次调电试运行（含2020-04-16—05-25为期40天火电竞价）、2020-09-26—10-25首次水电竞价长周期结算（规则川经信电力〔2020〕171号）。
- 配套机制：中长期（约定结算曲线；物理执行合同以价格接受者参与现货；省间中长期物理执行、经省间现货处理偏差）；信息披露（公众/公开/私有/依申请四类、事前事中事后，出清结果按"有记录，能回溯，可还原"封存）；辅助服务（省内调频、省间备用互济，探索爬坡、系统惯性品种）；容量成本回收三路径（容量电价、稀缺定价、容量市场）；输配电价（准许成本+合理收益、分电压等级、监管周期三年、电网每年5月底前报送数据）；优先发电购电（保量保价/保量不保价、设偏差结算与不平衡资金疏导）；可再生能源保障性收购（价补分离、全生命周期合理利用小时数）；市场力防范（"谁运营、谁监控"、事前事中为主）；财务信用（信用额度=无担保信用（有形净资产×信用等级对应比率）+担保信用（履约保函或现金）；交易/结算信用占用度超100%未补足→暂停集中竞价或现货结算资格）；市场应急预案（安全第一、必要时中止现货交易并报告）。

### 七、第一批试点省份特色（第80问）
- 浙江政府授权合约：未放开发电计划转为带曲线金融差价合约、初期覆盖约90%；"双差价"结算（授权合约与日前出清差价、实时与日前出清差价）；煤电（除热电联产）按3个月内工作日/双休日/节假日典型曲线分解到每台机组；合约电量占现货实际电量——煤电水电核电热电90%、气电30%（气电有容量电费）；授权合约逐年缩减、以自签双边合约锁定收益。
- 山西现货与调峰融合：2020年11—12月连续结算期间停省内日前/实时深调市场、火电自报运行下限；四支撑——31台1253万kW灵活性改造（新增向下调节227万kW纯凝）、限价由0~332元/MWh逐次拓宽至0~664/0~996/0~1500元/MWh、火电3~10段自由量价曲线、分时段调频（全天3个交易时段申报不同下限）。
- 甘肃"钓鱼法"：以实时出清结果（15min内固定值）为新能源出力标杆，分钟级监测上一分钟指令完成情况，未完成场站的未完成计划回收、增配给已完成且有富余者；调频火电有下调空间时压减其出力扩大新能源消纳。
- 山东容量补偿：按省发改委核定容量补偿电价向用户侧收取、每月结算（补偿市场化机组固定成本）。
- 四川丰枯分期：丰水期水电竞价（火电最小方式开机、最低负荷率腾空间）、枯水期火电竞价（水电按计划消落、径流式不弃水），经丰枯两期结算试运行验证。
- 福建清洁能源全额消纳+中长期全额兑现：2020年底清洁能源装机占比51.57%、发电量占比41.19%；日前优先安排清洁能源出力作交易边界+实时平衡机制；2020年直接交易805亿kWh、2021年扩至1200亿kWh（火电483→790亿kWh）。

### 八、市场主体能力要求（第85问）
- 三类技术要求：市场规则（注册/信用管理、各品种组织流程、批发零售结算公式、披露时限、调度运行管理）；TTS使用（专用工作站与网络、申报时间节点与披露时间）；发用电预测——售电公司/用户参与现货第一道门槛是负荷预测（每个交易窗口、精确到15分钟级、需精确到节点或用户群），发电要提高边际成本预测精准性与实时性。
- 策略：发电收益=中长期合约+现货电能量+辅助服务三部分，短期靠次日出清电价预测构造投标策略、长期靠边际电价预测定合约/竞价电量比例；售电公司集中承担现货价格波动风险、风控能力即竞争力；需求响应下合同须精确到每小时量价、套餐多样化。

### 九、技术支持系统：架构·容灾·安全·检验·仿真（第81~84、86、88、96问）
- 定义与四层架构（上层单向调用下层、松耦合）：基础设施层→基础平台层（数据访问/消息总线/图形告警/权限报表）→应用服务层（出清算法、安校计算服务化封装）→应用功能层。
- 13项功能：市场模型与数据管理、申报发布管理、可靠性机组组合（滚动决策未来7天96时段内）、日前市场、日内市场（每15min滚动未来30min至多小时）、实时市场（SCED每5min或15min算未来5min~2h）、辅助服务市场、市场评估分析、风险管控、模拟推演、监管支持、潮流安全分析、数据交换。
- 部署与容灾：核心出清部署生产控制大区，市场分析/推演/监管部署管理信息大区III区、数据实时同步；隔离缓冲区（正反向隔离装置、恶意代码监测）与交易机构交互。备用系统两模式——主备（独立场所、日常无人值守、应急启用）与双活（两地功能一致、各担部分业务）；数据同步最终一致性（模型与人工操作秒级、采样数据分钟级）；一致性校验覆盖实时库/关系库/模型/文件（自动+手动、不做自动修复）。
- 安全防护：依据《电力监控系统安全防护规定》（国家发改委2014年第14号令）、国能安全〔2015〕36号，至少满足等保三级；"安全分区、网络专用、横向隔离、纵向认证"；六方面措施（运行环境/边界防护/本体安全/数据安全/运维安全/监测预警）；申报数据加密签名、跨区数据不落地；双因子认证（数字证书或生物识别）；交易日志可作法律证据、保存至少6个月。
- 系统协同：与EMS全流程交互（取电网模型/量测/负荷预测/检修与联络线计划，出清结果经AGC、AVC物理执行）；与OMS取检修单；与交易平台双向交互注册报价与出清结果；向结算系统发出清结果、从计量系统取实际电量、向营销系统推送市场信息。EMS重电网运行控制、现货系统重市场交易——相对独立、统筹建设；市场倒逼EMS升级（AGC计及边际电价影响、负荷预测精度要求提高）。
- 建设十大原则：标准化（符合发改办能源〔2018〕1518号《现货交易和现货结算功能指南》及IEC 61970/61850/61968/62351）、一体化、先进性（微内核+SOA）、模块化（即插即用）、安全性、智能化、可靠性、易用性、可维护、开放性；思路：复用调度自动化设施、与调度计划应用同架构、四方面安全、突破节点电价/阻塞管理/SCUC-SCED核心出清软件。
- 第三方检验（发改办能源规〔2019〕828号要求、试运行前置门槛）：标准简单算例验正确性（无网络约束/考虑网络约束两子场景）；标准复杂算例（大于1000节点模型）验计算效率（改变收敛间隙、加重阻塞）；实际系统算例验规则一致性与实用性。
- 模拟仿真系统：国外——英国市场仿真器、康奈尔PowerWeb、爱荷华州立AMES（SWARM代理）、桑迪亚MASNET；我国要求试点方案经专家论证后组织全市场仿真与财务信用风险分析；区别于TTS：离线运行、一级部署无需等保、竞价由代理按成本与自主学习算法生成。

### 十、出清计算核心：预测·SCUC/SCED·状态估计（第89~95、97~98问）
- 负荷预测：系统负荷预测（可分区域/省级）与母线负荷预测（节点、省地县）；周期——超短期（15/5/10min、可延伸至6h，供实时调度）、短期（次日、每日96点，供日前）、中期（月）、长期（年）；方法：神经网络（ANN/RNN）、时间序列、回归、支持向量机、模糊预测、相似日、卡尔曼滤波、指数平滑、灰色预测。作用：系统负荷预测决定市场总发电容量需求、是系统边际价格关键依据；母线负荷预测影响安校准确性、是节点电价（LMP）计算依据（按母线负荷而非系统负荷）。
- 日前出清：以日前申报为输入、长周期机组组合/负荷预测/联络线计划为边界，分24或96时段，以社会福利最大化（或购电费用最小）为目标；约束三类——机组运行（上下限/爬坡/最小启停时间/最大启停次数/电量/振动区/固定计划）、系统平衡与备用（旋转备用、AGC调节备用）、网络（断面限额，经灵敏度将非线性潮流线性化）；SCUC为大规模时变混合整数规划（商用求解器如IBM CPLEX）+SCED；与交流潮流校核交替迭代至无越限；异常处置（核实修改重出清、按规则以前日/历史相似日结果替代）。
- 实时出清：在日前/日内确定的组合基础上SCED每5min（或15min）滚动未来1~2h；节点电价含边际电能价格与边际阻塞价格（考虑节点网损）；出清后至执行前由实时平衡调度人工干预，结果直送AGC。
- 日前vs实时定位：日前是发现短期边际成本的主要手段、除开停机物理执行外中标出力主要用于金融结算；D-1申报出清、D日执行，每15min一时段、每运行日96时段；日内主要在分散式市场修正偏差（集中式可不开）；实时两形态——分散式平衡市场（按报价结算、仅调已报价/签约机组）vs集中式实时市场（SCED按边际价）。国际对比：美国供需紧、全电量集中优化考虑物理模型；英国供需宽松、双边为主平衡机制微调；北欧四国资源互补（挪威瑞典水电、芬兰丹麦火电风电）、限制跨价区实物双边合同。我国国情：燃煤为主调节受限、阻塞较普遍、风光快增——重点关注联络线计划调整、日前衔接、电价机制与市场力约束。
- 不收敛处理：算法缺陷（约束互斥，如平衡与断面约束冲突）——将约束分可松弛/不可松弛，可松弛（系统平衡、断面安全）附惩罚项、按系数控优先级；数据质量问题（更常见）——申报下限>上限、爬坡参数≤0或为空（默认火电约3MW/min、水电取机组容量）、初始点与必开必停冲突、机组群开机数与必开数矛盾——申报环节合理性校验从源头规避。
- EMS应用衔接：负荷预测（报价截止前由交易机构发布）、状态估计（数据底座：灵敏度分析、安校预想方式、开停机时间判断）、灵敏度分析（将非线性潮流约束线性化为网络约束方程）、潮流计算（"出清→校核→调整→再出清"迭代）、静态安全分析（N-1、出清后做一次）、AGC（实时电能量与辅服中标结果的执行软件，日前结果不经AGC）。
- 状态估计：Schweppe等20世纪60年代提出；最小二乘剔除修正不良数据、推导不可测电气量、开关状态辨识、参数估计；不宜直接用SCADA生数据（个别坏数据致潮流异常不可用）；市场模式下其偏差直接影响出清结果与收益、要求更高；无功电压数据按5分钟周期历史断面拟合（负荷无功等功率或等功率因数）。

### 十一、调度时序与AGC衔接（第93问）
- 日前SCUC决定启停与中标出力（金融结算为主）、实时SCED只安排出力不决策启停、AGC为闭环控制（监控计算机+通道+远方终端+机组自动化装置）执行现货与辅服中标结果——构成"计划安排→闭环控制"时序递进。
- 某省典型时序：D-2 17:30前网调下发受电预计划→D-1 09:30前发布信息、10:00前申报截止、11:30前省调代理省内用户省间购电报价、14:30前网调受电计划、15:00前日前出清、16:00前申报96点调峰需求、16:30网调调峰市场出清并更新受电计划、17:00前日前结果发布下发；日内D-15min前滚动计划、实时D-5（或D-15）min前出清。

### 十二、计量体系（第99~100问）
- 技术要求：依据DL/T 448-2016《电能计量装置技术管理规程》；关口电能表负荷记录间隔设15分钟或结算时段；远程读取失败3次须人工采集；表计自动按倍率调整二次计量值；计量数据按规则逐时段验证（表计"离线"时任何非零数据为验证失败）。
- 关口计量点：产权分界点设置并合同明确；火电/水电主变高压侧增设、单机上网电量按主变电量比例分劈；安装位置含发电单元接入点、直接参与市场用户与竞争性零售用户接入点、10kV及以上非竞争性用户接入点、省间连接点等；发电厂商与I/II类及III类重要用户装同规格主副表各一套（主表结算、副表备用）；现场时钟以北斗或GPS自动对时；新装投运1个月内首次现场检验；封印由电网企业管理、不得擅自开启。
- 表计改造：计量周期由月缩至15分钟（约3000倍颗粒度跃迁）；改造后数据补采完整率应达98%以上；初期可用拟合/典型用电曲线过渡；采集失败按时段拟合（规则公开透明）并按现货时序价格结算电量偏差。
- 山西拟合规则（晋监能市场函〔2020〕45号）：D+3日仍无数据即拟合；缺点≤2点取区间前后均值，>2点按同比同属性日期拟合（发电侧工作日取上一工作日均值、双休日取上一双休日均值）；用户侧工作日取前推4个同期日均值、节假日按去年同类型（大长假如国庆无类比用春节、小长假如清明无类比用元旦）；跨结算期当日拟合总电量偏差超±5%（发电侧）/±10%（用户侧）按追补原则处理。

### 十三、现货系统与电力交易平台分工（第101问）
- 依据中发9号文"中长期+现货"框架与2018年国网《全国统一电力市场深化设计方案》：交易机构负责注册、申报、结算、信息发布等交易环节；调度机构负责现货与辅服组织、出清、安全校核等电网运行环节——"平台受理、调度出清"双系统协作。
- 交易平台：主站端（注册审批、中长期组织、政府授权合约分解、合同管理、结算计算、信息发布、信用管理）+子站端（成员注册、现货/中长期申报、查账单）；成员统一在交易平台外网端报价。
- 五项衔接：成员管理（注册信息推送现货系统）、申报（现货申报经交易平台受理）、出清（中长期在平台、现货出清与安校在现货系统）、结算（交易机构出具结算依据，日清分、月结算、年清算）、信息发布（平台对外、调度协助现货部分）。

### 十四、附录：政策演进时间线（2015—2020，共收录101项）
- 纲领：中发〔2015〕9号《关于进一步深化电力体制改革的若干意见》（2015-03-15）；发改经体〔2015〕2752号系列5件配套（电力市场建设/输配电价改革/售电侧改革/交易机构组建/有序放开发用电计划实施意见）；中发〔2015〕28号价格机制改革意见。
- 电价文号链：发改价格〔2015〕1347号（输配电定价成本监审试行）→〔2016〕2711号（省级电网输配电价定价办法）→发改价格规〔2017〕2269号（区域电网+跨省跨区专项工程输电价格）→〔2019〕897号（成本监审修订）→〔2020〕100号/101号（区域电网/省级电网修订）→〔2020〕1441号/1508号（核定2020~2022年区域电网输电价格与省级电网输配电价）。
- 现货政策台阶：发改能源〔2016〕2784号《电力中长期交易基本规则（暂行）》→发改办能源〔2017〕1453号现货试点通知→国能发监管〔2017〕67号辅服方案→发改办能源〔2018〕1518号功能指南→国能综通法改〔2018〕164号试点工作机制→发改办能源规〔2019〕828号深化试点意见→发改办能源规〔2020〕245号连续试结算通知；另有发改能源规〔2020〕889号中长期规则（修订）、发改体改〔2020〕234号交易机构独立规范运行、发改运行〔2019〕1105号全面放开经营性用户发用电计划。
- 新能源与其他：发改能源〔2016〕25号全额保障性收购、〔2017〕132号绿证、〔2017〕1701号储能、〔2018〕364号提升调节能力、〔2019〕807号消纳保障机制+〔2020〕767号权重、〔2019〕19号平价上网、〔2017〕1901号分布式市场化交易、〔2017〕1339号微电网、发改能源规〔2018〕1575号清洁能源消纳行动计划（2018~2020）、增量配电改革一至五批。

---

## 速查：关键数字与文号

| 项目 | 数值/文号 |
|---|---|
| 低谷/燃煤最小稳定负荷 | 低谷为尖峰50%~70%；调峰设计30%~35%、基本负荷设计70%~80% |
| 调峰节点年 | 2006提出/两个细则；2014东北首个调峰市场；2017国能发监管〔2017〕67号 |
| 河南深调+宁夏启停 | 基准50%额定、三挡上限0.3/0.5/0.7元/kWh；10~100万kW机组50/80/110/200/300万元/次 |
| 山西融合 | 31台1253万kW改造、新增向下227万kW；限价0~332→664→996→1500元/MWh；3~10段曲线 |
| 浙江授权合约 | 覆盖约90%；合约电量占实际电量煤电等90%、气电30% |
| 福建数据 | 清洁能源装机51.57%、发电量41.19%；直接交易805亿→1200亿kWh（火电483→790亿） |
| 山西熔断 | ≤24h、2h内公告；2021-04-15沙尘暴12:30—14:30实战2h |
| 结算公式 | 两个细则电费=辅助费用-考核费用-分摊费用+返还费用；调频收益=调节深度×性能指标×结算价 |
| 集中式结算 | (日前出清-中长期)×日前价；(实际-日前)×实时价 |
| 结算试运行 | 山西6次122天、2019-09-18率先7天；甘肃43天；四川9次调电+40天火电；浙鲁闽2020年整月/长周期 |
| 省级规则文号 | 闽监能〔2020〕56号；川经信电力〔2020〕171号 |
| TTS功能与检验 | 13项功能；实时SCED每5min/15min算1~2h；发改办能源规〔2019〕828号、>1000节点算例 |
| 安全防护 | 发改委14号令(2014)、国能安全〔2015〕36号、等保三级、日志≥6个月 |
| 计量 | DL/T 448-2016；月→15min约3000倍；补采完整率≥98%；远程读取失败3次人工 |
| 山西拟合 | 晋监能市场函〔2020〕45号；D+3；±5%(发电)/±10%(用户)追补 |
| 政策纲领 | 中发〔2015〕9号（2015-03-15）；2752号系列5件；附录共101项（至2020-09-28） |
| 电价文号链 | 1347号→2711号→2269号→897号→2020年100/101号→1441号/1508号 |
| 现货台阶 | 1453号(2017)→1518号(2018)→164号(2018)→828号(2019)→245号(2020) |
