---
id: m-ts-g
section: foundation
order: 8
level: core
kind: "知识模块"
title: "电力系统通识 G · 规划与资源充裕性：从负荷预测到电源电网组合"
summary: "把电力系统规划讲成一条决策链：负荷预测与场景，负荷持续曲线与电量平衡，LOLE/EENS 与容量信用/ELCC，电源组合与电网规划，投资成本/燃料/可靠性/韧性的多目标权衡，以及为什么“装机容量够”不等于“资源充裕”；附两组合 D 级算例与 10 条常见错误。"
tags: ["电力规划","资源充裕性","负荷预测","LOLE","EENS","容量信用","ELCC","电源组合","电网规划","韧性"]
examples: synthetic
cutoff: 2026-11-19
related: ["m-ts-f","m-ts-e","m-renewable","m-grid","m-storage-invest","m-cross-capacity","m-flow-node","m-dynamic-security","m-distribution","m-storage-siting","m-clearing-price"]
search: "电力规划 电源规划 电网规划 负荷预测 负荷持续曲线 电量平衡 电力平衡 资源充裕性 可靠性 LOLE EENS 失负荷期望 失负荷电量 容量信用 有效容量 ELCC 备用率 装机容量 峰值负荷 电量 场景 不确定性 电源组合 煤电 气电 核电 水电 风电 光伏 储能 输电 配电网 投资成本 燃料成本 碳成本 韧性 规划导则 容量机制"
summary_en: "Power-system planning as a decision chain: load forecasting and scenarios, load-duration curves and energy balance, LOLE/EENS and capacity credit/ELCC, generation and grid portfolios, and the multi-objective trade-off among cost, fuel, reliability and resilience; why installed capacity is not resource adequacy; with a two-portfolio synthetic example and ten common errors."
foot: "电力系统通识 G · 规划与资源充裕性"
---
# 电力系统通识 G · 规划与资源充裕性：从负荷预测到电源电网组合（2026-11）

> 数据截止：2026-11-19｜定位：知识库模块（电力系统通识·规划与资源充裕性）
> 相关技能：[新能源项目开发与并网专家](../skills/renewable-project-development/SKILL.md)（资源/选址/并网）、[储能投资与运营专家](../skills/storage-investment-operations/SKILL.md)（储能规划与收益）、[电力交易专家](../skills/electricity-trading-expert/SKILL.md)（价格/容量机制）
> 用途：回答"规划到底规划什么、负荷怎么预测、装机够为什么还缺电、LOLE/EENS 怎么算、容量信用/ELCC 是什么、电源和电网怎么组合、投资怎么比"七类问题。本文做工程通识与算例演示；具体规划方案、参数、标准和审批以规划报告、政府文件和项目资料为准。
> 算例：一个两组合、三负荷块、八状态的资源充裕性算例，由 [planning.py](../skills/ems-dispatch/tools/planning.py) 复现，断言见 [selftest.py](../skills/ems-dispatch/tools/selftest.py) 的 "Resource adequacy" 段。
> 边界：本文不提供真实负荷、电源、电网、成本或规划方案；不替代电力规划、可靠性评估、投资决策或政府审批；不构成电源/电网/储能投资建议。

---

## 0. 一页看懂

### 0.1 三句话

- **规划不是"预测一个数、配够装机"，而是"在不确定性下做一组可执行的决策"**：负荷、新能源、燃料、政策、技术成本都会变，规划要给场景、裕度、选项和触发条件。
- **"装机容量够"不等于"资源充裕"**：机组会故障/检修，新能源看天，储能受能量限制；要看 LOLE/EENS 和容量信用，而不是只看铭牌。
- **电源和电网要一起规划**：有电送不出、有负荷受不到，都是规划失败；电源选址、电网加强、储能布局、需求响应要联合优化。

### 0.2 关键概念

| 概念 | 含义 | 本文口径 |
|---|---|---|
| 负荷预测 | 对未来负荷的估计 | 分年度/季节/时段/区域 |
| 负荷持续曲线 | 负荷按持续时间排序 | 用于电量/容量平衡 |
| 峰值负荷 | 最大负荷 | 决定容量需求 |
| 电量 | 全年用电量 | 决定燃料/排放/成本 |
| LOLE | 失负荷期望时间 | h/年 |
| EENS | 期望缺供电量 | MWh/年 |
| 容量信用 | 资源可信容量占比 | 风电/光伏/储能低于铭牌 |
| ELCC | 有效载荷能力 | 维持可靠性目标可增加的负荷 |
| 备用率 | 可用容量/峰值负荷 − 1 | 粗略指标，不是充裕性判据 |
| 电源组合 | 不同类型/位置/成本的电源搭配 | 兼顾电量/容量/灵活性 |
| 电网规划 | 输电/配电/接入的扩展 | 与电源/负荷协同 |
| 韧性 | 极端事件下的供电/恢复 | 与可靠性区分 |

### 0.3 先记住四个数

三负荷块、两组合的合成算例：

- **负荷块：1000 MW × 100 h、800 MW × 3000 h、500 MW × 5660 h**，峰值 1000 MW。
- **组合 A（煤电 600 + 气电 300 + 风光储）可信容量 1150 MW，但 LOLE 203.344 h/年、EENS 53,892 MWh/年**，远高于示例目标 2.4 h/年。
- **组合 B（煤电 600 + 气电 3×300 + 风光储）可信容量 1750 MW，LOLE 1.560 h/年、EENS 332.29 MWh/年**，满足目标。
- **组合 A 的备用率 15%，组合 B 75%**；备用率看起来都不低，但 A 的 LOLE 仍然很差，说明备用率不能替代概率充裕性评估。

> 口径提醒：上述数字是教学模型的确定性输出，不是任何真实系统或规划方案。真实 LOLE/EENS 取决于负荷、机组、新能源、储能、网络、故障率和事件集。

### 0.4 本文不做什么

- 不提供真实负荷、电源、电网、成本、燃料或政策数据；
- 不实现完整的生产模拟、随机规划、最优潮流或可靠性评估；
- 不替代电力规划、可靠性评估、投资决策、政府审批或并网研究；
- 不把两组合算例的结论套到实际省份/区域；
- 不给出"某地该建多少煤电/气电/风光储"的结论。

---

## 1. 规划问题：在不确定性下做选择

### 1.1 规划的目标

电力规划通常要同时满足：

- **供电可靠性**：LOLE/EENS/停电时间；
- **经济性**：投资/燃料/运维/排放/土地；
- **环境/碳**：碳排放/污染物/生态；
- **韧性**：极端事件/关键负荷；
- **灵活性**：爬坡/备用/调峰；
- **可实施性**：土地/并网/审批/供应链；
- **公平/可负担**：电价/区域发展/就业。

这些目标会冲突：更可靠通常更贵，更多新能源通常更低碳但需要灵活性，更大电网可能更安全但投资/审批更难。

### 1.2 规划的时间/空间尺度

| 尺度 | 问题 | 典型方法 |
|---|---|---|
| 多年/长期 | 电源/电网扩展、碳目标 | 容量扩展、场景优化 |
| 年度 | 检修/燃料/电量平衡 | 生产模拟、电量平衡 |
| 季节/月度 | 来水/风光/负荷 | 随机/场景 |
| 日前/实时 | 运行 | 调度/市场 |
| 区域/省级 | 电源/电网/互济 | 区域规划、潮流/稳定 |
| 配电网/园区 | 分布式/储能/微网 | 承载力、优化 |

规划不是"一次算完"，而是"滚动修编"：五年规划、年度评估、项目核准、后评价。

### 1.3 规划的输出

- 电源类型/容量/位置/投产时间；
- 电网线路/变电站/接入；
- 储能/需求响应/灵活性；
- 投资/成本/电价/补贴；
- 可靠性/排放/韧性指标；
- 场景/敏感性/触发条件；
- 政策/市场/审批建议。

---

## 2. 负荷预测：规划的地基

### 2.1 预测什么

- 最大负荷（MW）；
- 用电量（MWh）；
- 负荷曲线（8760 h/典型日）；
- 分区域/分电压/分行业；
- 峰值出现时间/持续时间；
- 负荷增长/分布；
- 极端天气/事件。

### 2.2 方法

| 方法 | 适用 | 优点 | 局限 |
|---|---|---|---|
| 趋势外推 | 短期/平稳 | 简单 | 忽略结构变化 |
| 回归/计量经济 | 中长期 | 可解释 | 数据/因果 |
| 人均/产值/饱和 | 区域 | 宏观 | 粗 |
| 负荷密度/空间 | 配网 | 选址 | 数据 |
| 场景/概率 | 不确定性 | 覆盖 | 主观 |
| 机器学习 | 大数据 | 精度 | 黑箱/过拟合 |

### 2.3 影响负荷的结构因素

- 经济增长/产业结构；
- 人口/城镇化；
- 电气化（供暖/交通/工业）；
- 数据中心/算力；
- 电动汽车；
- 储能/分布式；
- 能效/需求响应；
- 气候/极端天气；
- 电价/政策。

**负荷预测不是"历史趋势延长线"**：数据中心、电动车、电供暖、绿氢等可能改变增长曲线。

### 2.4 预测误差

- 长期预测误差可能很大；
- 峰值/电量误差不同；
- 区域/省级/全国误差不同；
- 极端天气/政策/技术冲击；
- 要用场景/区间/敏感性，不要只给一个数。

---

## 3. 资源充裕性：装机够为什么还缺电

### 3.1 负荷持续曲线

把 8760 h 负荷从高到低排序，得到负荷持续曲线。算例简化为三块：

| 负荷（MW） | 持续时间（h） | 电量（MWh） |
|---:|---:|---:|
| 1000 | 100 | 100,000 |
| 800 | 3000 | 2,400,000 |
| 500 | 5660 | 2,830,000 |
| 合计 | 8760 | 5,330,000 |

峰值 1000 MW，电量 5,330 GWh。

### 3.2 LOLE 与 EENS

```text
LOLE = Σ p_i × T_i
EENS = Σ p_i × U_i × T_i
```

- 先枚举机组/资源状态（可用/故障）；
- 算每个状态的可用容量；
- 对每个负荷块，算失负荷功率/时间；
- 按概率加权。

算例组合 A：

| 状态 | 可用容量（MW） | 概率 | 失负荷时间（h） | 失负荷电量（MWh） |
|---|---:|---:|---:|---:|
| 煤+气 | 1150 | 0.9024 | 0 | 0 |
| 仅煤 | 850 | 0.0376 | 100 | 15,000 |
| 仅气 | 550 | 0.0576 | 3100 | 795,000 |
| 无 | 250 | 0.0024 | 8760 | 3,140,000 |

加权：

```text
LOLE = 0.0376×100 + 0.0576×3100 + 0.0024×8760 = 203.344 h/年
EENS = 0.0376×15,000 + 0.0576×795,000 + 0.0024×3,140,000 = 53,892 MWh/年
```

### 3.3 容量信用

风电/光伏/储能不能按铭牌算：

- 风电容量信用取决于出力与负荷的相关性；
- 光伏容量信用取决于晚峰/储能配置；
- 储能容量信用取决于持续时间/能量/ SOC；
- 容量信用可用 ELCC/有效容量/峰值时段可用率；
- 同一资源在不同系统/位置/年份不同。

算例假设：

- 风电 300 MW × 20% = 60 MW；
- 光伏 300 MW × 10% = 30 MW；
- 储能 200 MW × 80% = 160 MW；
- 风光储合计 250 MW 可信容量。

这些系数只是示例，不是标准值。

### 3.4 备用率不是充裕性

备用率：

```text
备用率 = 可用容量 / 峰值负荷 − 1
```

组合 A：1150/1000 − 1 = 15%；组合 B：1750/1000 − 1 = 75%。

但 A 的 LOLE 203 h/年，B 只有 1.56 h/年。为什么？

- 备用率只看"总容量"，不看故障概率/负荷持续时间；
- 机组故障/检修/新能源低出力可能同时发生；
- 负荷持续时间/形状影响 EENS；
- 网络/备用/爬坡可能限制可用容量；
- 备用率不能反映尾部风险。

**备用率是入口指标，不是充裕性判据。**

---

## 4. 电源组合：不是"越多越好"

### 4.1 电源属性

| 电源 | 电量成本 | 容量信用 | 灵活性 | 碳 | 建设周期 | 关键约束 |
|---|---|---|---|---|---|---|
| 煤电 | 低—中 | 高 | 中 | 高 | 长 | 碳/环保/煤价 |
| 气电 | 中—高 | 高 | 高 | 中 | 短—中 | 气价/供应 |
| 核电 | 低 | 高 | 低 | 低 | 长 | 安全/选址/乏燃料 |
| 水电 | 低 | 中—高 | 高 | 低 | 长 | 来水/生态/移民 |
| 风电 | 零边际 | 低—中 | 低 | 低 | 中 | 风光资源/并网/消纳 |
| 光伏 | 零边际 | 低 | 低 | 低 | 短 | 土地/屋顶/消纳 |
| 储能 | 中 | 中—高 | 高 | 低 | 短 | 成本/寿命/安全 |
| 需求响应 | 低 | 中 | 高 | 低 | 短 | 用户意愿/可监测 |
| 生物质/地热 | 中 | 中—高 | 中 | 低 | 中 | 资源/成本 |

### 4.2 组合的逻辑

- 电量由低成本/低碳资源承担；
- 容量由可信容量高的资源保证；
- 灵活性由气电/水电/储能/需求响应提供；
- 新能源需要备用/储能/电网/需求响应；
- 核电适合基荷，但灵活性差；
- 煤电逐步转向调节/备用，利用率下降；
- 储能/需求响应可以替代部分峰值机组；
- 电网互济可以降低本地容量需求。

### 4.3 不要"单一化"

- 100% 单一电源风险高（燃料/来水/风光/故障）；
- 多电源组合可以提高韧性/降低相关性；
- 但组合太复杂会增加调度/市场/接口成本；
- 要按场景/风险/成本优化，不是按口号。

### 4.4 容量机制

容量机制用于保证充裕性：

- 容量市场/容量补偿/战略备用；
- 可靠性选项/容量拍卖；
- 稀缺定价；
- 容量信用/ELCC 用于定容/结算；
- 机制设计影响投资/退役/价格。

容量机制横向对照见[《容量机制横向对照》](容量机制横向对照-2026-11.md)。

---

## 5. 电网规划：有电送不出也是缺电

### 5.1 输电规划

- 潮流/限额/阻塞；
- N-1/N-1-1；
- 稳定/短路/振荡；
- 电源/负荷分布；
- 省间/区域互济；
- 走廊/土地/审批；
- 韧性/极端事件。

### 5.2 配电网规划

- 负荷增长/分布式；
- 承载力/电压/短路；
- 储能/微网/充电桩；
- 可靠性/韧性；
- 投资/电价；
- 分布式接入。

配电网承载力见[《配电网承载力与分布式接入》](配电网承载力与分布式接入-2026-11.md)。

### 5.3 电源-电网协同

- 电源选址要考虑送出/并网；
- 电网规划要考虑电源/负荷增长；
- 储能可以延缓电网扩容；
- 需求响应可以降低峰值/阻塞；
- 省间互济可以降低本地装机；
- 但不能假设"电网无限"。

### 5.4 韧性规划

- 极端天气/洪水/地震/山火；
- 关键负荷/生命线；
- 移动电源/微网/黑启动；
- 线路走廊/地下化/加固；
- 恢复时间/备件；
- 与可靠性区分，避免重复计算。

---

## 6. 规划方法：从筛选到优化

### 6.1 筛选曲线

用不同电源的固定成本/变动成本画筛选曲线，初步判断哪种电源适合基荷/腰荷/峰荷。筛选曲线忽略可靠性/网络/灵活性，只做初步筛选。

### 6.2 容量扩展优化

```text
min Σ (投资 + 燃料 + 运维 + 排放 + 可靠性)
s.t. 电量平衡、容量充裕、网络、排放、资源、政策
```

- 线性/混合整数/随机优化；
- 场景/蒙特卡洛；
- 生产模拟校核；
- 网络/稳定校核；
- 敏感性/鲁棒性。

### 6.3 生产模拟

用 8760 h/典型日模拟机组调度、燃料、排放、成本、可靠性。生产模拟要考虑：

- 机组最小/最大/爬坡/启停；
- 新能源/储能/水电；
- 检修/故障；
- 网络/限额；
- 市场/调度规则。

### 6.4 可靠性评估

- 解析法/蒙特卡洛；
- 状态枚举/抽样；
- LOLE/EENS；
- 容量信用/ELCC；
- 网络/稳定/韧性。

### 6.5 多目标/不确定性

- 场景分析；
- 敏感性；
- 鲁棒优化；
- 实物期权；
- 触发条件/自适应规划；
- 利益相关方/审批。

**规划不是"算一个最优解"，而是"给决策者一组可选方案+代价+风险+触发条件"。**

---

## 7. D 级合成算例：两组合的资源充裕性

> 本算例为合成数据，仅用于演示 LOLE/EENS、容量信用与组合比较；不对应任何真实系统、省份或规划方案。

### 7.1 负荷

| 负荷（MW） | 持续时间（h） |
|---:|---:|
| 1000 | 100 |
| 800 | 3000 |
| 500 | 5660 |

峰值 1000 MW，全年 8760 h；示例可靠性目标假设 LOLE ≤ 2.4 h/年（教学设定，不是任何地区标准）。

### 7.2 组合

| 资源 | 组合 A | 组合 B |
|---|---:|---:|
| 煤电 | 600 MW，EFOR 6% | 600 MW，EFOR 6% |
| 气电 | 300 MW，EFOR 4% | 3×300 MW，EFOR 4% |
| 风电 | 300 MW，信用 20% | 300 MW，信用 20% |
| 光伏 | 300 MW，信用 10% | 300 MW，信用 10% |
| 储能 | 200 MW，信用 80% | 200 MW，信用 80% |
| 可信容量 | 1150 MW | 1750 MW |
| 备用率 | 15% | 75% |

### 7.3 结果

| 指标 | 组合 A | 组合 B |
|---|---:|---:|
| 可信容量（MW） | 1150 | 1750 |
| LOLE（h/年） | 203.344 | 1.560 |
| EENS（MWh/年） | 53,892 | 332.29 |
| 是否满足示例目标 2.4 h/年 | 否 | 是 |

组合 B 的状态概率（节选）：

| 状态 | 可用容量（MW） | 概率 | 失负荷时间（h） |
|---|---:|---:|---:|
| 煤+3 气 | 1750 | 0.83165 | 0 |
| 煤+2 气 | 1450 | 0.10396 | 0 |
| 煤+1 气 | 1150 | 0.00433 | 0 |
| 煤+0 气 | 850 | 0.00006 | 100 |
| 无煤+3 气 | 1150 | 0.05308 | 0 |
| 无煤+2 气 | 850 | 0.00664 | 100 |
| 无煤+1 气 | 550 | 0.00028 | 3100 |
| 无煤+0 气 | 250 | 0.00000384 | 8760 |

### 7.4 读法

- 组合 A 的可信容量 1150 MW 看起来比峰值 1000 MW 高 15%，但气电单机故障概率不低，故障时只剩 550 MW，造成大量失负荷；
- 组合 B 增加两台气电，可信容量 1750 MW，LOLE 降到 1.56 h/年；
- 储能 160 MW 可信容量有帮助，但不能替代可调度容量；
- 备用率 15% 的 A 不可靠，75% 的 B 可靠；备用率不能单独用；
- 组合 B 的成本更高（多两台气电），规划要在可靠性与成本间权衡。

### 7.5 这个算例说明什么

- 装机/可信容量够，不等于 LOLE 达标；
- 机组故障概率/负荷持续时间决定 EENS；
- 容量信用让风光储可比，但不能把低信用资源当高信用；
- 备用率只是粗略指标；
- 规划要给"可靠性—成本"曲线，而不是一个点。

### 7.6 这个算例不说明什么

- 不代表真实机组/新能源/储能/负荷的参数；
- 不覆盖网络/输电/配电网/燃料/排放/政策；
- 不覆盖多区域/省间/来水/极端天气；
- 不给出真实 LOLE/EENS 目标或最优组合；
- 不能替代规划报告、可靠性评估和审批。

---

## 8. 新型电力系统的规划挑战

### 8.1 高新能源

- 出力不确定性/低容量信用；
- 低惯量/弱支撑；
- 反送/阻塞/消纳；
- 极端天气/相关性；
- 需要储能/需求响应/电网/互济。

### 8.2 高电气化

- 电动车/供暖/数据中心/绿氢；
- 峰值/电量增长；
- 配电网承载力；
- 负荷灵活性；
- 电价/需求响应。

### 8.3 市场化

- 价格信号/投资激励；
- 容量机制/稀缺定价；
- 辅助服务/灵活性；
- 中长期/现货/省间；
- 政策/补贴/碳价。

### 8.4 韧性/安全

- 极端事件/网络攻击；
- 关键负荷/生命线；
- 黑启动/微网；
- 供应链/设备；
- 规划要包含韧性投资。

---

## 9. 对投资、交易与运营的含义

### 9.1 投资

- 项目要看系统需求/容量信用/可靠性价值；
- 选址/并网/电网约束决定可实施性；
- 燃料/碳/市场/政策影响收益；
- 建设周期/供应链/审批风险；
- 规划变化可能导致项目搁置/延后；
- 不要只看"装机缺口"。

### 9.2 交易

- 容量机制/稀缺定价/辅助服务影响收益；
- 现货价格/阻塞/省间价差；
- 燃料/碳成本；
- 规划/检修/新投产影响供需；
- 交易员要关注规划/政策/项目投产。

### 9.3 运营

- 机组/储能/新能源要按规划/市场/调度运行；
- 可靠性/备用/灵活性义务；
- 设备老化/退役/延寿；
- 数据/模型/规划滚动；
- 极端事件/韧性演练。

### 9.4 数据与 AI 的边界

AI 可以做负荷/新能源预测、规划筛选、可靠性近似、场景生成，但：

- 规划是长期/多目标/不确定性决策，不能由 AI 单独拍板；
- 训练数据要覆盖真实系统/政策/极端事件；
- 模型要可解释/可审计；
- 预测要带不确定性；
- "AI 推荐组合"不能替代规划报告/审批。

---

## 10. 常见错误（10 条）

1. **装机容量当资源充裕**：机组会故障/检修，新能源看天，储能受能量限制。
2. **备用率当可靠性判据**：备用率 15% 也可能 LOLE 很差。
3. **负荷预测只外推历史**：数据中心/电动车/电气化会改变曲线。
4. **新能源按铭牌算容量**：容量信用可能只有 10%—30%。
5. **储能只看功率不看能量**：持续时间/ SOC 决定可靠性贡献。
6. **电源/电网分开规划**：有电送不出、有负荷受不到。
7. **只算投资，不算燃料/碳/运维/可靠性**：全生命周期成本失真。
8. **只给一个最优解**：没有场景/敏感性/触发条件，规划不可执行。
9. **忽略极端事件/韧性**：可靠性达标不代表台风/洪水下能撑住。
10. **规划不滚动**：负荷/技术/政策变化后不修编，项目/电网脱节。

---

## 11. 待核实与未定事项

| 事项 | 状态 | 查证入口 |
|---|---|---|
| 负荷预测/峰值/电量 | 分区域、分年度 | 政府/电网规划、统计年鉴、专题研究 |
| 机组 EFOR/检修/容量信用 | 分类型、分区域 | 可靠性报告、调度/规划资料 |
| 新能源容量信用/ELCC | 分资源、分位置、分年份 | 容量充裕性研究、规划报告 |
| 储能容量信用/持续时间 | 分项目、分场景 | 规划/可靠性研究、示范项目 |
| LOLE/EENS 目标 | 分区域/分政策 | 规划导则、政府文件、可靠性标准 |
| 电源/电网投资成本 | 分类型、分地区、分年份 | 工程造价、厂家报价、规划报告 |
| 燃料/碳/运维成本 | 分市场、分年份 | 价格预测、碳市场、规划报告 |
| 电网拓扑/限额/稳定 | 分区域、分方式 | 电网规划、潮流/稳定计算 |
| 容量机制/市场规则 | 分省、分阶段 | 市场规则、政府文件 |
| 极端事件/韧性标准 | 分区域/分行业 | 政府/行业标准、风险评估 |

---

## 12. 分工：和现有模块怎么配合

| 问题 | 先看 | 本文负责 | 不负责 |
|---|---|---|---|
| 运行与调度 | [《电力系统通识 F》](电力系统通识-F-运行与调度-2026-11.md) | 规划与运行的衔接 | 日计划、AGC、实时平衡 |
| 故障/保护/安全 | [《故障、保护与安全防御》](故障保护与安全防御-2026-11.md) | 规划中的安全约束 | 保护整定、三道防线 |
| 新能源开发 | [《新能源项目开发与并网》](新能源项目开发与并网-2026-11.md) | 新能源容量信用/消纳 | 资源、LCOE、机制电价 |
| 储能投资 | [《储能投资与运营》](储能投资与运营-2026-11.md) | 储能规划价值 | 项目收益、合同 |
| 储能选址定容 | [《电网侧储能选址定容与可靠性韧性价值》](电网侧储能选址定容与可靠性韧性价值-2026-11.md) | 选址/定容/可靠性 | 具体项目财务模型 |
| 容量机制 | [《容量机制横向对照》](容量机制横向对照-2026-11.md) | 容量信用/充裕性 | 容量市场规则、拍卖 |
| 潮流/节点价 | [《从潮流到节点电价》](潮流阻塞与节点电价-2026-11.md) | 电网规划/阻塞 | LMP 分解、网损 |
| 动态安全 | [《动态安全评估与紧急控制》](动态安全评估与紧急控制-2026-11.md) | 规划中的稳定约束 | 暂态稳定、紧急控制 |
| 配电网承载力 | [《配电网承载力与分布式接入》](配电网承载力与分布式接入-2026-11.md) | 配网规划/分布式 | 承载力评估、接入方案 |
| 现货出清 | [《现货出清与价格形成》](现货出清与价格形成-2026-11.md) | 市场价格信号 | SCED/SCUC、报价 |

---

## 13. 速查

### 13.1 六个公式

```text
备用率 = 可用容量 / 峰值负荷 − 1
LOLE = Σ p_i × T_i
EENS = Σ p_i × U_i × T_i
可信容量 = Σ 铭牌容量 × 容量信用
ELCC = 维持可靠性目标可增加的负荷
NPV = Σ (收益 − 成本) / (1 + r)^t
```

### 13.2 五个必问

1. 负荷预测是峰值/电量/曲线，场景/不确定性怎么给？
2. 资源充裕性用 LOLE/EENS 还是备用率，目标是多少？
3. 新能源/储能的容量信用怎么来，位置/年份/相关性考虑了吗？
4. 电源和电网一起规划了吗，有电送不出/有负荷受不到吗？
5. 成本是全生命周期吗，燃料/碳/可靠性/韧性/审批都算了吗？

### 13.3 工具

```bash
# 在 skills/ems-dispatch/tools 下
python planning.py                 # 打印两组合的 LOLE/EENS
python planning.py --json          # JSON 输出
python selftest.py                 # 断言本文数字
```

`planning.py` 只做三负荷块、独立机组状态、线性容量信用的确定性演示，不是生产级规划/可靠性程序。

---

## 14. 版本与维护

- 本模块为 v2.3 维护批次新增，数据截止 2026-11-19；所有负荷、资源、成本与结果均为 D 级合成数据。
- 修改 frontmatter `cutoff` 时，必须同步 `更新清单.md` 对应行。
- 若规划导则、可靠性标准、容量机制或负荷/新能源预测方法更新，优先复核 §3、§6、§7 和算例参数，并同步 `planning.py` 与 `selftest.py` 断言。
- 相关工具：`skills/ems-dispatch/tools/planning.py`；相关自测：`skills/ems-dispatch/tools/selftest.py`。
- 方法术语参考电力系统规划、可靠性与资源充裕性的通用教材和标准；本文不复制任何真实规划方案、成本或政策数据。