---
id: m-intl-uk
section: intl
order: 3
level: core
kind: "知识模块"
title: "英国电力市场（2026 版）"
summary: "GB 单一市场、EPEX 日前与半小时拍卖、平衡机制、容量市场、CfD/LDES 与储能进入路径。"
tags: ["GB","平衡机制","容量市场"]
cutoff: 2026-11-10
related: ["m-intl-au","m-intl-de","m-intl-storage","m-storage-invest","m-risk-credit"]
search: "英国 大不列颠 GB 电力市场 NESO Ofgem Elexon DESNZ EPEX 日前 半小时拍卖 平衡机制 BMU BOALF 容量市场 T-4 T-1 CfD LDES 长时储能 cap and floor 并网改革 TMO4+ REMA TNUoS DUoS BSUoS REMIT 储能 电池 中国主体 注册"
foot: "2026-11 · GB 单一市场与容量机制"
---
# 英国电力市场：GB 单一市场、平衡机制与容量市场实务（2026-11）

> 数据截止：2026-11-10｜定位：知识模块（海外市场第三站）
> 适用边界：只覆盖大不列颠（Great Britain，GB）——英格兰、苏格兰、威尔士。北爱尔兰与爱尔兰岛单一电力市场（SEM）另成体系，规则、结算与价格机制均不同，不能套用。GB 已退出欧盟内部电力市场，不在 SDAC/SIDC 耦合范围内；跨境电量通过显式容量拍卖和双边合约处理。
> 用途：回答“GB 现货怎么交易、平衡机制怎么运作、容量市场怎么给储能付钱、CfD 和 LDES 怎么参与、中国主体怎么进场”五类问题。本文是规则与交易口径整理，不构成法律、税务或投资意见；具体以能源法、Ofgem 决定、BSC/CUSC/Grid Code、容量市场规则和合同为准。

---

## 0. 一页看懂

### 0.1 市场全景

```
大不列颠电力市场（GB）
├─ 批发：EPEX GB 日前拍卖 + GB-30min 拍卖；N2EX 小时拍卖
├─ 日内：交易所连续交易 + 双边/OTC；关闸为交割前 1 小时
├─ 平衡：NESO 运行平衡机制（BM），BSC 结算
├─ 辅助：动态调频、快速/慢速备用、需求灵活性等
├─ 容量：T-4 / T-1 容量市场，£/kW·年
├─ 支持：CfD（差价合约）、LDES cap and floor
├─ 费用：TNUoS、DUoS、BSUoS + 政策成本
├─ 监管：Ofgem；政策：DESNZ；系统运营：NESO
└─ 结算：Elexon（BSC）；EMR 结算机构（CfD/CM）
```

- **GB 是单一批发市场，不是“欧盟耦合的一个报价区”**：日前价格由本国拍卖形成，跨境电量通过显式容量拍卖，价格可与相邻市场不同。
- **日前的核心是两场拍卖**：EPEX GB 小时拍卖（10:20 CET 关闸）和 GB-30min 拍卖（16:30 CET 关闸）；两场都不是 SDAC 的 EUPHEMIA 出清。
- **平衡机制（BM）是“连续报价、按需调用”**：NESO 按系统需要接受 bids/offers，按报价结算，不是统一价。
- **容量市场是另一条收入线**：T-4 提前四年、T-1 提前一年，按 de-rated capacity 付 £/kW·年；电池可参与，但折算系数和履约义务要看规则。
- **储能的支持工具分层**：短时电池靠批发套利 + BM + 辅助服务 + 容量市场；长时储能另有 LDES cap and floor，不能把两者混为一谈。

### 0.2 关键数字

| 数字 | 含义 | 级别 |
|---|---|---|
| 2024-10-01 | NESO 正式成为 GB 系统运营商 | A |
| 10:20 CET | EPEX GB 日前小时拍卖关闸（约 09:20 英国时间） | A |
| 16:30 CET | EPEX GB-30min 拍卖关闸（约 15:30 英国时间） | A |
| 1 小时 | 平衡机制关闸（交割时段开始前 1 小时） | A |
| 30 分钟 | GB 结算时段长度 | A |
| £75/kW·年 | 容量市场拍卖价格上限 | A |
| £49/kW·年 | 容量市场净 CONE（2025/2026 参数） | A |
| 3 小时 LOLE | 容量市场可靠性标准 | A |
| £60.00/kW·年 | T-4 2028/29 出清价；43.1 GW de-rated | A |
| £27.10/kW·年 | T-4 2029/30 出清价；40.1 GW de-rated | B |
| £5.00/kW·年 | T-1 2026/27 出清价；7,192 MW | B |
| 7.5 GW | 2025 年底 GB 电网级电池功率；2025 年新增 2.3 GW | A |
| 23–27 GW | 2030 年电池储能政策目标区间 | A |
| 7,645 MW | LDES cap and floor 首轮 minded-to 项目总规模 | B |

### 0.3 GB 与欧盟市场的边界

| 维度 | GB | 德国 / 欧盟 |
|---|---|---|
| 日前耦合 | 不参加 SDAC | DE-LU 参加 SDAC |
| 日内耦合 | 不参加 SIDC | 参加 SIDC |
| 跨境交易 | 显式容量拍卖 + 双边 | 日前/日内隐式耦合为主 |
| 价格形成 | 本国拍卖边际价 | 欧盟耦合出清价 |
| 碳价 | UK ETS | EU ETS |
| 结算 | Elexon / BSC | TSO/结算机构 + 平衡组 |
| 容量机制 | 容量市场（T-4/T-1） | 德国容量机制 2031 起 |

- **“英国价格 = 欧洲价格”是常见误判**：GB 与相邻市场通过互联线相连，但价格由各自的拍卖和容量约束决定；互联线可用容量、停运和拥塞都会造成价差。
- **英国脱欧后仍保留 REMIT 式申报**：英国 REMIT 通过 remit.gb.net 报送，监管在 Ofgem；不要按欧盟 REMIT 的报送口径直接套用。
- **北爱尔兰不在本文范围**：北爱尔兰属于 SEM，与爱尔兰同一市场；把 GB 规则套到北爱尔兰会出错。

### 0.4 一句话记住

**GB 是“单一市场 + 平衡机制 + 容量市场 + 分层支持”的组合：日前看两场拍卖，平衡看 NESO 调用，容量看 T-4/T-1，长时储能看 LDES，任何收益假设都要把这几层拆开。**

---

## 1. 谁在管：机构与规则层级

### 1.1 机构分工

| 机构 | 职责 | 与交易/项目的关系 |
|---|---|---|
| DESNZ | 能源政策、容量市场/CfD 政策、立法推动 | 决定机制参数与改革方向 |
| Ofgem | 监管、许可、网络收费、消费者保护 | 发牌、处罚、审批并网与 LDES |
| NESO | GB 系统运营商（2024-10-01 起） | 平衡机制、辅助服务、系统计划 |
| Elexon | BSC 管理、结算 | 平衡结算、计量数据、信用覆盖 |
| EMR Delivery Body | 容量市场/CfD 交付 | 预审、拍卖、合同管理 |
| Low Carbon Contracts Company | CfD 合同对手方 | CfD 结算 |
| Electricity Settlements Company | 容量市场结算 | CM 付款与罚款 |
| 交易所 | EPEX GB、N2EX | 日前/日内拍卖与连续交易 |

- **NESO 不是“国家电网”**：NESO 是独立系统运营商，2024-10-01 从 National Grid ESO 剥离；输电资产仍由 National Grid Electricity Transmission 等网络公司持有。
- **Ofgem 既管网络也管市场行为**：许可条件、网络收费方法、LDES 机制、并网改革都在 Ofgem 的职责范围内。
- **Elexon 不管现货交易**：它管 BSC、平衡结算和计量数据；交易所的成交由交易所/清算机构处理。

### 1.2 规则文件层级

| 层级 | 文件 | 作用 |
|---|---|---|
| 法律 | Energy Act 2023、Electricity Act 1989 | NESO、净零、市场改革的法律基础 |
| 次级法规 | 容量市场条例、CfD 条例 | 机制参数与合同框架 |
| 许可 | Ofgem 发电/供电/配电许可 | 准入与义务 |
| 行业规则 | BSC、CUSC、Grid Code、DCUSA、REC | 平衡、输电、并网、配电、零售 |
| 机制规则 | CM Rules、CfD 合同条款、LDES 许可条件 | 拍卖、履约、结算 |
| 技术标准 | G99/G100（配电）、Grid Code（输电） | 并网与运行 |

- **BSC 是平衡结算的“宪法”**：平衡责任、计量、数据、信用、对账都在 BSC 及其附属文件中。
- **CUSC 管输电接入与收费**：TNUoS、连接费、平衡服务使用费（BSUoS）等都在 CUSC/收费方法中。
- **并网不是“拿到许可就能建”**：还要过连接协议、网络加固、G99/G100 或 Grid Code 合规、计量与通信。

### 1.3 与中国的第一层差别

| 维度 | GB | 中国 |
|---|---|---|
| 市场范围 | 全国性单一批发市场（GB） | 省/区域市场，省间与省内分层 |
| 日前出清 | 交易所拍卖，非强制全电量 | 多数现货试点为全电量或部分电量 |
| 平衡 | NESO 平衡机制，按报价调用 | 调度机构 + 两个细则/辅助服务 |
| 容量 | 容量市场拍卖 | 容量电价/容量补偿，按省定 |
| 支持 | CfD、LDES cap and floor | 机制电价、补贴、容量租赁 |
| 结算 | Elexon/BSC，半小时 | 电网企业/交易中心，分省 |

- **不要把“英国容量市场”当成中国容量电价**：英国是竞争性拍卖、按 de-rated capacity 付钱；中国多数省份是行政容量电价或补偿。
- **不要把“平衡机制”当成日前市场**：BM 是系统运营商按需调用，价格由报价决定，不产生全量出清价格。

---

## 2. 市场架构：日前、日内、平衡

### 2.1 日前拍卖

| 项目 | EPEX GB 小时拍卖 | EPEX GB-30min 拍卖 |
|---|---|---|
| 产品 | 小时 | 半小时 |
| 关闸 | 10:20 CET（约 09:20 英国时间） | 16:30 CET（约 15:30 英国时间） |
| 定价 | 拍卖统一价 | 拍卖统一价 |
| 耦合 | 不参加 SDAC | 不参加 SDAC |
| 用途 | 主日前价格信号 | 更细颗粒度的次日平衡 |

- **两场拍卖解决不同问题**：小时拍卖给主价格信号；半小时拍卖让参与者按结算时段细化头寸，减少进入 BM 的偏差。
- **N2EX 也提供小时拍卖**：具体关闸时间与产品以交易所公告为准；做交易系统时不要把 EPEX 的时间硬编码成“全市场时间”。
- **日前不是“必须全量报”**：GB 没有中国式的全电量日前申报要求；参与者按商业策略决定对冲比例，未对冲部分进入平衡结算。

### 2.2 日内与关闸

- **日内以连续交易和双边/OTC 为主**：交易所提供连续交易，broker/OTC 市场也很活跃；价格是成交价，不是统一出清价。
- **关闸（gate closure）是交割前半小时间隔前 1 小时**：关闸后不能再调整该时段的合同头寸，偏差进入平衡结算。
- **关闸后只能通过 BM 调整**：NESO 接受 bids/offers，按系统需要调用；BM 的报价和调用结果（BOALF）是结算依据。
- **跨日/跨周对冲**：主要通过远期、PPA、交易所期货和双边合约完成；GB 没有中国式的“中长期合约 + 偏差考核”组合，但商业上同样需要管理基差和 profile。

### 2.3 平衡机制 BM

| 要素 | 内容 |
|---|---|
| 参与主体 | 持有 BM Unit 的发电、储能、需求侧、互联线 |
| 报价 | bid（降出力/多用电）与 offer（增出力/少用电） |
| 调用 | NESO 按系统需要连续调用，形成 BOALF |
| 定价 | 按接受的报价支付（pay-as-bid） |
| 结算 | 30 分钟结算时段，Elexon 按 BSC 计算 |
| 信息 | BMRS 公布报价、调用、系统价格等 |

- **BM 不是“备用市场”**：它同时处理能量偏差、阻塞、频率/电压支撑和系统安全，范围比辅助服务宽。
- **pay-as-bid 意味着报价策略重要**：同一时段不同 BMU 可能拿到不同价格；报价高于系统替代成本就会被跳过。
- **BOALF 是“实际调用指令”**：结算看的是被接受的调用，不是申报的全部容量。
- **电池在 BM 中的优势是速度**：快速爬坡和双向调节可以拿到 offer/bid 价差，但也面临被跳过（skip）的风险。

### 2.4 不平衡结算

- **平衡责任落在 BSC Party**：发电、供电、储能、交易商通过 BSC 接入，按计量数据结算偏差。
- **结算时段为 30 分钟**：与现货产品、BM 调用、计量数据对齐。
- **对账分多轮**：初步、修订、最终对账；最终对账通常在交付后约 14 个月完成（BSC 口径，B）。
- **信用覆盖（credit cover）是硬约束**：BSC 要求提供信用覆盖或担保，覆盖潜在不平衡结算风险；信用不足会被限制交易。
- **计量是关键**：HH（半小时）计量数据、MHHS 迁移、数据质量直接影响结算；表计错误会在对账中放大。

### 2.5 辅助服务

| 产品 | 作用 | 采购/结算要点 |
|---|---|---|
| Dynamic Containment（DC） | 快速频率响应（低频率事件） | 2020 年起；按可用容量付费 |
| Dynamic Moderation（DM） | 中等速度频率响应 | 按需求采购 |
| Dynamic Regulation（DR） | 连续频率调节 | 按需求采购 |
| Static Frequency Response（SFR） | 静态频率响应 | 传统产品 |
| Quick Reserve（QR） | 快速备用 | 分钟级 |
| Slow Reserve（SR） | 慢速备用 | 更长时间尺度 |
| Balancing Reserve（BR） | 平衡备用 | 2024-03-12 起 |
| Demand Flexibility Service（DFS） | 需求侧削减/转移 | 已扩展到需求侧增负荷 |
| Local Constraint Market（LCM） | 局部阻塞管理 | 与 DSO 协调 |

- **辅助服务不是“一个价格”**：每个产品有独立的资格、调用逻辑、结算规则和合同期限。
- **电池的主战场在动态产品**：DC/DM/DR 对响应速度要求高，电池比传统机组更有优势；但价格会随渗透率上升而下降。
- **DFS 不是容量市场**：它是需求侧的临时削减/转移服务，按事件和验证结算，不能当作长期容量收入。

---

## 3. 价格形成：从边际机组到负价

### 3.1 日前价格

- **边际机组定价**：GB 日前价格由供需曲线交点决定，边际机组通常是燃气机组；气价、碳价（UK ETS）、风电/光伏出力、互联线可用容量都会进入价格。
- **碳价与欧盟脱钩**：英国使用 UK ETS，碳价与 EU ETS 不完全同步；做跨境价差时要分别建模。
- **互联线是“价格阀门”**：与法国、荷兰、比利时、挪威、爱尔兰等互联线的可用容量和停运，会直接影响 GB 价格与邻国价格的价差。
- **负价会出现**：高风光、低负荷、最小出力约束和互联线出口受限时，价格可以跌到负值；负价对电池是充电信号，对可再生是收入风险。

### 3.2 平衡机制价格

- **BM 价格是“按报价支付”**：不是统一出清价；同一时段不同 BMU 的价格可能不同。
- **跳过率（skip rate）是 BM 效率指标**：指未被 NESO 接受的平衡报价比例；2026 年报道降至约 38%，说明更多报价被调用，但仍是双向选择。
- **BM 价格与日前价格可以背离**：系统紧张时 offer 价可能远高于日前价；系统宽松时 bid 价可能为负。
- **BOALF 与结算**：结算按实际调用量和报价计算，未调用部分不付钱；容量可用性由容量市场或辅助服务合同另行约束。

### 3.3 负价与弃电

- **负价的成因**：高可再生出力 + 低负荷 + 机组最小出力 + 互联线出口受限 + 系统约束。
- **负价对储能是机会**：充电成本为负，但要注意循环寿命、并网容量和 BM 调用冲突。
- **负价对可再生是风险**：CfD 合同通常按参考价结算，负价时仍可能收到差价；但市场化售电项目会直接承受负价。
- **弃电与负价不是一回事**：弃电是系统调度结果，负价是市场价格信号；GB 的弃电数据与负价小时数要分开引用。

### 3.4 价格上限/下限

- **GB 批发市场没有行政价格带**：日前/日内/BM 价格由市场形成；极端价格由系统约束和合同条款处理。
- **容量市场有价格上限**：£75/kW·年（2025/2026 参数），净 CONE £49/kW·年；这两个参数是行政设定的，不是市场出清结果。
- **辅助服务有采购上限**：NESO 按预算和需求采购，具体上限以采购文件为准。
- **零售价格有上限（price cap）**：Ofgem 的默认关税上限影响终端价格，但不直接约束批发价格。

---

## 4. 结算与费用：现货价之外还有什么

### 4.1 结算链条

```
计量数据（HH/MHHS）
  → Elexon 平衡结算（BSC）
  → 交易所/清算机构结算（日前/日内）
  → 容量市场结算（EMR Settlement）
  → CfD 结算（LCCC）
  → 网络费用（TNUoS/DUoS/BSUoS）
```

- **现货结算与平衡结算分开**：交易所成交按成交价结算；偏差按 BM/不平衡价格结算。
- **容量市场付款与履约分开**：中标拿容量付款，但要在系统紧张时按合同提供容量；未履约面临罚款。
- **CfD 结算是“参考价与执行价之差”**：按合同条款计算，和现货交易所的结算不是一回事。

### 4.2 输配电费

| 费用 | 收取对象 | 作用 | 备注 |
|---|---|---|---|
| TNUoS | 输电用户 | 输电网络投资与运维 | 发电/负荷分别有 tariffs；储能待遇需按当年方法核对 |
| DUoS | 配电用户 | 配电网络投资与运维 | 与电压等级、容量、时段有关 |
| BSUoS | 平衡服务使用者 | 平衡服务成本 | 2023 年起改为固定季节费率，12 个月收入回收，可重开 |
| 连接费 | 新接入项目 | 网络加固与接入 | 与接入方案、加固范围有关 |

- **BSUoS 不是“按实际不平衡量收费”**：它把平衡服务成本按一定方法分摊；固定费率降低了短期波动，但年度重开仍会带来成本变化。
- **储能是否有 TNUoS 特殊待遇，本文不给定论**：这取决于当年的收费方法和 Ofgem 决定；做投决时必须查最新版。
- **网络费用是项目选址的重要变量**：同一项目接在不同电压等级、不同区域，TNUoS/DUoS/连接费可能差出可观的年成本。

### 4.3 政策成本

| 成本 | 承担方式 | 对项目的影响 |
|---|---|---|
| CfD 差额付款 | 由供电方/消费者分摊 | 影响终端价格，不直接进批发价 |
| 容量市场付款 | 由容量需求方分摊 | 影响零售成本，给容量提供方收入 |
| RO（可再生义务） | 供电方承担 | 旧项目支持机制，逐步退出 |
| 能效/社会义务 | 账单附加 | 终端价格组成部分 |

- **政策成本不是“批发价”**：做终端电价比较时，要把批发、网络、政策、零售毛利分开。
- **容量市场成本最终由消费者承担**：容量价格低不代表系统成本低，只代表边际稀缺性弱。

### 4.4 零售与终端价格

- **零售市场自由竞争**：居民和工商业可以选供电商；默认关税受 Ofgem price cap 约束。
- **半小时结算与智能电表**：MHHS 迁移推进后，更多用户按半小时结算，需求侧灵活性价值提高。
- **工商业电价结构**：电能量 + 网络费 + 政策成本 + 容量成本 + 零售毛利；需量电费（DUoS 容量组分）对大用户重要。
- **不要用“批发现货均价 × 电量”估算账单**：网络费、政策成本和需量电费往往占很大比例。

---

## 5. 容量市场：T-4/T-1

### 5.1 机制与产品

| 项目 | T-4 | T-1 |
|---|---|---|
| 拍卖时点 | 交付年前 4 年 | 交付年前 1 年 |
| 目的 | 主容量采购，锁定长期投资 | 调整缺口，补充当年容量 |
| 合同期限 | 新建/重大改造可拿 15 年；既有容量通常 1 年 | 通常 1 年 |
| 定价 | 降序时钟拍卖，统一出清价 | 同左 |
| 价格上限 | £75/kW·年 | £75/kW·年 |
| 可靠性标准 | 3 小时 LOLE | 3 小时 LOLE |

- **T-4 是主拍卖**：绝大部分容量在 T-4 锁定；T-1 用于修正预测偏差和项目延期。
- **de-rated capacity 是核心口径**：中标容量不是铭牌容量，而是按可用性折算后的容量；电池的折算系数与时长、可用率有关。
- **容量付款按 £/kW·年**：乘以 de-rated capacity 和交付年小时数，形成年度容量收入。
- **履约义务**：系统紧张时（capacity market warning / stress event）要按合同提供容量，否则罚款。

### 5.2 拍卖结果

| 交付年 | 拍卖 | 出清价 | 中标 de-rated 容量 | 级别 |
|---|---|---|---|---|
| 2028/29 | T-4（2025-03） | £60.00/kW·年 | 43.1 GW | A |
| 2029/30 | T-4（2026-03） | £27.10/kW·年 | 40.1 GW | B |
| 2026/27 | T-1（2026-03） | £5.00/kW·年 | 7,192 MW | B |

- **2029/30 T-4 价格大幅回落**：目标容量从 43.7 GW 降到 39.4 GW，同时约 14 GW 燃气机组以改造身份进入，供给增加，价格从 £60 区间降到 £27.10。
- **T-1 接近地板价**：2026/27 T-1 以 £5.00/kW·年出清，说明当年边际稀缺性弱；这不等于容量没有价值，只是边际报价低。
- **电池中标规模**：2029/30 T-4 中，电池以约 4.1 GW 连接容量拿到约 1.2 GW de-rated 容量（B，Modo 统计）；2 小时系统在连接容量上领先，4/5 小时系统合计的 de-rated 容量更高。

### 5.3 储能参与

- **资格**：电池、抽水蓄能、需求侧响应、互联线等都可参与；具体资格以 CM Rules 和预审文件为准。
- **de-rating**：电池按可用容量和时长折算；折算系数每年可能调整，不能拿旧系数做长期模型。
- **连接容量自申报**：2026 年预审允许电池 CMU 在低于电网连接容量的水平自申报容量（A）；这影响中标概率和履约风险，需与并网合同协调。
- **15 年合同**：新建/重大改造项目可申请 15 年容量协议，降低长期收入不确定性；但合同有可用性义务和罚款。
- **容量市场与批发市场独立**：中标容量付款不影响现货套利，但履约事件会限制充放电策略。

### 5.4 策略与风险

- **不要把容量价格当成“无风险收益率”**：履约义务、罚款、可用率考核都会侵蚀收益。
- **de-rating 与时长匹配**：短时电池 de-rated 容量低，靠容量市场收回投资的能力有限；长时电池/抽蓄更有优势。
- **拍卖时点与项目进度匹配**：T-4 中标后要在交付年具备容量，建设延期会导致合同违约。
- **T-1 是修正工具**：项目延期或需求预测变化时，T-1 可以补缺口，但价格波动大。

---

## 6. 平衡机制与辅助服务

### 6.1 BM 报价与调度

| 步骤 | 内容 |
|---|---|
| 1. 注册 BMU | 通过 BSC 注册，确定计量、通信、控制方式 |
| 2. 提交报价 | bid/offer，按 BMU 和时段提交 |
| 3. NESO 调用 | 按系统需要接受报价，形成 BOALF |
| 4. 执行指令 | 按调用调整出力/负荷 |
| 5. 结算 | Elexon 按 BSC 计算 |
| 6. 复核 | 对账、争议处理 |

- **报价要反映真实机会成本**：报价过高会被跳过，报价过低会亏损；电池要考虑 SOC、循环寿命和现货价差。
- **BOALF 是结算依据**：未被调用的报价不付钱；调用后未执行的偏差会被考核。
- **BM 与现货的冲突**：BM 调用可能打乱日前/日内头寸，需要在交易系统中统一优化。

### 6.2 跳过率与改革

- **跳过率（skip rate）**：未被 NESO 接受的平衡报价比例；2026 年报道降至约 38%，说明 BM 竞争加剧。
- **Open Balancing Platform**：2023 年底起分阶段上线，目标是提高调度效率和透明度（B）。
- **2026-02 改革咨询**：NESO 就平衡与调度改革征求意见，可能降低 BM 强制参与门槛、调整关闸时间、强化区位信号（B）。
- **对储能的影响**：改革可能提高 BM 参与度，但也可能压缩套利空间；要跟踪规则变化。

### 6.3 辅助服务产品

- **动态产品**：DC、DM、DR，按响应速度和持续时间区分；电池是主要参与者。
- **备用产品**：QR、SR、BR，按恢复时间和持续时间区分；电池、抽蓄、需求侧都可参与。
- **需求侧**：DFS 按事件削减/转移；LCM 解决局部阻塞。
- **采购方式**：NESO 通过拍卖/招标采购，合同期限从数周到数年不等；价格随渗透率变化。

### 6.4 储能收益与风险

| 收入线 | 驱动因素 | 主要风险 |
|---|---|---|
| 批发套利 | 日前/日内价差 | 价差收窄、负价、预测误差 |
| BM | 系统紧张、报价策略 | 跳过率、调用不确定 |
| 动态调频 | 频率事件、采购量 | 价格下降、饱和 |
| 容量市场 | de-rated capacity、拍卖价 | 履约罚款、折算系数变化 |
| DFS/LCM | 局部需求/阻塞 | 事件少、验证严格 |

- **收益堆叠不是简单相加**：同一容量不能同时满额参与所有市场；要按时间、功率、能量约束做联合优化。
- **辅助服务饱和风险**：电池渗透率上升会压低调频价格；投决时不能假设当前价格长期不变。

---

## 7. 可再生支持：CfD、LDES 与并网改革

### 7.1 CfD

- **机制**：政府与项目签 15 年差价合约，按参考价与执行价之差结算；高于执行价时项目返还，低于时补足。
- **分配方式**：通过 Allocation Round 竞争性分配，按技术分 Pot；具体预算、上限价格和执行价以当年分配文件为准。
- **储能资格**：独立储能通常不参加标准 CfD；共址储能不能“搭便车”，需要单独计量、单独注册 BMU，标准 CfD 下的储能只能存储本项目自身发电（B，按合同条款）。
- **Wholesale CfD 咨询**：2026-10-28 启动、2026-12-09 截止的批发 CfD 咨询，可能改变未来支持方式（B）。
- **对项目的影响**：CfD 降低价格风险，但不覆盖容量、辅助服务和网络费用；共址项目要分别建模。

### 7.2 LDES cap and floor

| 项目 | 内容 |
|---|---|
| 政策起点 | 2024-10 政府宣布 cap and floor 框架 |
| 机制 | 收入低于 floor 时补足，高于 cap 时返还 |
| 首轮 minded-to | 2026-06-26，16 个项目，合计 7,645 MW，持续 8–22 小时 |
| 咨询 | 2026-07-28 截止 |
| 最终决定 | 预计 2026 年秋季 |
| 下一窗口 | 2026 年咨询、2027 年决定 |
| 许可框架 | 目标 2027 年 Q1 |

- **LDES 不是“电池补贴”**：它面向长时储能（抽蓄、长时锂电、液流、压缩空气等），解决跨日/跨周电量搬移。
- **minded-to 不是最终授予**：项目还可能缩容、延期或退出；不能把 7,645 MW 当成已并网容量。
- **cap and floor 是收入保障，不是电量采购**：项目仍要在批发、容量、辅助服务市场运营；机制只兜底/封顶。
- **对储能投资的意义**：长时项目的可融资性提高，但合同条款、许可条件和并网时间仍是关键。

### 7.3 并网改革 TMO4+

- **TMO4+ 获批**：Ofgem 于 2025-04-15 批准连接改革，核心是“ready + needed”——项目要证明已准备好，且系统需要。
- **队列清理**：报道称连接队列从约 750 GW 压缩到 200–250 GW（C，媒体口径）；具体数字以 NESO 公布为准。
- **保护机制**：CfD、容量市场、LDES cap and floor 项目在满足条件时受到保护，避免被队列清理挤出。
- **对储能的影响**：拿地、并网、设备采购、许可的时间表要更可信；“占位不建”的项目会被清理。

### 7.4 REMA

- **REMA Summer Update 2025-07-10**：政府决定保留 GB 单一批发市场，**不引入分区定价**；转向“Reformed National Pricing”。
- **SSEP**：预计 2026 年底上线，替代现有结算系统；具体时间以节目文件为准。
- **TNUoS 改革**：目标 2029 年前完成，影响发电/负荷的输电费分摊。
- **对储能的影响**：单一市场保留意味着全国统一价格信号；TNUoS 改革可能改变选址经济性。

---

## 8. 储能与灵活性

### 8.1 装机与目标

| 指标 | 数值 | 时点/口径 | 级别 |
|---|---|---|---|
| 电网级电池功率 | 7.5 GW | 2025 年底 | A |
| 2025 年新增 | 2.3 GW | 2025 年 | A |
| 2030 年目标 | 23–27 GW | Clean Power 2030 | A |
| LDES 首轮 minded-to | 7,645 MW | 2026-06-26 | B |

- **GB 是欧洲最大的电池市场之一**：2025 年新增 2.3 GW，累计 7.5 GW；政策目标是 2030 年 23–27 GW。
- **短时电池为主**：多数项目是 1–2 小时系统，靠批发套利、BM、调频和容量市场；长时储能刚进入 LDES 机制。
- **区域分布**：项目集中在电网节点和负荷中心附近；并网容量、网络加固和土地利用是瓶颈。

### 8.2 收益堆叠

| 收入线 | 典型参与方式 | 备注 |
|---|---|---|
| 批发套利 | 日前/日内/BM | 价差和预测能力决定收益 |
| 平衡机制 | BMU 报价 | 需 BSC 注册和信用覆盖 |
| 动态调频 | DC/DM/DR | 电池优势明显，价格随渗透率下降 |
| 容量市场 | T-4/T-1 | de-rating 和履约义务 |
| DFS/LCM | 需求侧/局部阻塞 | 适合工商储和 VPP |
| LDES cap and floor | 长时项目 | 首轮 minded-to 16 个项目 |

- **收益堆叠要按“功率×时间×可用性”拆**：同一 MW 不能同时做套利和调频；要按机会成本优化。
- **容量市场是“保底”不是“暴利”**：T-1 可能只有 £5/kW·年，T-4 也可能回落到 £27；不能按高价年份做长期假设。
- **辅助服务价格会饱和**：电池渗透率上升后，DC/DM/DR 价格可能下降；投决要做价格衰减情景。

### 8.3 并网与安全

- **输电接入**：通过 NESO 连接流程，签连接协议，满足 Grid Code；大型项目还要过系统影响评估。
- **配电接入**：G99/G100 合规，DNO 连接协议；工商储和表后储能主要走配电。
- **安全与消防**：电池储能要满足规划、消防、环境许可；具体标准以当地规划和消防部门要求为准。
- **计量与通信**：BMU 需要符合 BSC 的计量、通信和控制要求；MHHS 迁移影响零售结算。

### 8.4 工商储与 VPP

- **工商储**：主要靠需量电费管理、分时价差、DFS、BM 聚合；表后储能还可以参与容量市场（通过 aggregator）。
- **VPP**：聚合分布式电池、热泵、EV 充电和可调负荷，参与 BM、DFS、容量市场；需要控制平台和计量验证。
- **智能电表与 MHHS**：半小时结算让需求侧灵活性更容易被计量和结算；但迁移进度影响项目收益。
- **不要低估并网和许可**：表后项目也要过 DNO 连接、G99/G100 和消防要求。

---

## 9. 中国主体进入路径

### 9.1 主体与注册

| 步骤 | 内容 | 备注 |
|---|---|---|
| 1. 设立主体 | 英国公司或分支机构 | 税务、银行、合同签署 |
| 2. Ofgem 许可/豁免 | 发电、供电、配电或储能豁免 | 按业务模式确定 |
| 3. BSC 接入 | 成为 BSC Party | 平衡责任、信用覆盖、计量 |
| 4. BMU 注册 | 注册平衡单元 | 计量、通信、控制 |
| 5. 容量市场预审 | CM 预审与拍卖 | 资格、de-rating、合同 |
| 6. REMIT 报送 | remit.gb.net | 交易与基本面信息 |
| 7. 并网协议 | NESO/DNO | 连接费、加固、合规 |
| 8. 计量与数据 | HH 计量、MHHS | 结算与对账 |

- **许可是“按业务”而不是“按项目”**：发电、供电、储能、聚合的业务边界不同，先确定商业模式再申请。
- **BSC 接入是硬门槛**：没有 BSC Party 身份，无法直接参与 BM 和平衡结算；多数海外主体通过收购项目或与本地伙伴合作进入。
- **REMIT 不是“可选项”**：英国 REMIT 要求交易和基本面信息报送，违规会面临处罚。

### 9.2 数据与系统

- **交易系统**：对接 EPEX/N2EX、BMRS、Elexon 数据；支持半小时/小时产品、BM 报价和结算对账。
- **计量系统**：HH 计量、数据校验、通信冗余；BMU 需要满足 BSC 的技术要求。
- **调度系统**：电池 EMS 要能接收 NESO 指令、执行 BOALF、管理 SOC 和循环寿命。
- **数据合规**：REMIT 报送、市场滥用监控、交易记录保存。

### 9.3 资金与信用

- **BSC 信用覆盖**：按潜在不平衡结算风险计算，可能需要银行担保/现金。
- **容量市场履约担保**：中标后要提供履约担保，未履约罚款。
- **交易所保证金**：日前/日内交易通过清算机构，需缴纳保证金。
- **CfD/LDES 合同担保**：长期合同通常要求履约担保和母公司担保。

### 9.4 合规

- **英国 REMIT**：交易报送、市场滥用监控、内幕信息管理。
- **BSC/CM/CfD 规则**：平衡责任、容量义务、合同结算。
- **NSIA 2021**：收购英国能源资产可能触发国家安全审查（B，按交易结构判断）。
- **制裁与出口管制**：设备、技术、资金往来要符合英国制裁规则。
- **税务**：企业所得税、增值税、常设机构判断；跨境结构要提前设计。

### 9.5 落地顺序

1. **先定模式**：独立储能、共址储能、工商储聚合、还是只做设备供应。
2. **再定主体**：英国公司/分支机构、许可/豁免、BSC 接入。
3. **锁定并网**：连接协议、加固方案、并网时间表；TMO4+ 下要证明“ready + needed”。
4. **设计收益**：批发 + BM + 辅助 + 容量 + LDES/DFS，按保守价格做情景。
5. **搭建系统**：交易、计量、EMS、REMIT 报送。
6. **准备信用**：BSC 信用覆盖、CM 履约担保、交易所保证金。
7. **小规模验证**：先投运一个项目，跑通结算和合规，再复制。

---

## 10. 十个常见坑

1. **把 GB 当成欧盟耦合市场**：GB 不在 SDAC/SIDC，日前价格和邻国可以不同；跨境交易是显式容量拍卖。
2. **把 EPEX 关闸时间记成英国时间**：10:20 CET 是约 09:20 英国时间；夏令时切换要自动处理。
3. **把 BM 当成统一价市场**：BM 是 pay-as-bid，报价和跳过率决定收益。
4. **低估容量市场履约义务**：中标不是“白拿钱”，系统紧张时要按合同提供容量，否则罚款。
5. **用铭牌容量算容量收入**：容量市场按 de-rated capacity 付款，电池折算系数与时长/可用率有关。
6. **以为独立储能可以参加标准 CfD**：通常不可以；共址储能要单独计量、单独注册 BMU。
7. **把 LDES minded-to 当成已授予**：7,645 MW 是倾向性决定，项目还可能缩容、延期或退出。
8. **忽视并网改革**：TMO4+ 下“占位不建”会被清理，项目要有可信的并网时间表。
9. **忽视 TNUoS/BSUoS 变化**：网络费用是项目经济性的重要变量，储能待遇要按当年方法核对。
10. **把 REMIT/BSC/CM 合规当成后台事务**：报送、信用、计量、合同义务都会影响交易资格和现金流。

---

## 11. 中英对照

| 维度 | GB | 中国 |
|---|---|---|
| 市场层级 | GB 单一批发市场 | 省/区域市场 + 省间 |
| 日前 | EPEX 拍卖，非强制全量 | 现货试点，全电量/部分电量 |
| 日内 | 连续交易 + 双边 | 滚动撮合/挂牌 |
| 平衡 | NESO BM，pay-as-bid | 调度 + 两个细则/辅助服务 |
| 容量 | T-4/T-1 容量市场 | 容量电价/补偿 |
| 可再生支持 | CfD、LDES cap and floor | 机制电价、补贴 |
| 储能收入 | 批发 + BM + 辅助 + 容量 | 现货套利 + 容量租赁/补偿 + 辅助 |
| 结算 | Elexon/BSC，半小时 | 电网/交易中心，分省 |
| 监管 | Ofgem | 国家能源局/派出机构、省级主管部门 |

- **相同点**：都在向“现货 + 辅助服务 + 容量 + 绿色支持”组合演进；储能都需要多市场收益堆叠。
- **不同点**：GB 是单一市场、交易所主导、容量市场竞价；中国是分层市场、调度主导、容量机制行政化程度更高。
- **不要直接套算例**：价格、费用、结算周期、合同条款都不同；跨境项目要按当地规则重建模型。

---

## 12. 算例（D 级：方法演示，不是投资建议）

### 12.1 电池日套利（合成）

假设：100 MW/200 MWh 电池，可用深度 90%，循环效率 88%，日充放电各一次；日前价差 £80/MWh，日内优化带来额外 £10/MWh；年运行 330 天。

```
可用电量 = 200 × 90% = 180 MWh
单次放电电量 = 180 × 88% ≈ 158.4 MWh
单日毛收入 = 158.4 × (80 + 10) ≈ £14,256
年毛收入 ≈ 14,256 × 330 ≈ £4.70m
```

- 未扣充电成本、网络费、运维、退化、交易费用和税。
- 若价差降到 £40/MWh，年毛收入约 £2.61m；价差是收益的核心变量。

### 12.2 容量市场收入（合成）

假设：100 MW 连接容量，de-rating 系数 30%，T-4 出清价 £27.10/kW·年。

```
de-rated capacity = 100,000 kW × 30% = 30,000 kW
年容量收入 = 30,000 × 27.10 ≈ £813,000
```

- 若 de-rating 系数降到 20%，收入约 £542,000；若价格回到 £60，收入约 £1.80m。
- 未扣履约罚款、可用率考核和合同成本。

### 12.3 BM + 调频收入（合成）

假设：100 MW 电池，BM 可用 4 小时/日，平均价差 £15/MWh；动态调频 50 MW，价格 £8/MW/h，可用 20 小时/日。

```
BM 年毛收入 ≈ 100 × 4 × 15 × 330 ≈ £1.98m
调频年毛收入 ≈ 50 × 8 × 20 × 330 ≈ £2.64m
合计 ≈ £4.62m
```

- 两项收入不能简单叠加：同一功率不能同时满额参与；实际要按机会成本优化。
- 调频价格可能随渗透率下降；要用衰减情景。

### 12.4 LDES cap and floor（示意）

假设：200 MW/1,600 MWh（8 小时）项目，年市场化收入 £30m；floor 设定为 £35m，cap 设定为 £55m。

```
机制补足 = 35 - 30 = £5m
项目总收入 = 30 + 5 = £35m
```

- 若市场化收入 £60m，则返还 £5m，项目收入封顶 £55m。
- 上述 floor/cap 为假设，不代表 Ofgem 最终条款；LDES 首轮仍在咨询/决定阶段。

---

## 13. 2026 观察点

1. **LDES 首轮最终决定**：2026 年秋季；16 个项目、7,645 MW 是否缩容/退出；floor/cap 水平。
2. **LDES 第二轮窗口**：2026 年咨询、2027 年决定；许可框架 2027 年 Q1。
3. **容量市场后续拍卖**：T-4/T-1 价格是否继续回落；电池 de-rating 系数是否调整。
4. **BM 改革**：2026-02 咨询后的规则变化；跳过率、关闸时间、强制参与门槛。
5. **REMA/SSEP**：SSEP 2026 年底上线是否按期；TNUoS 改革 2029 年目标。
6. **TMO4+ 落地**：队列清理进度；CfD/CM/LDES 项目保护机制。
7. **CfD 批发咨询**：2026-12-09 截止；是否改变储能/共址项目支持方式。
8. **负价与弃电**：高风光渗透下的负价小时数、弃电规模；对电池和可再生收益的影响。
9. **辅助服务价格**：DC/DM/DR 价格是否饱和；新产品的采购量。
10. **并网与网络费用**：TNUoS/BSUoS 改革对储能选址和收益的影响。

---

## 14. 官方来源与口径

> 以下链接在 2026-11 做过可达性检查；规则/数据以官网最新版本为准。无法稳定访问的页面在表中注明。

| 来源 | 用途 | 级别 | 链接状态 |
|---|---|---|---|
| GOV.UK · Clean Flexibility Roadmap（2026-07 更新） | 电池装机、LDES、灵活性政策 | A | https://www.gov.uk/government/publications/clean-flexibility-roadmap/clean-flexibility-roadmap-july-2026-update-accessible-webpage |
| GOV.UK · CfD/CM Scheme Update 2025 | T-4 2028/29 结果、机制参数 | A | https://www.gov.uk/government/publications/contracts-for-difference-and-capacity-market-scheme-update-2025/contracts-for-difference-and-capacity-market-scheme-update-2025-accessible-webpage |
| GOV.UK · CM auction parameters（2025-02） | 价格上限、净 CONE、可靠性标准 | A | https://www.gov.uk/government/publications/capacity-market-auction-parameters-letter-from-desnz-to-neso-february-2025/final-auction-parameters-t-1-and-t-4-capacity-market-auctions |
| EPEX Spot · 市场结果 | GB 日前/GB-30min 关闸与价格 | A | `epexspot.com/en/market-results`（自动访问返回 403） |
| EPEX Spot · 电力市场基础 | 拍卖机制、产品 | A | `epexspot.com/en/basicspowermarket`（自动访问返回 403） |
| NESO · 官网 | 系统运营、BM、辅助服务 | A | `neso.energy`（自动访问返回 403） |
| Ofgem · 官网 | 许可、网络收费、LDES | A | https://www.ofgem.gov.uk/ |
| Elexon · 官网 | BSC、结算、计量 | A | `elexon.co.uk`（自动访问返回 403） |
| EMR Settlement · 官网 | CM/CfD 结算 | A | `emrsettlement.co.uk`（自动访问返回 403） |
| UK REMIT · 报送门户 | REMIT 报送 | A | https://www.remit.gb.net/ |
| Modo Energy · T-4 2029/30 分析 | 出清价、电池中标 | B | https://modoenergy.com/research/en/gb-capacity-market-t4-2029-30-battery-energy-storage-march-2026 |
| Solar Power Portal · T-1 2026/27 报道 | T-1 结果、电池中标 | B | https://www.solarpowerportal.co.uk/battery-storage/battery-storage-wins-576mw-t-1-capacity-market-contracts-nuclear-gas-dominate-auction |
| Hill Dickinson · LDES 首轮分析 | minded-to 项目、时间表 | B | https://www.hilldickinson.com/our-view/articles/ofgem-selects-16-long-duration-electricity-storage-projects-for-cap-and-floor-support/ |

### 口径提醒

- **时间**：EPEX 用 CET/CEST；英国本地时间比 CET 晚 1 小时；夏令时切换要自动处理。
- **价格**：£/MWh（批发）、£/kW·年（容量）；不要混用。
- **容量口径**：CM 用 de-rated capacity；电池铭牌容量、连接容量、de-rated 容量是三个不同概念。
- **T-4/T-1**：T-4 是主拍卖，T-1 是调整拍卖；不要把 T-1 价格当成长期容量价值。
- **CfD**：独立储能通常不参加标准 CfD；共址储能要单独计量/注册，具体以合同条款为准。
- **LDES**：7,645 MW 是 minded-to，不是最终授予；最终决定预计 2026 年秋季。
- **并网改革**：队列清理数字来自媒体口径（C），以 NESO/Ofgem 公布为准。
- **网络费用**：TNUoS/DUoS/BSUoS 每年可能调整；储能特殊待遇需查当年收费方法。
- **REMIT**：英国 REMIT 与欧盟 REMIT 不是同一套报送系统；以 remit.gb.net 为准。

---

## 速查

| 问题 | 先看 | 关键结论 | 依据 |
|---|---|---|---|
| GB 是欧盟耦合市场吗 | §0.3 | 不是；不参加 SDAC/SIDC | EPEX/Ofgem |
| 日前几点关闸 | §2.1 | EPEX GB 10:20 CET；GB-30min 16:30 CET | EPEX |
| 日前怎么定价 | §2.1 | 拍卖统一价；非 EUPHEMIA 耦合 | EPEX |
| 日内怎么交易 | §2.2 | 连续交易 + 双边/OTC；关闸前 1 小时 | BSC |
| BM 怎么定价 | §2.3 | pay-as-bid，按 BOALF 调用 | BSC/NESO |
| 结算周期 | §2.4 | 30 分钟；Elexon/BSC | Elexon |
| 容量市场怎么付钱 | §5 | T-4/T-1，£/kW·年，de-rated capacity | GOV.UK |
| 2029/30 T-4 价格 | §5.2 | £27.10/kW·年；40.1 GW | Modo/Timera（B） |
| 电池能参加容量市场吗 | §5.3 | 能；de-rating、履约义务 | CM Rules |
| CfD 支持独立储能吗 | §7.1 | 通常不；共址要单独计量/注册 | CfD 合同 |
| LDES 怎么支持 | §7.2 | cap and floor；首轮 minded-to 16 个项目 | Ofgem |
| 储能装机多少 | §8.1 | 2025 年底 7.5 GW；2030 目标 23–27 GW | GOV.UK |
| 中国主体怎么进 | §9 | 主体 + 许可 + BSC + BMU + CM + REMIT | 本文总结 |
| 最常见的坑 | §10 | 欧盟耦合、时区、BM 定价、de-rating、CfD | 本文总结 |

---

## 与技能和其他笔记的分工

| 主题 | 本文 | 电力交易技能 | 其他笔记 |
|---|---|---|---|
| GB 机构/法规 | 主责 | 概述 | — |
| 日前/日内交易 | 主责（机制） | 策略/报价 | 量化报价笔记 |
| 平衡机制 | 主责（规则） | 策略/优化 | 储能笔记（海外业务） |
| 容量市场 | 主责（机制） | 概述 | 储能笔记（投决） |
| CfD/LDES | 主责（机制） | 概述 | 新能源技能（项目收益） |
| 网络费用 | 主责（框架） | 概述 | 电价笔记（账单） |
| 储能业务 | 概述 | 市场参与 | 《澳德储能业务》主责；英国部分见本文 |
| 中国主体进入 | 主责（路径） | 概述 | 风险信用笔记（担保） |
| 中国现货/省间 | 不展开 | 主责 | 省间笔记 |

- **本文是“GB 交易手册”**：遇到“怎么参与 BM、容量市场怎么算、LDES 怎么进、中国主体怎么落地”，先看这里。
- **遇到“怎么报价、怎么对冲、怎么做量化”**：回到电力交易技能和量化报价笔记。
- **遇到“储能项目能不能投、LCOS 多少”**：查储能投资技能（中国口径）与《澳德储能业务》（海外口径）；英国项目另按本文的容量/LDES/BM 口径建模。
- **遇到“中国省间/省内规则”**：查省间笔记和省级状态表；不要把 GB 规则套到中国。
