---
id: m-intl-es
section: intl
order: 5
level: core
kind: "知识模块"
title: "西班牙电力市场（2026 版）"
summary: "MIBEL 与 OMIE 日前/日内、15 分钟结算、2026 年容量市场、储能并网改革与进入路径。"
tags: ["西班牙","MIBEL","容量市场"]
cutoff: 2026-11-10
related: ["m-intl-de","m-intl-uk","m-intl-it","m-intl-storage","m-storage-invest"]
search: "西班牙 Spain 伊比利亚 MIBEL OMIE REE CNMC MITECO 日前 日内 15分钟 不平衡结算 容量市场 TED/966/2026 储能 PNIEC 22.5GW RD 997/2025 RDL 7/2026 灵活并网 构网型 负电价 大停电 中国主体 注册 BRP REMIT"
foot: "2026-11 · 伊比利亚市场与容量机制"
---
# 西班牙电力市场（2026-11）

> 数据截止：2026-11-10｜定位：知识模块（海外市场第五站）
> 适用边界：只覆盖伊比利亚半岛电力系统（西班牙本土 + 葡萄牙陆上互联）的交易、结算与储能进入路径。加那利、巴利阿里、休达与梅利利亚的非半岛系统只在边界处提一句；葡萄牙本国政策、零售套餐与税务不展开。

---

## 0. 一页看懂

西班牙是欧洲光伏渗透率最高的市场之一：白天电价被光伏压到零甚至负值，傍晚和夜间又依赖燃气与水电顶峰；2025-04-28 伊比利亚大停电后，电压控制、构网型储能和并网改革被推到政策前台；2026 年容量市场规则落地，储能第一次有了“容量 + 能量 + 辅助服务”的三层收入框架。

**五个先记住的数字**

| 数字 | 含义 | 级别 |
|---|---|---|
| 22.5 GW | PNIEC 设定的 2030 年储能目标（含抽水蓄能、电池、热储等） | A/B |
| 15 分钟 | 2025-10-01 起日前/日内的主流交易粒度；2024-12-01 起不平衡结算也是 15 分钟 | A |
| −600 €/MWh | 日前市场最低价；日内连续交易最低价可到 −9,999 €/MWh | A |
| 555 小时 | 2025 年西班牙日前负电价小时数（媒体/研究口径） | C |
| 2026-09-18 | 容量市场法令 Orden TED/966/2026 生效日 | A |

**一句话记住**：西班牙 = 高光伏 + 伊比利亚耦合 + 15 分钟 + 容量市场刚落地 + 储能并网改革；交易看 OMIE，平衡看 REE，规则看 CNMC/MITECO，容量市场首拍还没跑完。

### 0.1 市场全景

| 维度 | 西班牙（半岛系统） | 备注 |
|---|---|---|
| 市场范围 | 西班牙本土与葡萄牙组成 MIBEL；两国是两个报价区 | 互连约束时价格分离 |
| 日前市场 | OMIE 组织，12:00 CET 关闸，SDAC 耦合 | 15 分钟 MTU |
| 日内市场 | OMIE 连续交易 + 日内拍卖，接入 XBID | 交割前 1 小时关闭 |
| 平衡市场 | REE 作为 TSO 采购二次/三次备用与偏差调整 | 15 分钟结算 |
| 容量市场 | REE 管理，2026 年新规，半岛系统 | 首拍时间以 REE 公告为准 |
| 辅助服务 | 二次备用、三次备用、电压控制、黑启动等 | 与能量市场分开采购 |
| 可再生支持 | 市场化 + PPA + 容量市场 + 部分补贴/招标 | 机制随政策调整 |
| 储能政策 | PNIEC 22.5 GW、RD 997/2025、RDL 7/2026 | 并网与构网要求是重点 |
| 监管 | MITECO 政策、CNMC 监管、OMIE/REE 运营 | 欧盟规则在上层 |

### 0.2 与德国、英国的差别

- **与德国 DE-LU 比**：西班牙不是单一报价区里的“一个大区”，而是与葡萄牙共同构成 MIBEL；日前同样接入 SDAC，但西班牙的光伏占比更高、负电价时段更集中在午间，容量市场则比德国更早落地。
- **与英国 GB 比**：西班牙参加欧盟日前/日内耦合，英国不参加；西班牙的容量市场是 2026 年新机制，英国是成熟的 T-4/T-1；西班牙的平衡市场由 REE 主导，英国的 BM 由 NESO 主导且为 pay-as-bid。
- **与意大利比**：意大利是七个报价区 + MACSE 长周期储能拍卖；西班牙是半岛两区 + 容量市场 + 并网改革，储能更依赖能量套利、辅助服务和容量收入的组合。

---

## 1. 谁在管：机构与规则层级

### 1.1 五个机构

| 机构 | 角色 | 交易相关抓手 |
|---|---|---|
| MITECO | 能源与气候政策主管部门 | PNIEC、储能/可再生法规、容量市场法令的政策源头 |
| CNMC | 国家市场与竞争委员会（监管机构） | 电网费/收费、市场监督、结算规则、消费者保护 |
| OMIE | 伊比利亚电力市场运营方（NEMO） | 日前、日内市场出清与价格发布 |
| REE | 西班牙电网公司（TSO） | 系统运行、平衡市场、容量市场管理、并网 |
| ESIOS | REE 的数据平台 | 公开价格、平衡、发电与负荷数据 |

- **OMIE 不是监管者**：它组织市场、出清、发布价格，但规则制定权在 MITECO/CNMC，系统安全责任在 REE。
- **REE 同时是“系统运营者 + 容量市场管理者”**：容量市场拍卖、资格审核、履约考核都绕不开 REE。
- **CNMC 管钱**：电网费、收费项、结算争议、市场力监控，最终都会反映到项目现金流。

### 1.2 规则层级

| 层级 | 内容 | 举例 |
|---|---|---|
| 欧盟条例 | 电力内市场、容量机制、REMIT、透明度 | Regulation (EU) 2019/943、CACM、FCA |
| 西班牙法律/法令 | 电力部门法、储能与并网、容量市场 | LSE 24/2013、RD 997/2025、RDL 7/2026、Orden TED/966/2026 |
| 市场规则 | OMIE 市场规则、REE 平衡与容量规则 | 日前/日内出清、备用采购、结算 |
| 合同 | PPA、并网协议、平衡责任合同 | 项目层面 |

**一句话记住**：欧盟定框架，西班牙定机制，OMIE 出价格，REE 管安全，CNMC 管费用；四者不是替代关系。

### 1.3 欧盟耦合的边界

- 西班牙日前市场通过 SDAC 与欧洲其他国家耦合；日内通过 XBID 连续交易。
- 西班牙与葡萄牙之间是两个报价区，正常时段价格趋同，互连容量受限时会分离；不能用“伊比利亚均价”做项目结算。
- 与法国的互连是西班牙与欧盟主市场耦合的关键通道；互连容量、故障和再调度都会影响价差。
- **REMIT**：交易与基本面信息要按欧盟 REMIT 报送，跨境交易尤其要注意。

---

## 2. 市场架构：日前、日内、平衡

### 2.1 日前市场（OMIE）

| 项目 | 规则 |
|---|---|
| 运营方 | OMIE（西班牙与葡萄牙的 NEMO） |
| 关闸 | 交割日前一天 12:00 CET |
| 出清 | EUPHEMIA/SDAC 耦合，统一价（pay-as-clear） |
| 粒度 | 2025-10-01 起 15 分钟 MTU |
| 价格边界 | +4,000 / −600 €/MWh |
| 申报 | 发电、储能、可调负荷按 15 分钟报量报价 |
| 结果 | 次日 96 个时段价格与成交量 |

- **15 分钟不是“把小时价拆四段”**：光伏爬坡、储能充放电、负荷曲线在 15 分钟内差异很大，用小时模型回测会高估套利收益。
- **日前价格是“计划价”**：最终结算还要经过不平衡结算、电网费、税费和合同差价。
- **负价不是异常**：高光伏、低负荷、最小出力约束叠加时，日前价会打到负值；−600 €/MWh 是行政下限，不是经济均衡点。

### 2.2 日内市场

| 项目 | 规则 |
|---|---|
| 连续交易 | OMIE 平台，接入 XBID；交割前 1 小时关闭 |
| 日内拍卖 | OMIE 组织的日内拍卖，按公告时段进行 |
| 价格边界 | 日内连续交易最低 −9,999 €/MWh |
| 粒度 | 15 分钟 MTU |
| 作用 | 修正日前预测偏差、调整机组组合、储能二次优化 |

- **日内流动性集中在交割前数小时**：越接近交割，价格越能反映最新风光预测和机组状态。
- **连续交易是 pay-as-bid**：你成交的价格就是你报的价格，不是统一出清价；报价策略与日前不同。
- **关闸前 1 小时**是硬约束：之后只能通过平衡市场调整。

### 2.3 平衡市场与系统服务

| 品种 | 采购方 | 作用 | 结算 |
|---|---|---|---|
| 二次备用（aFRR） | REE | 自动频率恢复 | 容量 + 能量 |
| 三次备用（mFRR） | REE | 人工/自动调度恢复 | 容量 + 能量 |
| 电压控制 | REE | 无功与电压支撑 | 按规则补偿 |
| 黑启动 | REE | 系统恢复 | 按合同/规则 |
| 偏差调整 | REE | 平衡责任主体偏差 | 15 分钟不平衡价 |

- **平衡责任在 BRP**：发电、售电、储能都要有平衡责任主体；偏差不是“罚一笔钱”，而是按 15 分钟不平衡价格结算。
- **辅助服务与能量市场分开**：同一 MW 不能同时满额卖能量和备用，储能要做机会成本优化。
- **2025 年大停电后**：电压控制、惯量、构网型资源的重要性上升，REE 的采购与考核规则在持续调整；引用具体改革条款时要看是否已生效。

### 2.4 技术约束与再调度

- REE 通过技术约束市场、再调度和运行指令处理阻塞与安全约束；这些指令的补偿/结算不走 OMIE 日前市场。
- 并网协议、保护定值、电压穿越、无功能力是“能不能并”的前置条件，不是交易阶段才补的材料。
- 储能参与平衡市场前，要完成 REE 的预审、通信与控制测试；只注册 OMIE 不等于能提供辅助服务。

---

## 3. 价格形成：从边际机组到负价

### 3.1 边际机组顺序

西班牙半岛的边际机组大致按“可再生（近零边际成本）→ 核电 → 煤电/燃气 → 抽水蓄能/电池”排序，但实际出清受以下因素影响：

- **光伏/风电出力**：白天光伏把净负荷压低，午间价格常由光伏边际段决定；
- **水电**：来水与水库水位决定水电是基荷还是顶峰；
- **燃气**：作为边际机组时，气价 + 碳价决定上限；
- **互连**：与法国、葡萄牙的互连容量决定“外部边际机组”能否进入；
- **最小出力与必开机组**：系统安全约束会让部分机组在负价时段仍然发电。

### 3.2 负电价的三个来源

| 来源 | 机制 | 对储能的含义 |
|---|---|---|
| 光伏午间过发 | 净负荷低于最小出力，价格打到下限 | 充电收益，但要注意并网/负价时段限制 |
| 风光预测偏差 | 日前计划与实时出力不一致 | 日内/平衡市场机会 |
| 系统约束 | 必开机组、电压/稳定约束 | 不能简单按价格信号优化 |

- **2025 年负电价约 555 小时**（C 级，媒体/研究口径）；**2026 年一季度约 397 小时**（C 级）。这两个数字用于判断趋势，不用于精确回测。
- **光伏捕获价下降**：2025 年光伏捕获价约 33.95 €/MWh、同比下降约 19.7%（C 级）；说明“发电量增长”不等于“收入增长”。
- **负价时段对储能的真实价值**：不是“负价就一定充”，还要看充电效率、并网容量、辅助服务机会成本和容量市场考核。

### 3.3 价格边界与市场设计

| 市场 | 下限 | 上限 | 含义 |
|---|---|---|---|
| 日前 | −600 €/MWh | +4,000 €/MWh | 行政边界，防止极端报价 |
| 日内连续 | −9,999 €/MWh | +9,999 €/MWh | 更宽，允许深度负价 |
| 平衡 | 按规则 | 按规则 | 与备用/偏差结算挂钩 |

- **不要用日前下限推日内下限**：两套边界不同，日内可以更深。
- **上限不是“不会到”**：极端天气、互连故障、机组跳闸时，日前/日内都可能接近上限；储能和可调负荷的稀缺价值在此时体现。

---

## 4. 结算与费用：现货价之外还有什么

### 4.1 结算链路

| 环节 | 主体 | 内容 |
|---|---|---|
| 日前/日内成交 | OMIE | 按 15 分钟出清价/成交价结算 |
| 不平衡结算 | REE | 按 15 分钟不平衡价格结算偏差 |
| 辅助服务 | REE | 容量/能量/考核 |
| 容量市场 | REE | 容量支付与履约考核 |
| 电网费/收费 | CNMC/配电/输电 | 接入费、输电/配电费、政策收费 |
| 税费 | 税务机构 | 电力税、增值税等 |

- **2024-12-01 起 15 分钟不平衡结算**（CNMC 决议，BOE-A-2025-5342）：偏差按 15 分钟计算，储能和灵活负荷的调节价值更细，但计量与数据要求也更高。
- **结算不是“OMIE 价格 × 电量”**：还要叠加不平衡、辅助服务、容量、电网费、税费和合同差价。
- **担保与信用**：OMIE/REE 会要求银行担保或现金覆盖，跨境主体要提前准备；信用额度不足会限制申报。

### 4.2 用户侧账单结构

| 科目 | 内容 | 交易影响 |
|---|---|---|
| 电能费 | 现货/合同价格 × 电量 | 套利与 PPA 的核心 |
| 电网接入费 | 输电/配电使用费 | 位置与电压等级决定 |
| 政策收费 | 支持可再生、容量机制等 | 逐年调整 |
| 电力税 | 按电量/价格计征 | 影响用户侧经济性 |
| 增值税 | 按账单计征 | 可抵扣性视主体而定 |

- **电网费是项目选址的硬约束**：同样的价差，不同接入点、不同电压等级的净收益差别很大。
- **政策收费会变**：容量市场、储能支持、系统服务成本都可能进入收费项；做长期模型要留敏感性。
- **不要拿批发价直接当用户电价**：零售侧还要叠加电网费、税费、售电毛利和偏差成本。

### 4.3 计量与数据

- 15 分钟结算要求 15 分钟计量或可推算的负荷曲线；计量点、通信、数据校验要满足 REE/配电公司要求。
- ESIOS 提供公开价格与系统数据，但项目结算以官方结算系统为准；回测可以用 ESIOS，结算不能。
- 储能需要单独计量充/放电量，否则无法准确计算效率和电网费。

---

## 5. 容量市场：2026 年新机制

### 5.1 法律基础

| 项目 | 内容 | 级别 |
|---|---|---|
| 法令 | Orden TED/966/2026 | A |
| BOE 编号 | BOE-A-2026-19329 | A |
| 公布/生效 | 2026-09-17 公布，2026-09-18 生效 | A |
| 适用系统 | 半岛电力系统 | A |
| 管理方 | REE | A |
| 产品 | 稳定容量（firm power） | A |
| 拍卖类型 | 主拍卖、调整拍卖、过渡拍卖 | A |
| 合同期限 | 主拍卖新投资最长 15 年；调整拍卖 12 个月 | A |
| 定价 | 密封报价、pay-as-bid | A |
| 欧盟审批 | 2026-05-29 获批，上限约 90 亿欧元/10 年 | B/C |

> 上述“欧盟审批金额与日期”来自公开报道与二手分析，BOE 法令本身可查；引用时以欧盟委员会/西班牙官方公告为准。

### 5.2 谁能参与

| 主体 | 资格 | 备注 |
|---|---|---|
| 新建发电 | 可再生、储能、需求侧响应 | 新投资主拍卖的重点 |
| 既有发电 | 满足 550 g CO2/kWh 门槛 | 排放门槛排除部分化石机组 |
| 储能 | 可参与容量市场 | 具体资格与履约按法令/拍卖文件 |
| 最终消费者/聚合商 | 可参与需求侧响应 | 需满足可调用与计量要求 |

- **不是“所有机组都能拿容量费”**：既有化石机组有排放门槛，新投资限定在可再生、储能和需求侧响应。
- **容量是“可用能力”而不是“铭牌容量”**：履约考核、可用率、调用响应都会影响实际收入。
- **首拍时间**：公开报道指向 2026 年底至 2027 年（C 级），以 REE 正式公告为准；在首拍前不要假设价格和折算系数。

### 5.3 与英国容量市场的差别

| 维度 | 西班牙 | 英国 |
|---|---|---|
| 法律基础 | Orden TED/966/2026 | CM Rules/英国法规 |
| 产品 | firm power | de-rated capacity |
| 拍卖 | 主拍卖/调整/过渡 | T-4/T-1 |
| 定价 | 密封报价、pay-as-bid | 拍卖出清价 |
| 合同期 | 新投资最长 15 年 | 通常 1 年/多轮 |
| 适用 | 半岛系统 | GB 全境 |

- **西班牙更“项目制”**：15 年合同指向新投资，类似“容量 + 长期合同”的组合。
- **英国更“市场化”**：T-4/T-1 每年拍卖，价格由供需决定，电池按 de-rating 参与。
- **不要直接套用英国参数**：产品定义、合同期、履约考核都不同。

### 5.4 对储能的含义

- 容量收入可以降低储能对能量价差的依赖，但首拍价格未知，不能把“预期容量收入”写成确定现金流。
- 容量合同通常伴随可用性考核：SOC 管理、检修计划、通信可靠性都会影响履约。
- 容量市场与辅助服务、能量套利存在机会成本，要在同一优化框架里做“容量预留 vs 能量调用”的权衡。

---

## 6. 平衡与辅助服务

### 6.1 备用品种

| 品种 | 响应时间 | 采购 | 对储能的要求 |
|---|---|---|---|
| 二次备用（aFRR） | 秒级到分钟级 | REE 按日/时段采购 | 自动响应、SOC 预留、通信 |
| 三次备用（mFRR） | 分钟级 | REE 采购 | 可调度容量、爬坡能力 |
| 电压控制 | 连续 | REE 指令/合同 | 无功能力、变流器控制 |
| 黑启动 | 事故时 | REE 合同 | 特定设备与测试 |

- **aFRR/mFRR 的容量与能量分开结算**：容量费买“可用”，能量费买“实际调用”；只报容量不管理 SOC，会在连续调用时失约。
- **储能的机会成本**：预留 1 MW 备用，就少 1 MW 可用于能量套利；要用同一套优化模型比较。
- **2025 年大停电后的改革**：电压支撑、惯量、构网型资源被强化；储能如果具备构网能力，可能在并网/辅助服务中获得额外价值，但具体规则要以 REE/CNMC 文件为准。

### 6.2 平衡责任与偏差

- 发电、售电、储能、聚合商都可以成为平衡责任主体（BRP）或委托 BRP。
- 偏差按 15 分钟不平衡价格结算；预测误差越大，偏差成本越高。
- 储能可以通过日内/平衡市场修正偏差，但频繁调节会增加退化与效率损失。
- **不要忽略“计量滞后”**：15 分钟结算依赖计量数据，数据缺失/错误会导致估算结算和后续对账。

### 6.3 辅助服务市场化的边界

- 西班牙的辅助服务仍以 REE 采购为主，不是完全竞价的金融产品；报价/容量安排要按 REE 规则。
- 跨境辅助服务（如与法国、葡萄牙的互济）受欧盟规则和 TSO 协议约束，不能简单按国内价格套利。
- 储能参与辅助服务前，要确认并网点的通信、控制、计量和预审资格。

---

## 7. 可再生支持与并网

### 7.1 政策框架

| 工具 | 状态 | 作用 | 级别 |
|---|---|---|---|
| PNIEC | 现行规划 | 2030 年储能 22.5 GW、可再生占比提升 | A/B |
| RD 997/2025 | 2025-11-05 | 储能列为公共事业、构网型要求、并网简化 | B |
| RDL 7/2026 | 2026-03-20 | 灵活并网、10% 自消费预留、50 亿欧元 package | B |
| 容量市场 | 2026 年新规 | 为可调度容量提供固定收入 | A |
| 招标/补贴 | 按年度 | 特定技术/项目支持 | B/C |

- **RD 997/2025**：把储能纳入公共事业范畴，目标从 20 GW 上调到 22.5 GW，要求构网型（grid-forming）能力，电压穿越范围提高到 120%–130%（B 级，具体条款以 BOE 为准）。
- **RDL 7/2026**：引入灵活并网（flexible access），为自消费预留 10% 容量，配套约 50 亿欧元支持（B 级，具体以 BOE-A-2026-6544 为准）。
- **政策目标是“更多储能 + 更强电网”**：大停电后，监管更关注电压支撑、惯量和黑启动，而不是单纯装机量。

### 7.2 并网流程

| 步骤 | 内容 | 风险 |
|---|---|---|
| 1. 接入申请 | 向 REE/配电公司申请接入容量 | 热点区域排队、容量不足 |
| 2. 许可/环评 | 行政授权、环境影响评估 | 工期长、可能被驳回 |
| 3. 并网协议 | 技术条件、保护、通信、计量 | 构网型/电压穿越要求 |
| 4. 建设/调试 | 设备、测试、验收 | 设备交付、调试延期 |
| 5. 注册 | OMIE/REE/BRP 注册 | 材料不全、担保不足 |
| 6. 投运 | 计量、结算、考核 | 数据错误、履约失败 |

- **“nudo”容量是稀缺资源**：接入点容量、网架加固、短路容量都会影响可并网规模。
- **灵活并网不是“无条件并网”**：它允许在约束时段限出力/限充电，换取更快接入；项目收益模型要包含限电/限充情景。
- **构网型要求会改变设备选型**：变流器、控制策略、储能系统集成都要满足新规，不能沿用旧机型。

### 7.3 可再生与储能的组合

- **光伏 + 储能**：共享并网点、降低限电、把午间负价电量搬到晚高峰；但要注意“共址”计量与并网容量分配。
- **风电 + 储能**：平滑出力、提供备用；收益依赖风速与价差。
- **独立储能**：能量套利 + 辅助服务 + 容量市场；选址看并网容量和价差。
- **PPA/托底**：储能可以通过容量合同、tolling、PPA 锁定部分收入，降低 merchant 风险。

---

## 8. 储能与灵活性

### 8.1 装机与 pipeline

| 指标 | 数值 | 级别/时点 |
|---|---|---|
| 已获许可储能 | 约 24.3 GW | C，2026-01 |
| 待审储能 | 约 15.1 GW | C，2026-01 |
| 接入申请 | 约 37.37 GW | C，2025-12 |
| 2030 目标 | 22.5 GW（含抽水蓄能等） | A/B，PNIEC |

- **pipeline 不等于装机**：许可、并网、融资、设备交付任何一环都可能掉队；用“申请容量”做市场规模会高估。
- **西班牙储能以独立储能和光伏共址为主**：午间充电、晚高峰放电是基本模式；辅助服务和容量市场是增量收入。
- **区域差异大**：光伏大省（安达卢西亚、卡斯蒂利亚-拉曼恰、埃斯特雷马杜拉等）午间负价更深，但并网容量也更紧张。

### 8.2 收益堆叠

| 收入 | 来源 | 确定性 | 备注 |
|---|---|---|---|
| 能量套利 | 日前/日内/平衡 | 中 | 15 分钟粒度，价差与效率决定 |
| 辅助服务 | aFRR/mFRR/电压 | 中 | 容量 + 能量，需预审 |
| 容量市场 | REE | 待首拍 | 新机制，价格/考核未知 |
| 补贴/招标 | PERTE/ERDF 等 | 低-中 | 项目制，竞争性 |
| PPA/tolling | 双边合同 | 中-高 | 依赖对手方信用 |

- **PERTE/ERDF**：公开报道约 8.183 亿欧元支持 126 个储能项目（C 级，具体名单/金额以官方公告为准）；这是资本开支支持，不是长期收入。
- **容量市场是“增量”不是“救命稻草”**：首拍价格、履约考核、合同期限都不确定，做投决要用保守情景。
- **辅助服务收入会随渗透率下降**：储能多了，备用价格会回落；要用衰减情景，不要用当前高价外推 15 年。

### 8.3 运行与优化

- **15 分钟 MTU**：优化模型要用 15 分钟，至少 96 点；用小时模型会错过午间负价和傍晚爬坡。
- **SOC 与备用预留**：同时报能量和备用时，要留 SOC 裕度；否则连续调用会失约。
- **退化成本**：深度循环、频繁调频都会加速衰减；要把退化成本计入每次循环的边际成本。
- **并网限制**：灵活并网/限出力情景下，充电功率可能被限制；收益模型要包含限充概率。

---

## 9. 中国主体进入路径

### 9.1 主体与注册

| 步骤 | 内容 | 备注 |
|---|---|---|
| 1. 设立主体 | 西班牙公司/分支机构 | 税务、银行、合同签署 |
| 2. 并网/接入 | 向 REE/配电公司申请 | 容量、网架、许可 |
| 3. 市场注册 | OMIE 市场代理/参与者 | 日前/日内交易资格 |
| 4. 平衡责任 | REE 注册 BRP 或委托 BRP | 偏差结算 |
| 5. 辅助服务预审 | REE 技术测试 | 通信、控制、计量 |
| 6. 担保/信用 | OMIE/REE 要求 | 银行担保/现金 |
| 7. REMIT 报送 | 欧盟 REMIT | 交易与基本面信息 |
| 8. 运营 | 交易、计量、结算、合规 | 本地团队/合作伙伴 |

- **市场注册不是“一张表”**：OMIE 参与者、REE 平衡责任、辅助服务资格是三套流程，材料和测试不同。
- **本地主体/合作伙伴**：跨境主体可以通过收购项目、与本地开发商合资、委托 BRP/交易代理进入；纯财务投资不一定要自己注册。
- **零售业务另需许可**：如果要做售电/聚合，按西班牙法规注册商业化主体，不能只用发电注册。

### 9.2 数据与系统

- **交易系统**：对接 OMIE 日前/日内、XBID、REE 平衡市场；支持 15 分钟产品、报价、结算对账。
- **计量系统**：15 分钟计量、数据校验、通信冗余；储能充/放电单独计量。
- **调度系统**：EMS 要能接收 REE 指令、管理 SOC、执行备用预留、记录调用。
- **合规系统**：REMIT 报送、市场滥用监控、交易记录保存。

### 9.3 资金与信用

- **OMIE/REE 担保**：按交易量/风险计算，可能需要银行担保或现金；跨境主体要提前安排。
- **并网保证金**：部分接入/许可流程要求保证金，退出可能损失。
- **PPA/容量合同担保**：长期合同通常要求履约担保/母公司担保。
- **汇率与税务**：欧元计价，跨境资金安排要符合西班牙/欧盟税务规则。

### 9.4 合规

- **REMIT**：欧盟交易与基本面信息报送；跨境交易、关联交易要注意。
- **市场滥用**：报价、容量预留、信息披露都要合规。
- **并网/环评**：许可条件、构网型要求、电压穿越、保护定值。
- **外资审查**：能源资产收购可能触发西班牙/欧盟外资审查；按交易结构判断。
- **税务**：企业所得税、增值税、常设机构；跨境结构提前设计。

### 9.5 落地顺序

1. **先定模式**：独立储能、光伏共址、工商储聚合，还是只做设备供应。
2. **再定主体**：西班牙公司/分支机构、市场注册、BRP 安排。
3. **锁定并网**：接入容量、网架加固、许可/环评、并网时间表。
4. **设计收益**：能量 + 辅助 + 容量 + 补贴/PPA，按保守价格做情景。
5. **搭建系统**：交易、计量、EMS、REMIT 报送。
6. **准备信用**：OMIE/REE 担保、并网保证金、合同担保。
7. **小规模验证**：先投运一个项目，跑通结算与合规，再复制。

---

## 10. 十个常见坑

1. **把 MIBEL 当成一个报价区**：西班牙与葡萄牙是两个报价区，互连约束时价格分离；用“伊比利亚均价”会失真。
2. **把 OMIE 当监管者**：OMIE 只组织市场，规则在 MITECO/CNMC，系统安全在 REE。
3. **用小时模型做 15 分钟市场**：2025-10-01 起日前/日内是 15 分钟 MTU，储能套利和负价时段都会被算错。
4. **把日前 −600 当日内下限**：日内连续交易可以到 −9,999 €/MWh。
5. **忽略 15 分钟不平衡结算**：偏差按 15 分钟结算，预测误差和计量误差都会直接进成本。
6. **把容量市场当“已首拍、价格确定”**：首拍时间与价格尚未落定，不能把预期收入写成确定现金流。
7. **以为所有机组都能拿容量费**：既有机组有 550 g CO2/kWh 门槛，新投资限定可再生/储能/需求侧响应。
8. **忽视并网许可与“nudo”容量**：接入点、网架加固、环评和许可决定项目能否按期投运。
9. **把 2025 年停电后的草案当现行规则**：电压控制、构网型、并网改革在持续落地，引用前确认生效状态。
10. **忽略电网费、税费和担保**：批发价差不是净收益；电网费、政策收费、税费和信用成本会吃掉很大一部分。

---

## 11. 中西对照

| 维度 | 西班牙 | 中国 |
|---|---|---|
| 市场层级 | 欧盟耦合 + 伊比利亚 MIBEL | 省/区域市场 + 省间 |
| 日前 | OMIE，15 分钟，SDAC | 现货试点，部分省份 15 分钟 |
| 日内 | 连续交易 + 拍卖，XBID | 滚动撮合/挂牌 |
| 平衡 | REE 采购，BRP 责任 | 调度 + 两个细则/辅助服务 |
| 容量 | 2026 年容量市场 | 容量电价/补偿 |
| 可再生支持 | 市场化 + PPA + 容量 + 招标 | 机制电价、补贴 |
| 储能收入 | 能量 + 辅助 + 容量 + 补贴 | 现货套利 + 容量租赁/补偿 + 辅助 |
| 结算 | OMIE/REE，15 分钟 | 电网/交易中心，分省 |
| 监管 | CNMC/MITECO | 国家能源局/派出机构、省级主管部门 |

- **相同点**：都在向“现货 + 辅助服务 + 容量 + 绿色支持”组合演进；储能都需要多市场收益堆叠。
- **不同点**：西班牙是欧盟耦合、交易所/TSO 分工明确、容量市场刚起步；中国是分层市场、调度主导、容量机制行政化程度更高。
- **不要直接套算例**：价格、费用、结算周期、合同条款都不同；跨境项目要按当地规则重建模型。

---

## 12. 算例（D 级：方法演示，不是投资建议）

### 12.1 电池日套利（合成）

假设：100 MW/200 MWh 电池，可用深度 90%，循环效率 88%，日充放电各一次；日前价差 60 €/MWh；年运行 330 天。

```
可用电量 = 200 × 90% = 180 MWh
单次放电电量 = 180 × 88% ≈ 158.4 MWh
单日毛收入 = 158.4 × 60 ≈ €9,504
年毛收入 ≈ 9,504 × 330 ≈ €3.14m
```

- 未扣充电成本、电网费、运维、退化、交易费用和税。
- 若价差降到 30 €/MWh，年毛收入约 €1.57m；价差是收益的核心变量。
- 若午间负价 −20 €/MWh、晚间 60 €/MWh，实际价差约 80 €/MWh，但要把充电效率和限充概率算进去。

### 12.2 容量市场收入（合成）

假设：100 MW 连接容量，容量价格 15,000 €/MW·年（**纯假设，不是首拍价格**），可用率考核后折算 80%。

```
有效容量 = 100 × 80% = 80 MW
年容量收入 = 80 × 15,000 = €1.20m
```

- 首拍价格、产品定义、履约考核都未落定；15,000 €/MW·年 只用于演示敏感性。
- 若容量价格 30,000 €/MW·年，收入约 €2.40m；若考核折算 60%，收入约 €0.90m。
- 未扣履约罚款、通信/控制改造和合同成本。

### 12.3 辅助服务收入（合成）

假设：50 MW 参与 aFRR，容量价格 8 €/MW/h，可用 20 小时/日，年运行 330 天；能量调用另计。

```
年容量收入 ≈ 50 × 8 × 20 × 330 ≈ €2.64m
```

- 这是容量费，不含能量调用；实际收入取决于调用次数和价格。
- 与能量套利存在机会成本：预留 50 MW 就不能同时满额放电。
- 辅助服务价格会随储能渗透率下降；要用衰减情景。

### 12.4 三层收入合计（合成）

```
能量套利 ≈ €3.14m
容量市场 ≈ €1.20m
辅助服务 ≈ €2.64m
合计 ≈ €6.98m/年
```

- 三项不能简单叠加：同一 MW/SOC 不能同时满额参与；实际要用统一优化模型。
- 未扣电网费、运维、退化、保险、交易费用和税；真实净收益会低很多。
- 上述数字全部是 D 级假设，只用于说明“收益堆叠”的计算方法。

---

## 13. 2026 观察点

1. **容量市场首拍**：时间、价格、产品定义、履约考核；是否按计划在 2026 年底至 2027 年启动。
2. **欧盟审批条件**：90 亿欧元/10 年的上限是否附条件；对储能/需求侧响应的资格是否有额外要求。
3. **RD 997/2025 落地**：构网型要求、电压穿越 120%–130% 的具体测试与验收。
4. **RDL 7/2026 灵活并网**：10% 自消费预留、50 亿欧元 package 的执行细则。
5. **15 分钟结算磨合**：计量数据、结算争议、BRP 责任划分。
6. **负电价小时数**：2026 年全年是否继续上升；午间光伏弃电/限电情况。
7. **储能 pipeline 转化**：24.3 GW 许可 + 15.1 GW 待审能否转成实际投运。
8. **辅助服务价格**：aFRR/mFRR 价格是否随储能渗透率下降。
9. **大停电后的电网改革**：电压控制、惯量、黑启动、构网型资源的采购与考核。
10. **PPA/零售市场**：储能 PPA、tolling、容量合同的成交价格与对手方信用。

---

## 14. 官方来源与口径

> 以下链接在 2026-11 做过可达性检查；规则/数据以官网最新版本为准。无法稳定访问的页面在表中注明。

| 来源 | 用途 | 级别 | 链接状态 |
|---|---|---|---|
| BOE · Orden TED/966/2026 | 容量市场法令 | A | https://www.boe.es/buscar/act.php?id=BOE-A-2026-19329 |
| BOE · RDL 7/2026 | 灵活并网与储能支持 | A | https://www.boe.es/buscar/act.php?id=BOE-A-2026-6544 |
| BOE · RD 997/2025 | 储能公共事业/构网型 | A | `boe.es` 官网检索（未固定直链） |
| BOE · 15 分钟不平衡结算 | CNMC 决议/结算规则 | A | https://www.boe.es/buscar/act.php?id=BOE-A-2025-5342 |
| OMIE · 官网 | 日前/日内价格、市场规则 | A | https://www.omie.es/ |
| REE · 官网 | 系统运行、平衡、容量市场 | A | `ree.es`（自动访问返回 403） |
| CNMC · 官网 | 电网费/收费、监管 | A | https://www.cnmc.es/ |
| MITECO · PNIEC | 2030 储能目标 | A/B | https://www.miteco.gob.es/ |
| ENTSO-E · 2025 大停电报告 | 事故与改革背景 | A | https://www.entsoe.eu/ |
| JD Supra · 容量市场分析 | 机制细节/首拍预期 | B | 自动访问返回 403，未作为可点击来源 |
| 媒体/研究 · 负电价与储能 pipeline | 趋势数字 | C | 仅用于趋势判断，不用于精确回测 |

### 口径提醒

- **价格**：€/MWh（批发）、€/MW·年（容量）；不要与人民币/元每度混算。
- **时间**：CET/CEST 切换；OMIE 关闸 12:00 CET，夏令时要换算。
- **粒度**：日前/日内/不平衡都是 15 分钟；不要再用小时模型做回测。
- **报价区**：西班牙与葡萄牙是两个报价区；MIBEL 不是“一个价”。
- **容量市场**：半岛系统；首拍时间/价格未定；不要把预期写成确定。
- **储能目标**：22.5 GW 是 2030 年全技术口径，不是电池单独目标。
- **政策状态**：RD 997/2025、RDL 7/2026 已生效；具体条款以 BOE 为准；2025 年停电后的部分改革仍在推进。
- **数据级别**：负电价小时、pipeline、补贴金额多为 C 级，引用时标注来源与时点。

---

## 速查

| 问题 | 先看 | 关键结论 | 依据 |
|---|---|---|---|
| 西班牙属于哪个市场 | §0.1 | MIBEL，西班牙 + 葡萄牙两个报价区 | OMIE |
| 日前几点关闸 | §2.1 | 12:00 CET；15 分钟 MTU | OMIE |
| 日前价格上下限 | §2.1 | +4,000 / −600 €/MWh | OMIE |
| 日内价格下限 | §2.2 | −9,999 €/MWh | OMIE |
| 不平衡结算粒度 | §4.1 | 15 分钟，2024-12-01 起 | CNMC/BOE |
| 容量市场法律基础 | §5.1 | Orden TED/966/2026，2026-09-18 生效 | BOE |
| 容量市场谁能参与 | §5.2 | 可再生/储能/DSR；既有机组 550 g 门槛 | BOE |
| 容量市场首拍 | §5.1 | 2026 年底至 2027 年（C），以 REE 为准 | 媒体/REE |
| 2030 储能目标 | §8.1 | 22.5 GW（全技术） | PNIEC |
| 构网型要求 | §7.1 | RD 997/2025 要求 grid-forming | BOE |
| 灵活并网 | §7.1 | RDL 7/2026，10% 自消费预留 | BOE |
| 2025 年负电价 | §3.2 | 约 555 小时（C） | 媒体/研究 |
| 储能 pipeline | §8.1 | 24.3 GW 许可 + 15.1 GW 待审（C） | 媒体/研究 |
| 中国主体怎么进 | §9 | 主体 + 并网 + OMIE + BRP + 担保 + REMIT | 本文总结 |
| 最常见的坑 | §10 | MIBEL 两区、15 分钟、容量首拍、并网 | 本文总结 |

---

## 与技能和其他笔记的分工

| 主题 | 本文 | 电力交易技能 | 其他笔记 |
|---|---|---|---|
| 西班牙机构/法规 | 主责 | 概述 | — |
| 日前/日内交易 | 主责（机制） | 策略/报价 | 量化报价笔记 |
| 平衡与辅助服务 | 主责（规则） | 策略/优化 | 储能笔记（海外业务） |
| 容量市场 | 主责（机制） | 概述 | 储能笔记（投决） |
| 储能并网/构网 | 主责（框架） | 概述 | 储能技术/投资笔记 |
| 中国主体进入 | 主责（路径） | 概述 | 风险信用笔记（担保） |
| 中国现货/省间 | 不展开 | 主责 | 省间笔记 |
| 英国/意大利/德国 | 对照 | 概述 | 各自模块 |

- **本文是“西班牙交易手册”**：遇到“怎么参与 OMIE、容量市场怎么算、储能怎么并网、中国主体怎么落地”，先看这里。
- **遇到“怎么报价、怎么对冲、怎么做量化”**：回到电力交易技能和量化报价笔记。
- **遇到“储能项目能不能投、LCOS 多少”**：查储能投资技能（中国口径）与《澳德储能业务》（海外口径）；西班牙项目另按本文的容量/并网口径建模。
