---
id: m-prov-ln
section: province
order: 12
level: core
kind: "知识模块"
title: "辽宁电力市场：连续结算试运行、负电价与核电机制电价分层（2026 版）"
summary: "辽宁现货自 2025-03 起连续结算试运行、截至 2026-11-12 未转省级正式运行；2025 年中长期 1,772.02 亿 kWh、省内均价 386.43 元/MWh、16,065 户主体；2026 新版限价申报 −0.1–1.1 元/kWh、出清 −0.1–1.5 元/kWh 出现负电价，2027 竞价 53.08 亿 kWh 于 11-10 公示风 0.30/光 0.20 元/kWh；红沿河核电平均机制电价 0.3798 元/kWh。"
tags: ["辽宁", "连续结算试运行", "负电价", "核电机制电价", "VPP", "可靠容量补偿", "差价结算"]
cutoff: 2026-11-08
related: ["m-province","m-spot-b","m-spot-interprovincial","m-risk-credit","m-price-policy","m-cross-capacity","m-cross-ancillary","m-vpp-core"]
search: "辽宁 电力市场 连续结算试运行 2025-03 东北能源监管局 辽宁电力交易中心 国网辽宁 16065 624 15252 188 储能1 1772.02 1227.48 386.43 544.54 420.59 69.4 365.07 1184.31 397.33 1186.78 401.24 101.78 17.14 试行4.0版 1+7 辽发改价格 2025 734号 1.1 1.5 -0.1 负电价 1501万千瓦 差价结算 预出清 可靠性机组组合 暂停日前结算 70% 0.2648 0.2077 0.4487 0.3101 0.4037 0.3741 0.3813 发改办体改 2025 394号 转正 第三方评估 省政府批准 100 165 370 可靠容量补偿 征求意见 2027-01-01 辽发改价格 2026 142号 红沿河 0.3823 0.3749 0.3798 21小时 80% 2:00-5:00 系统运行费 2027 竞价 53.08 39.56 13.52 0.18 0.30 11-08 11-10 0.3000 0.2000 9055 30 18.80 10.29 29.09 12年 140% 辽发改能源规 2026 3号 516号 528号 VPP 10MW 5MW 6个月 报量不报价 绿电直连"
summary_en: "Liaoning has been in continuous-settlement trial operation since March 2025 and had not converted to formal provincial spot operation as of 2026-11-12: 2025 mid-to-long-term trading reached 177.202 TWh at an intra-provincial average of 386.43 CNY/MWh with 16,065 registered members; the 2026 rule sets bid and clearing bands of −0.1 to 1.1 and −0.1 to 1.5 CNY/kWh with negative prices, the 2027 auction of 5.308 TWh was published on 11-10 at 0.30 for wind and 0.20 CNY/kWh for solar, and the Hongyanhe nuclear average mechanism price is 0.3798 CNY/kWh."
confidence: mixed
foot: "2026-11 · 省级市场档案（P1）"
---
# 辽宁电力市场：连续结算试运行、负电价与核电机制电价分层（2026-11）

> 数据截止：2026-11-08｜定位：省级市场深度档案（P1，连续结算试运行/推进中）
> 适用边界：本页只写辽宁的省级增量，不重复全国 136、现货基本规则、1656 中长期规则与 976 结算规则，全国底座用「继续读」链接指向。**连续结算试运行不等于省级现货正式运行**，试运行限价、结算方式与考核阈值仍可能调整；征求意见稿、公示值一律写明状态。
> 用途：回答辽宁「市场怎么运行、现货怎么报价、机制电价怎么算、储能/VPP 怎么参与、用户怎么买电、2026 年该看什么」六类问题。

---

## 0. 一页看懂

### 0.1 十条结论

1. **连续结算试运行 ≠ 正式运行**：辽宁自 2025-03 起连续结算试运行（A，省工信厅第1431463号答复），截至 2026-11-12 未见省政府批准转正式的文件，不能写成「正式运行」。
2. **转正有硬门槛**：发改办体改〔2025〕394号要求连续运行一年以上、第三方评估合格、省级人民政府批准并报国家发改委/能源局备案（A），辽宁 2026-03 后才可能满足时长条件，评估与批准均待核实。
3. **2025 体量**：中长期市场化交易 1,772.02 亿 kWh，其中省内 1,227.48 亿 kWh、均价 386.43 元/MWh，省间 544.54 亿 kWh、均价 420.59 元/MWh（B，辽宁电力交易中心运行报告）。
4. **主体结构**：截至 2025 年底注册 16,065 户，发电 624、用户 15,252、售电 188、储能 1、电网 1（B/C），储能用户仅 1 户说明新型主体仍在起步。
5. **负电价省份**：2026 新版规则申报 −0.1–1.1 元/kWh、出清 −0.1–1.5 元/kWh（A，辽发改价格〔2025〕734号），2026-01-06 风电出力 1,501 万 kW 创新高、当日全天出清均价首次转负（A）。
6. **日前不结算**：试行 4.0 版「1+7」规则下日前市场仅预出清加可靠性机组组合、暂停日前电能量结算，结算改为差价结算（A/B），这是辽宁最容易写错的设计。
7. **容量三层口径不能加总**：2024 年煤电容量电价 100 元/kW·年（A）、2026 年 165 元/kW·年（C）、370 元/kW·年「可靠容量补偿」为 2026-04/06 征求意见稿拟 2027-01-01 执行（A 草案），三者不是同一制度。
8. **核电单独一套机制**：辽发改价格〔2026〕142号给红沿河 1-6 号平均机制电价 0.3798 元/kWh（1-4 号 0.3823、5-6 号 0.3749），每日 21 小时时段 80% 电量纳入、差价结算（A），不能套 136 新能源机制电价。
9. **2027 竞价已公示但非正式**：53.08 亿 kWh（风 39.56/光 13.52）、区间 0.18–0.30 元/kWh，11-08 出清、11-10 国网新能源云公示风 0.3000/光 0.2000 元/kWh（C 公示值），省级正式结果待发布。
10. **VPP 门槛全国偏高**：辽发改能源规〔2026〕3号 2026-10-01 施行，配套 516 号要求总聚合 ≥10 MW、总调节 ≥5 MW（A/B），量级约为山东/海南 1 MW 门槛的 10 倍。

### 0.2 核心参数

| 维度 | 当前口径 | 级别/来源 |
|---|---|---|
| 省级现货 | 连续结算试运行（2025-03 起），非正式 | A |
| 转正条件 | 连续运行一年+第三方评估+省政府批准+国家备案 | A（394 号） |
| 2025 中长期 | 1,772.02 亿 kWh；省内均价 386.43 元/MWh | B |
| 2025 主体 | 16,065 户（售电 188、储能 1） | B/C |
| 2026 现货限价 | 申报 −0.1–1.1；出清 −0.1–1.5 元/kWh | A |
| 日前市场 | 仅预出清，暂停电能量结算 | A/B |
| 结算方式 | 差价结算（原差量结算） | A |
| 煤电容量 | 100 元/kW·年（2024）；165 元/kW·年（≥50% 回收下限，2026，C） | A/C |
| 可靠容量补偿 | 370 元/kW·年（征求意见，拟 2027-01-01） | A（草案） |
| 核电机制电价 | 平均 0.3798 元/kWh（142 号，2026-01-01 试行 1 年） | A |
| 2027 竞价 | 53.08 亿 kWh；11-10 公示风 0.30/光 0.20 | B/C（公示） |
| VPP | 3 号+516 号+528 号；≥10 MW / ≥5 MW | A/B |

### 0.3 市场边界与治理

| 维度 | 口径 |
|---|---|
| 电网 / 市场范围 | 国家电网，国网辽宁省电力；省内市场 |
| 交易机构 | 辽宁电力交易中心 |
| 调度机构 | 国网辽宁电力调度控制中心 |
| 监管部门 | 东北能源监管局、辽宁省发改委/能源局、省工信厅 |
| 现货状态 | 连续结算试运行/推进中，不是省级正式运行 |
| 规则体系 | 《辽宁省电力市场运营规则》试行 4.0 版「1+7」架构 |
| 区域叠加 | 东北电网核心省份；吉林、黑龙江现货下限仍为 0，负电价时出现跨省「虚拟倒送」；东北区域现货正式运行文件待核实 |
| 省间关系 | 2025 省间购入同比减少 114 亿 kWh、跨区外送 69.4 亿 kWh，省间与省内分开结算 |

---

## 1. 市场结构与规模

### 1.1 2025–2026 体量

| 指标 | 2025 | 2026 安排/进展 | 级别 |
|---|---|---|---|
| 中长期交易电量 | 1,772.02 亿 kWh | 连续结算试运行延续，全年规模待核实 | B |
| 省内中长期 | 1,227.48 亿 kWh，均价 386.43 元/MWh | 取消新能源/核电/批发用户签约比例要求 | A/B |
| 省间中长期 | 544.54 亿 kWh，均价 420.59 元/MWh（含容量） | 省间购入同比减少 114 亿 kWh | A/B |
| 跨区外送 | 69.4 亿 kWh，均价 365.07 元/MWh | 送出通道按「十五五」规划推进 | A/B |
| 发电侧结算 | 1,184.31 亿 kWh，均价 397.33 元/MWh | 结算方式由差量改为差价 | A/B |
| 用电侧结算 | 1,186.78 亿 kWh，均价 401.24 元/MWh | 不含输配电价、基金及附加 | B |
| 合同转让 | 发电侧 31 次/101.78 亿 kWh；用电侧 16 次/17.14 亿 kWh | 继续按月内滚动撮合调整仓位 | B |

> 口径提醒：中长期交易电量（1,772.02 亿 kWh）含省内与省间，跨区外送 69.4 亿 kWh 是另一口径，结算电量（发电侧 1,184.31 亿 kWh、用电侧 1,186.78 亿 kWh）又是结算口径，四者不能相加或互相替代；2025 年《中国电力市场发展报告》给出全国中长期均价区间 0.230–0.478 元/kWh、27 个省区同比下降（C），属全国背景，不是辽宁省级参数。

### 1.2 主体结构

| 主体 | 数量（2025 年底） | 交易含义 | 级别 |
|---|---|---|---|
| 注册市场成员合计 | 16,065 户 | 参与面以电力用户为主 | B/C |
| 发电企业 | 624 户 | 现货被认定为「多寡头低寡占型」 | A/B、C |
| 电力用户 | 15,252 户 | 批发用户已取消中长期签约比例要求 | A/B、C |
| 售电公司 | 188 户 | 中长期签约比例不低于 70% | A/B、C |
| 储能用户 | 1 户 | 新型主体仍在起步 | B/C |
| 电网企业 | 1 户 | 承担差价结算与系统运行费分摊 | B |

> 结构性判断：**发电侧 624 户、售电侧 188 户、用户侧 15,252 户、储能仅 1 户**，这是「发电相对集中、用户高度分散、新型主体刚起步」的结构；试行 4.0 版据此认定辽宁现货为「多寡头低寡占型」并设置市场力缓解条款，售电公司很难靠「拿低价电量」长期建壁垒，曲线与偏差能力更关键。

## 2. 时间线

| 时间 | 事件 | 级别 |
|---|---|---|
| 2024 | 省发改委印发煤电容量电价机制通知，水平 100 元/kW·年 | A |
| 2025-03 | 辽宁现货市场开始连续结算试运行（全国第二批试点） | A |
| 2025-04-16/29 | 发改办体改〔2025〕394号要求 2025 年底前启动连续结算试运行并明确转正条件 | A |
| 2025-08-28 | 省工信厅人大答复披露 2025-03 日前 0.2648、实时 0.2077 元/kWh | A |
| 2025-09-28 | 省政府网解读 136 实施方案八大亮点（限价、差价结算、日前预出清） | A |
| 2025 全年 | 中长期 1,772.02 亿 kWh、注册 16,065 户 | B |
| 2026-01-01 | 新版规则实施，限价 −0.1–1.5 元/kWh；142 号核电机制试行 1 年 | A |
| 2026-01-06 | 风电 1,501 万 kW 创新高，现货全天出清均价首次转负 | A |
| 2026-03-23/24 | 辽发改价格〔2026〕142号发布，红沿河平均机制电价 0.3798 | A/B |
| 2026-04/06 | 可靠容量补偿 370 元/kW·年征求意见（拟 2027-01-01 起执行一年） | A（草案） |
| 2026-08-28/09-09/10-01 | VPP 3 号文成文/发布/施行；516、528 号配套 | A/B |
| 2026-11-08/11-10 | 2027 竞价 53.08 亿 kWh 出清；11-10 国网新能源云公示结果 | B/C（公示） |

> 易混淆点：**2025-03 是连续结算试运行起点，不是转正日**；2026-01-01 是新版限价规则的实施日，也不是转正日。394 号文列的「2025 年底前启动连续结算试运行」是国家进度要求，辽宁实际在 2025-03 已提前进入，两者不是同一件事。

## 3. 交易品种与组织流程

| 品种 | 状态 | 本省要点 |
|---|---|---|
| 年度/多年中长期 | 运行 | 省内 1,227.48 亿 kWh；燃煤火电与售电公司签约比例不低于 70% |
| 月度/月内中长期 | 运行 | 集中竞价、边际出清；月内分时滚动撮合，火电/新能源/售电同台 |
| 合同电量转让 | 运行 | 2025 年发电侧 31 次、用电侧 16 次双边转让 |
| 日前现货 | 连续结算试运行 | 仅预出清加可靠性机组组合，预出清结果不用于结算 |
| 实时现货 | 连续结算试运行 | 差价结算、逐步按节点价结算，突出物理执行属性 |
| 辅助服务 | 试运行衔接 | 调频等省级细则与现货衔接，具体条款待核实 |
| 容量 | 煤电 100/165 元/kW·年 | 370 元/kW·年可靠容量补偿仍为征求意见稿 |
| 绿电/绿证 | 运行 | 分布式新能源可「报量报价/报量不报价/不报量不报价」入市 |
| 零售 | 运行 | 固定分时电价退出；套餐与偏差细则待核实 |
| 东北区域/省间 | 待核实 | 省间余缺互济与跨区外送分开，东北区域现货正式运行未见文件 |

### 3.1 交易组织流程（省级连续结算试运行）

1. **中长期锁量**：燃煤火电与售电公司签约比例不低于 70%，新能源/核电/批发用户比例要求取消；年度、多月、月度、月内合约按日均分并分解到 24 时段曲线。
2. **日前申报与预出清**：发电侧报量报价，VPP 与并网型绿电直连「报量不报价」优先出清；日前只形成预出清结果与可靠性机组组合，**不用于结算**。
3. **实时出清**：实时市场按全电量竞价、集中优化出清形成节点价，是辽宁真正的物理执行与价格形成环节，负电价也在这一环节产生。
4. **差价结算**：电能量市场由差量结算改为差价结算，全电量按现货价定价、中长期合约转为财务合约；核电机制电量另按 142 号文单独做差价结算，两条线不能混算。
5. **月度核对与账单**：按 976 号文 5/8/10 个工作日时点出核对版、正式结算依据与电费账单；异议在规定时限内提出，试运行期参数可能调整，合同要留变更条款。

## 4. 现货设计

### 4.1 价格边界

| 口径 | 申报/出清边界 | 适用与级别 |
|---|---|---|
| 2026 新版规则（2026-01-01 起） | 申报 −0.1–1.1 元/kWh；出清 −0.1–1.5 元/kWh | 现行连续结算试运行；A（辽发改价格〔2025〕734号、省政府网） |
| 2025-03 试运行初期 | 全月未触发二级价格限制；日前 0.2648、实时 0.2077 元/kWh | 历史月份均价，不是限价；A |
| 邻省对照 | 吉林、黑龙江现货价格下限仍为 0 元/kWh | 东北跨省价格信号对照；A |
| 转正后参数 | 待核实 | 未见省级正式运行方案，不得把现行试运行限价当作正式参数 |

> 本省最易写错处：−0.1 元/kWh 的下限等于 −100 元/MWh，**负电价是「价格笼子」内的合规现象，不是无限负价**；同时这套限价出自连续结算试运行的 734 号方案与试行 4.0 版细则，不是正式运行参数。回答「辽宁现货限价」必须写明日期、规则版本与「试运行」限定，且不要把申报上限 1.1 与出清上限 1.5 混为一谈。

### 4.2 现货设计要点

| 要素 | 本省口径 | 交易含义 |
|---|---|---|
| 价格粒度 | 全电量竞价、集中优化出清；逐步按节点价结算 | 发电侧需按节点与时段建模，不能只用全省均价 |
| 日前市场 | 预出清加可靠性机组组合，暂停日前电能量结算 | 日前价是信号不是结算价，套用「日前结算」会全盘算错 |
| 结算方式 | 差价结算（原差量结算） | 中长期合约财务化，现货反映全量供需 |
| 负电价 | 出清下限 −0.1 元/kWh | 负价不等于负电费，机组长协与机制电量仍起兜底作用 |
| 市场力缓解 | 多寡头低寡占型，可用核定成本替换报价 | 报价策略要留成本凭证，异常报价可能被替换 |
| 新型主体 | VPP/绿电直连报量不报价优先出清 | 聚合商靠量取胜，价格发现仍在发电侧 |
| 签约比例 | 火电与售电公司中长期不低于 70% | 大部分电量仍被中长期锁定，现货主要作用于边际 |

### 4.3 价格特征

- 2025-03 日前统一结算点均价 0.2648 元/kWh、实时 0.2077 元/kWh，全月未触发二级价格限制（A，省工信厅第1431463号答复）。
- 2025-03 分电源结算均价：燃煤火电 0.4487（+18.33%）、风电 0.3101（−18.24%）、光伏 0.4037（+6.46%）、核电 0.3741（+1.35%）元/kWh（A），体现「发电越灵活、结算价越高」。
- 2025-03 用户侧电能量结算均价 0.3813 元/kWh（−6.96%，A）；2025 全年用电侧结算均价 401.24 元/MWh、不含输配电价与基金附加（B）。
- 2026-01-06 风电最大发电 1,501 万 kW 创历史新高，当日现货全天平均出清价首次跌入负值（A，省政府网）；负电价是规则内合规体现，不是市场失控。
- 2025 省内中长期均价 386.43 元/MWh、省间 420.59 元/MWh（含容量电价，B）；省间价高于省内，不能用省内均价倒推省间购电成本。

## 5. 中长期、合约与结算

- **规模**：2025 年中长期市场化交易 1,772.02 亿 kWh，省内 1,227.48 亿 kWh、省间 544.54 亿 kWh（B）；三者不能相加重复计算，跨区外送 69.4 亿 kWh 是单独口径。
- **均价**：省内 386.43 元/MWh、省间 420.59 元/MWh（含容量电价）（B）；省内发电侧结算均价 397.33 元/MWh、用电侧 401.24 元/MWh（B），结算均价含辅助服务、两个细则、容量电费等市场运营费用。
- **曲线分解**：年度/多月/月度/月内合约按日均分、24 时段平均分解到每日相应时段（试运行规则口径）；具体分解方式以交易中心公告为准。
- **签约比例**：试行 4.0 版取消新能源、核电、批发用户中长期签约比例要求，燃煤火电与售电公司不低于 70%（A/B）；这是辽宁省级增量，不是全国统一值。
- **结算方式**：由差量结算改为差价结算，逐步实现所有主体按所在节点现货价结算（A）；核电机制电量差价另按 142 号文结算，两条线分开核对。
- **结算时限**：按 976 号文 5/8/10 个工作日时点出核对版、正式结算依据与电费账单；异议时限按国家规则执行，本页不重复全国条款。
- **偏差与考核**：连续结算试运行阶段的偏差、考核阈值与结算细则仍可能调整，年度合同与零售套餐要保留规则变更条款（具体阈值待核实）。
- **转让交易**：2025 年发电侧合同电量转让 31 次/101.78 亿 kWh、用电侧 16 次/17.14 亿 kWh（B），是调整合约仓位的主要工具。

## 6. 电价、零售与用户侧

### 6.1 电价拆层

| 层级 | 内容 | 本省关注点 |
|---|---|---|
| 上网/机制电价 | 136 新能源、核电 142 号、煤电 | 核电 0.3798 与新能源竞价 0.30/0.20 是两套机制 |
| 现货电能量 | 差价结算、节点价、负电价 | 出清下限 −0.1 元/kWh，日前不结算 |
| 输配电价与线损 | 省级核价 | 用电侧 401.24 元/MWh 结算均价不含此项 |
| 系统运行费 | 容量电费、核电机制差价、辅助服务 | 核电差价暂纳入并由全体工商业用户分摊 |
| 政府性基金及附加 | 国家规定 | 不随现货波动 |
| 零售套餐 | 固定/联动/分时加服务费 | 固定分时电价退出，套餐细则待核实 |

### 6.2 零售竞争

- 2025 年省内用电侧结算均价 401.24 元/MWh、不含输配电价与基金附加（B）；2025-03 用户侧电能量均价 0.3813 元/kWh、同比下降 6.96%（A），用户侧已享受现货改革红利。
- 固定分时电价退出后，零售套餐与偏差细则待核实；不得用邻省固定分时价差或全国平均价倒推辽宁零售套餐（待核实）。
- 售电公司中长期签约比例不低于 70%（A/B），在差价结算下批零错配风险主要来自现货偏差与节点价差异，而非单纯价差。
- 差价结算与负电价并存：低谷或负价时段用户侧结算价下降，但负电价不等于负电费；可调负荷、储能可把用电移到低价时段。
- 188 家售电公司（2025 年底，C）对应 15,252 户电力用户，竞争关键在负荷预测、曲线管理与偏差控制，不是「拿低价电量」。

## 7. 新能源、储能与 VPP

### 7.1 机制电价

| 批次 | 结果 | 规模/备注 | 级别 |
|---|---|---|---|
| 2026 核电机制（独立） | 平均 0.3798 元/kWh | 红沿河 1-6 号；21 小时×80% 电量 | A |
| 2027 增量竞价（风电） | 0.3000 元/kWh（顶格） | 约 18.80 亿 kWh、30 个项目；11-10 公示 | C（公示） |
| 2027 增量竞价（光伏） | 0.2000 元/kWh（贴近下沿） | 约 10.29 亿 kWh、9,055 个项目；11-10 公示 | C（公示） |
| 2027 竞价盘子 | 0.18–0.30 元/kWh | 53.08 亿 kWh（风 39.56/光 13.52） | B |
| 下一批次 | 待核实 | 不能把 2027 结果直接套后续批次 | — |

- 竞价区间 0.18–0.30 元/kWh、总盘 53.08 亿 kWh；申报充足率下限 140%，集中式项目申报电量不超过全部上网电量 60%、分布式不超过 80%，入选项目执行期限 12 年（C，竞价文件口径）。
- 2026-11-08 出清、11-10 国网新能源云公示风电 0.3000 元/kWh、光伏 0.2000 元/kWh（C 公示值），合计约 29.09 亿 kWh、9,085 个项目、总额度使用率约 54.8%；**这是公示值，省级发改委正式结果待发布，不得写成最终成交价**。
- 风电顶格出清而额度仅用约 47.5%、光伏贴下沿仍挤入 9,055 个项目（C 行业分析）：前者是竞争不足、后者是申报过剩，说明「装了就能赚」的预期在退坡；光伏较上一轮 0.30 元/kWh 下降约 33%。
- 机制电价是差价合约性质的保障结算价，与现货价格无直接绑定；项目实际收入仍由机制电量结算与市场化电量交易共同构成（C）。

### 7.2 电源结构与特色

- **核电**：红沿河 1-6 号在运，2026 年起按 142 号文「市场交易加差价结算」双轨入市；1-4 号 0.3823、5-6 号 0.3749、平均 0.3798 元/kWh（A）。核电是基荷，不是新能源，不能套 136 机制电价。
- **风电**：2026-01-06 风电最大发电 1,501 万 kW 创历史新高并触发全省首次全天负均价（A）；高风电出力叠加低谷需求，是负电价与跨省「虚拟倒送」的成因。
- **火电**：2025 年 1-4 月火电发电量 416.57 亿 kWh（+5.57%）、发电设备平均利用 1,037 小时（+22 小时）（A）；省间购入同比压减 114 亿 kWh 以释放省内发电空间。
- **省间/外送**：2025 跨区外送 69.4 亿 kWh、1-4 月净受入 127.38 亿 kWh（−18.52%）（A/B）；辽宁既是受端也是外送省，省间与省内口径必须分开。
- **市场结构**：试行 4.0 版认定辽宁现货为「多寡头低寡占型」（A/B），单一集团难操纵、多集团联合有影响价格的可能，故设市场力缓解条款。

### 7.3 储能与容量

- 2025 年底注册储能用户仅 1 户（B/C）；分布式新能源与配建储能「联合运行、一体化申报」属行业稿口径，辽宁具体条款待核实。
- 三层容量口径必须分开：2024 年煤电容量电价 100 元/kW·年（A，落实发改价格〔2023〕1501号）、2026 年 165 元/kW·年（C）、370 元/kW·年「可靠容量补偿」为 2026-04/06 征求意见、拟 2027-01-01 起执行一年（A 草案）。**370 不得写成 2026 年已执行价格，三者不可相加或互相替代**。
- 370 元/kW·年的适用电源、考核口径与正式文本均未闭环（省级市场状态表列为待核）；独立储能能否获得容量补偿、按什么分母折算，未见省级正式文件，待核实。
- 负电价与容量补偿并存是辽宁特色：储能收益测算要分现货价差、辅助服务、容量租赁或补偿三条线，−0.1 元/kWh 下限决定充电侧成本边界，不能只用峰谷价差。

### 7.4 VPP

| 类型/文件 | 参与品种 | 关键门槛 | 备注 |
|---|---|---|---|
| 辽发改能源规〔2026〕3号 管理办法（试行） | 注册与全流程管理 | 申请/建设/接入联调/能力认定/变更五步；通知书后 6 个月内建成 | 2026-08-28 成文、09-09 发布、10-01 施行；A/B |
| 辽发改能源〔2026〕516号 接入技术管理规范 | 现货与平台接入 | 总聚合能力 ≥10 MW、总调节能力 ≥5 MW | 平台接入、联调与能力测试；A/B |
| 辽发改能源〔2026〕528号 建设服务指南（暂行） | 申请、建设、能力认定 | 操作指引，官网仅提供 PDF | 2026-09-24；A/B |
| 现货中的 VPP/绿电直连 | 日前优先出清 | 报量不报价 | 试行 4.0 版口径；A/B |

- 10 MW/5 MW 门槛明显高于山东 1 MW、海南 1 MW（省级市场状态表口径，量级约 10 倍），不能用邻省门槛代填辽宁 VPP 准入。
- VPP 可参与的具体交易品种、结算方式与考核细则仍未闭环，待核实；「报量不报价优先出清」是现货出清规则，不等于 VPP 已可参与全部品种并完成结算。
- 3 号文官网原文、516 号通知页、528 号 PDF 均可在辽宁省发改委站点检索；引用时按「标题加文号」双重核对，PDF 也是有效原文。

## 8. 市场主体与竞争格局

- **发电侧**：624 户（2025 年底，C），火电、核电、风电、光伏并存；市场被认定为「多寡头低寡占型」（A/B），单集团难操纵、多集团联合有影响价格的可能，故设市场力缓解条款。
- **售电侧**：188 户（C），中长期签约比例不低于 70%；差价结算下竞争焦点从「拿低价电量」转到负荷预测、曲线与偏差管理。
- **用户侧**：15,252 户（C）；批发用户已取消中长期签约比例要求，大用户可更灵活参与现货，中小用户仍主要经售电公司或代理购电。
- **新型主体**：储能用户 1 户、VPP 按 3 号文体系注册（A/B）；数量仍少但 2026 年规则迭代快，分布式新能源与绿电直连被明确纳入现货出清。
- **区域位置**：东北电网核心省份，与吉林、黑龙江现货下限 0 元形成价格落差（A），负电价时段的价格信号会引导跨省流动，省内策略必须考虑省间边界。

## 9. 交易策略与风险清单

### 9.1 四类主体策略

**发电企业**
- 火电保住中长期不低于 70% 的签约仓位，把灵活性放到实时高价时段；2025-03 火电结算均价 0.4487 元/kWh、高于风电 0.3101 元/kWh（A），灵活性就是收益。
- 新能源与核电分开建模：新能源盯负电价与机制电量，核电按 142 号文 21 小时×80% 机制电量做差价结算，别把两者机制混算。
- 报价前核对节点价、市场力缓解条款（核定成本替换）与日前预出清结果；日前价不用于结算，不能用日前价倒推收入。

**售电公司**
- 零售套餐要覆盖中长期购电成本、现货偏差、考核、服务费与信用成本；差价结算下批零错配风险更集中在偏差电量。
- 对用户按负荷曲线分层定价，偏差大的用户提高保证金或限制套餐；固定分时退出后别用固定价差倒推零售价（待核实）。
- 保留规则变更条款：连续结算试运行的限价、结算与考核参数可能调整，年度合同不宜写死试运行参数。

**独立储能**
- 按 −0.1–1.5 元/kWh 出清区间与节点价建模，把 SOC、效率、退化、辅助服务机会成本一起算；负电价是充电机会不是「必然负电费」。
- 容量收益按 100/165/370 三层口径分别核对，370 元/kW·年仍是征求意见稿，不能计入 2026 年已实现收入。
- 收益至少分现货价差、辅助服务、容量租赁或补偿三条线，避免重复计算；辽宁储能主体仅 1 户，规则仍在起步。

**用户与 VPP**
- 可调负荷把用电从高价时段移到低谷或负价时段；VPP 聚合要满足总聚合 ≥10 MW、总调节 ≥5 MW（A/B）。
- VPP 与绿电直连在现货「报量不报价」优先出清，但注册、能力认定、联调与结算都是前置条件，别把注册当成可结算。
- 大用户直接参与现货需要交易与预测能力；中小用户经售电公司/代理购电更现实，重点看零售套餐与偏差条款。

### 9.2 风险清单

- **状态写成正式**：辽宁是连续结算试运行，不是省级现货正式运行；转正须 394 号文的评估加省政府批准加国家备案，均待核实。
- **日前价当结算价**：试行 4.0 版暂停日前市场电能量结算，日前只预出清，套用「日前结算」会全盘算错。
- **136 与核电机制混算**：0.3798 元/kWh 核电机制与 0.30/0.20 元/kWh 新能源竞价是两套机制，不能合并成一个「辽宁机制电价」。
- **容量三层相加**：100（2024）、165（2026，C）、370（可靠容量补偿草案）不是同一制度，370 还是 2026-04/06 征求意见、拟 2027-01-01 执行。
- **竞价公示当正式结果**：11-10 风 0.3000/光 0.2000 元/kWh 是国网新能源云公示值（C），省级发改委正式结果待发布。
- **负电价当无限负**：出清下限 −0.1 元/kWh，负电价在「价格笼子」内合规产生，且负电价不等于用户负电费。
- **VPP 门槛套邻省**：辽宁 ≥10 MW/≥5 MW，约为山东/海南 1 MW 的 10 倍，不能跨省套用。
- **区域关系误读**：东北区域现货正式运行未见文件，省间余缺互济与跨区外送不等于省内转正，也不等于全国统一市场建成。

## 10. 十个问答

**Q1：辽宁现货正式运行了吗？**
A：没有。自 2025-03 起连续结算试运行（A），截至 2026-11-12 未见省政府批准转正式的文件；按发改办体改〔2025〕394号还需连续运行一年以上、第三方评估、省政府批准并报国家发改委/能源局备案，评估与批准均待核实。

**Q2：辽宁现货限价是多少？**
A：2026-01-01 起新版规则为申报 −0.1–1.1 元/kWh、出清 −0.1–1.5 元/kWh（A，辽发改价格〔2025〕734号）。这是连续结算试运行参数，不是正式运行参数；同期吉林、黑龙江现货下限仍为 0。

**Q3：辽宁为什么会出现负电价？**
A：2026-01-06 风电最大发电 1,501 万 kW 创历史新高、需求处于低谷，全天出清均价首次转负（A，省政府网）。负电价在 −0.1 元/kWh 下限内合规产生，不等于用户负电费，也不是市场失控。

**Q4：辽宁日前市场结算吗？**
A：不结算。试行 4.0 版「1+7」规则下日前仅预出清加可靠性机组组合，暂停日前市场电能量结算（A/B）；结算以实时市场差价结算为主，逐步按节点价结算。

**Q5：红沿河核电 0.3798 和 2027 竞价 0.30 是一回事吗？**
A：不是。0.3798 元/kWh 是辽发改价格〔2026〕142号给红沿河 1-6 号核电的平均机制电价（1-4 号 0.3823、5-6 号 0.3749），按每日 21 小时×80% 电量差价结算（A）；0.30/0.20 元/kWh 是 136 新能源增量竞价公示结果（C），两套机制、不同主体。

**Q6：2027 竞价 53.08 亿 kWh 结果出了吗？**
A：11-08 出清、11-10 国网新能源云公示风电 0.3000 元/kWh（约 18.80 亿 kWh、30 个项目）、光伏 0.2000 元/kWh（约 10.29 亿 kWh、9,055 个项目）（C 公示值，区间 0.18–0.30 元/kWh）。这是公示值，省级发改委正式结果待发布，不能写成最终成交价。

**Q7：辽宁容量电价到底是 100、165 还是 370？**
A：三层口径。2024 年煤电容量电价 100 元/kW·年（A），2026 年 165 元/kW·年（C），370 元/kW·年是「可靠容量补偿」、2026-04/06 征求意见、拟 2027-01-01 起执行一年（A 草案）。三者不可相加或替代，370 不是 2026 年已执行价格。

**Q8：辽宁 VPP 门槛是多少？**
A：辽发改能源规〔2026〕3号（2026-10-01 施行）配套 516 号要求总聚合能力 ≥10 MW、总调节能力 ≥5 MW（A/B）；现货中 VPP 与绿电直连「报量不报价」优先出清。约为山东/海南 1 MW 门槛的 10 倍，不能套邻省。

**Q9：辽宁与东北区域、省间是什么关系？**
A：辽宁是东北电网核心省份，2025 省间购入同比减少 114 亿 kWh、跨区外送 69.4 亿 kWh（A/B）；吉林、黑龙江现货下限仍为 0，负电价时形成跨省价格信号。东北区域现货正式运行未见文件（待核实），省间余缺互济不等于省内转正。

**Q10：辽宁 2026 年最该看什么？**
A：转正评估与省政府批准、2027 竞价省级正式结果、370 元/kW·年可靠容量补偿正式文本、VPP 可参与品种与结算细则、差价结算与负电价下的零售套餐，以及东北区域衔接规则。

## 11. 官方来源与观察清单

### 11.1 来源台账

| 来源 | 用途 | 级别 |
|---|---|---|
| [辽宁 2025 年市场总体运行情况（北极星转载交易中心）](https://news.bjx.com.cn/html/20260602/1498180.shtml) | 1,772.02 亿 kWh、16,065 户、结算均价 | B |
| [省工信厅第1431463号答复](https://gxt.ln.gov.cn/gxt/zfxxgk/fdzdgknr/jyta/srddbjy/srdssjschy2025n/2025082811273126233/index.shtml) | 2025-03 连续结算起点、100 元/kW·年、分电源结算价 | A |
| [省政府网「负电价」解读](https://www.ln.gov.cn/web/ywdt/msrd/2026011409274489917/) | 2026 限价、2026-01-06 负电价、1,501 万 kW | A |
| [省政府网 136 实施方案八大亮点](https://www.ln.gov.cn/web/ywdt/tjdt/2025092810515846878) | 差价结算、日前预出清、区域价格信号 | A |
| [试行 4.0 版规则政策解读](https://bzs.gov.cn/info/1103/48465.htm) | 734 号限价、70% 签约、VPP 报量不报价 | A/B |
| [辽发改价格〔2026〕142号原文 PDF](https://95598.cn/omg-static/omg-static/99303181576515677504301124039224.pdf) | 核电 0.3798、21 小时×80% | A |
| [2027 机制电价竞价结果公示报道](https://www.163.com/dy/article/LBE0I0C00514C30V.html) | 风 0.30/光 0.20、53.08 亿 kWh | C（公示） |
| [辽宁省发改委 VPP 3 号文](https://fgw.ln.gov.cn/fgw/zc/zxzc/2026090912183160373/index.shtml) | 3 号文、五步流程、施行日 | A/B |
| [发改办体改〔2025〕394号](https://www.ndrc.gov.cn/xxgk/zcfb/tz/202504/t20250429_1397488.html) | 转正条件与连续结算试运行要求 | A |
| [省级市场状态表](省级市场状态表-2026-11.md) | 33 市场横向对照、VPP 门槛 | B |
| [省级政策列表](省级政策列表-2026-11.md) | 3 号/516 号/528 号文号与链接 | B |

### 11.2 观察清单

- 省级现货正式运行时间表：连续运行一年后的第三方评估报告、省政府批准与国家发改委/能源局备案文件（394 号文要求）。
- 2027 竞价 53.08 亿 kWh 的省发改委正式结果与项目清单（11-10 仅为国网新能源云公示值）。**2026-11-12 复核**：公示细节已回填（风 0.3000 元/kWh、30 个项目、约 18.80 亿 kWh；光 0.2000 元/kWh、9,055 个项目、约 10.29 亿 kWh；执行期 12 年），省级正式结果仍未公布，**续期至 2026-12-01 月度 P0**，不得把公示值写成最终成交价。
- 370 元/kW·年可靠容量补偿的正式文本、适用电源、考核口径，以及是否与 165 元/kW·年煤电容量电价并轨。
- VPP 3 号/516 号/528 号体系下可参与交易品种、结算、考核与首批项目落地情况。
- 试行 4.0 版差价结算、日前暂停结算在转正方案中是否保留，以及节点价结算的推进节奏。
- 东北区域现货市场建设状态、省间与省内偏差结算的衔接规则。
- 固定分时电价退出后的零售套餐、独立储能容量补偿与偏差考核阈值。
- 核电 142 号文 2026 年试行期满（2027 年）是否续期或调整机制电量比例与分摊方式。

## 12. 继续读

- [省级市场状态总表](省级市场状态表-2026-11.md)
- [省级政策列表](省级政策列表-2026-11.md)
- [省间与跨区交易](省间与跨区交易-2026-11.md)
- [电力市场风险、信用与结算](电力市场风险、信用与结算-2026-11.md)
- [新能源项目开发与并网](新能源项目开发与并网-2026-11.md) · [储能投资与运营](储能投资与运营-2026-11.md) · [虚拟电厂聚合调度与商业模式](虚拟电厂聚合调度与商业模式-2026-11.md)
- [电力现货市场101问-A-基础与价格机制](电力现货市场101问-A-基础与价格机制.md) · [辅助服务与平衡市场对照](辅助服务与平衡市场对照-2026-11.md) · [索引与口径](索引与口径-2026-11.md)
- [电力交易专家技能](../skills/electricity-trading-expert/SKILL.md)
