---
id: m-distribution
section: renewable
order: 5
level: core
kind: "知识模块"
title: "配电网承载力与分布式接入：从可开放容量到绿电直连"
summary: "馈线/配变约束、承载力与可开放容量、反送电压抬升、保护适配、分布式光伏/储能/充电/V2G 差异、绿电直连。"
tags: ["配电网承载力","可开放容量","分布式接入","绿电直连"]
examples: synthetic
cutoff: 2026-11-19
related: ["m-renewable","m-grid","m-grid-quality","m-vpp-core","m-dr-v2g","m-park","m-storage-ems"]
search: "配电网 承载力 可开放容量 分布式光伏 分布式储能 充电桩 V2G 反送 电压抬升 台区 馈线 配变 接入 并网 绿电直连 源网荷储 隔墙售电 过网费 防孤岛 保护 短路 消纳 接入容量"
summary_en: "Distribution hosting capacity and distributed connection: feeder and transformer constraints, hosting capacity and open capacity, reverse-flow voltage rise, protection adaptation, differences among distributed PV, storage, charging and V2G, and green direct connection."
foot: "配电网承载力与分布式接入"
---
# 配电网承载力与分布式接入：从可开放容量到绿电直连（2026-11）

> 数据截止：2026-11-19｜定位：知识库模块（新能源与并网·配电网与分布式）
> 相关技能：[新能源项目开发与并网专家](../skills/renewable-project-development/SKILL.md)（分布式项目开发与接入）、[虚拟电厂专家](../skills/virtual-power-plant/SKILL.md)（分布式资源聚合）、[储能投资与运营专家](../skills/storage-investment-operations/SKILL.md)（用户侧储能）
> 用途：回答"配电网到底能接多少分布式电源、可开放容量怎么来的、反送为什么导致电压升高、保护为什么会误动、光伏/储能/充电/V2G 各有什么不同、绿电直连怎么落地"六类问题。本文做工程与机制整理；具体接入标准、可开放容量口径与绿电直连政策以现行国家/行业标准和当地电网公司文件为准。

---

## 0. 一页看懂

### 0.1 三句话

- **配电网是"最后一公里"，瓶颈通常不在发电资源，而在馈线、配变、电压、保护**：一条 10 kV 馈线、一台 400 kVA 配变，能接多少分布式电源，取决于物理约束而不是意愿。
- **可开放容量是"在不违反技术约束下还能接多少"**：它是动态的、分区的、有时序的，会随负荷、天气、设备检修、网络改造变化，不是一个永久额度。
- **分布式不是"越小越无害"**：容量小，但数量多、分散、靠近负荷，反送、电压抬升、保护误动、谐波、不平衡都会在配网放大。

### 0.2 关键数字与口径

| 概念 | 常见口径 | 说明 | 级别 |
|---|---|---|---|
| 分布式接入电压等级 | 8 kW 以下 220 V；8–400 kW 380 V；400 kW–6 MW 10 kV；6–20 MW 35 kV | 常见工程分界，具体以现行标准与接入方案为准 | B |
| 配变负载率 | 规划/运行通常控制在 80% 左右 | 反送时同样要校核，不能只看正向 | B |
| 馈线热稳定 | 按导线截面、环境温度、N-1 校核 | 不是简单按额定电流 | A |
| 电压偏差 | 20 kV 及以下三相 ±7%；220 V 单相 +7%/−10% | GB/T 12325 | A |
| 反送电压抬升 | ΔU/U ≈ (P R + Q X)/U² | 低压线路 R 大，抬升更明显 | A |
| 可开放容量 | 分台区/线路/变电站发布，口径各地不同 | 以电网公司最新发布为准 | B |
| 防孤岛 | 通常在 2 s 内断开，具体按标准/认证 | 多机并联要现场验证 | B |
| 绿电直连 | 政策推进中，物理直连+源荷匹配 | 以国家/省级现行文件为准 | B |

> 口径提醒：上表是通识量级。真实项目要按接入电压等级、并网点短路容量、馈线负载、配变容量、保护配置和当地可开放容量逐项校核。

---

## 1. 配电网的物理约束

### 1.1 馈线：热稳定、电压降、N-1

一条 10 kV 馈线的输送能力受三类约束：

- **热稳定**：导线截面、环境温度、敷设方式决定长期允许电流；N-1 时另一回线要承担全部负荷；
- **电压降**：线路过长、负荷过重、功率因数低，末端电压可能低于下限；
- **短路/稳定**：故障时短路电流、保护动作、母线电压跌落。

分布式电源接入后，馈线可能从"单向送电"变成"双向流动"：

- 正向重载时，分布式电源可能减轻线路负载；
- 反向重载时，分布式电源可能造成线路/配变过载；
- 故障时，分布式电源的故障电流可能改变保护范围；
- N-1 时，分布式电源可能支撑电压，也可能因反送导致过电压。

### 1.2 配变：容量、负载率、反送

配变（台区变压器）是分布式接入最常见的瓶颈：

- 正向负荷 + 分布式出力，可能超过配变容量；
- 午间光伏大发、负荷低，可能反向送电，配变高压侧/低压侧都可能过载；
- 配变分接头固定，反送时低压侧电压抬升；
- 三相不平衡、谐波、直流分量会影响配变寿命；
- 配变容量小、数量多，逐个校核工作量大。

工程上常用"配变容量 × 负载率"估算可接入容量，但这不是充分条件：还要看馈线、电压、保护、短路容量和同时率。

### 1.3 母线/变电站：短路容量、主变、出线间隔

- 变电站主变容量、母线短路容量决定分布式电源的接入上限；
- 出线间隔、开关柜、保护配置可能限制接入；
- 分布式电源集中接入可能改变母线短路电流水平；
- 110 kV/35 kV 侧的反送可能影响上级电网的稳定与保护。

### 1.4 保护与自动化

配电网保护通常按"单向辐射状"设计：

- 变电站出线过流保护 + 重合闸；
- 馈线分段开关、分支线熔断器/重合器；
- 配变高压侧熔断器；
- 故障指示器、配网自动化终端。

分布式电源接入后：

- 故障电流方向可能反转，过流保护失去方向性；
- 分布式电源的故障电流有限，可能不足以让熔断器快速熔断；
- 重合闸时分布式电源可能未脱网，造成非同期合闸；
- 防孤岛检测失败可能导致反送电；
- 多台分布式电源并联可能改变保护配合。

### 1.5 电压、无功与电能质量

- 反送导致并网点/末端电压抬升；
- 分布式电源的无功控制（Volt-Var、固定功率因数）影响电压；
- 单相光伏、单相充电桩导致三相不平衡；
- 逆变器、充电桩、变频器产生谐波；
- 光伏/风机出力波动导致电压波动/闪变。

### 1.6 约束对照

| 约束 | 关键指标 | 典型瓶颈 | 校核方法 |
|---|---|---|---|
| 馈线热稳定 | 电流、载流量、N-1 | 线路截面、环网方式 | 潮流 + N-1 |
| 配变容量 | kVA、负载率 | 台区配变 | 正向/反向负载率 |
| 电压 | 偏差、抬升 | 低压线路、长馈线 | 潮流 + 电压分布 |
| 短路 | 短路电流、设备额定 | 母线、开关柜 | 短路计算 |
| 保护 | 灵敏度、选择性、方向 | 熔断器、重合器、过流 | 保护配合校核 |
| 电能质量 | THD、不平衡、闪变、暂降 | 逆变器、充电桩、电弧负荷 | 监测 + 标准限值 |
| 稳定 | 电压/频率/功角 | 高比例分布式、弱电网 | 稳定计算（大容量接入） |

---

## 2. 承载力与可开放容量

### 2.1 承载力的定义

配电网承载力（hosting capacity）通常指：**在不违反电压、热稳定、保护、电能质量、N-1 等约束的前提下，配电网还能接纳多少分布式电源**。

- **静态承载力**：给定负荷/出力场景，算一个最大接入容量；
- **动态承载力**：随时间、天气、负荷、网络重构变化；
- **确定性**：按最严场景校核，结果保守；
- **概率性**：按出力/负荷分布算越限概率，结果更接近实际。

承载力不是一个数，而是一组"场景—约束—容量"的组合。工程上要说清楚：在什么负荷水平、什么出力同时率、什么电压控制策略下，承载力是多少。

### 2.2 计算流程

1. **收集资料**：馈线拓扑、导线型号、配变容量、负荷曲线、分布式电源规划、保护配置、短路容量；
2. **设定场景**：最大负荷/最小负荷、光伏大发/无出力、N-1、检修方式；
3. **潮流计算**：电压分布、线路/配变负载率、网损；
4. **短路计算**：短路电流、设备额定、保护灵敏度；
5. **保护校核**：方向、级差、熔断器配合、重合闸、防孤岛；
6. **电能质量校核**：谐波、不平衡、闪变、暂降；
7. **稳定校核**：大容量分布式、弱电网、故障穿越；
8. **经济性**：网络改造、储能、无功补偿、弃光/弃风成本；
9. **结论**：分区域、分场景给出可接入容量与限制因素。

### 2.3 可开放容量

"可开放容量"是电网公司对外发布的、某台区/线路/变电站还能接入的容量。它的口径各地不同，可能考虑：

- 配变容量与负载率；
- 馈线热稳定与 N-1；
- 电压偏差与反送限制；
- 保护与短路容量；
- 已批复未并网项目；
- 分布式电源的同时率/出力系数；
- 储能、需求响应、无功补偿的调节能力。

因此：

- 可开放容量是**动态**的，会随负荷增长、项目并网、网络改造变化；
- 不同地区的口径不可直接比较；
- 查询结果要保留发布日期、数据来源和适用条件；
- 项目立项前要重新查询，不能拿旧截图当依据。

### 2.4 为什么不是一个固定数

- 光伏出力随天气/季节变化，午间反送最严重；
- 负荷随早晚/季节变化，夜间可能反送；
- 配变分接头、无功补偿、储能充放电会改变电压；
- 网络重构（联络开关）会改变潮流；
- 设备检修/N-1 会降低可用容量；
- 分布式电源的控制策略（功率因数、Volt-Var）会影响承载力。

### 2.5 提升承载力的手段

| 手段 | 作用 | 成本/限制 |
|---|---|---|
| 网络改造 | 增大导线/配变、增加馈线、缩短供电半径 | 投资大、周期长 |
| 无功补偿/SVG | 改善电压、降低网损 | 需协调、可能谐振 |
| 储能 | 削峰填谷、吸收反送、支撑电压 | 成本、寿命、安全 |
| 需求响应 | 移峰、增加本地消纳 | 用户配合、基线争议 |
| 智能逆变器 | Volt-Var/Volt-Watt、无功控制 | 依赖通信/标准 |
| 网络重构 | 转移负荷、平衡馈线 | 开关操作、可靠性 |
| 动态增容 | 利用实时载流能力 | 监测/保护要求高 |
| 软开关/柔性互联 | 平衡馈线、控制潮流 | 新技术、成本 |

---

## 3. 分布式光伏、储能、充电与 V2G 的差异

### 3.1 分布式光伏

- **接入方式**：全额上网、自发自用余电上网、全部自发自用；
- **关键约束**：台区反送、电压抬升、配变过载、保护误动、防孤岛；
- **控制**：逆变器无功/功率因数、Volt-Var、Volt-Watt、限功率；
- **计量**：发电量、上网电量、自用电量分开计量；
- **政策**：分类、备案、接入、消纳以现行管理办法为准。

分布式光伏的最大特点是**出力不可控且集中在午间**，与负荷曲线可能错配，导致反送。储能在光伏侧/用户侧可以吸收午间反送、提高自消纳。

### 3.2 分布式储能

- **接入位置**：用户侧、台区侧、馈线侧；
- **功能**：削峰填谷、需量管理、备用、无功支撑、反送控制；
- **关键约束**：配变容量、消防/安全、并网保护、计量、调度；
- **控制**：充放电策略、SOC、需量上限、防逆流；
- **商业模式**：峰谷套利、需量电费、需求响应、容量租赁、辅助服务。

用户侧储能可以"吸收"光伏反送，但也可能在谷时充电、峰时放电，改变配变负载曲线。接入前要校核配变容量、电压、保护、消防和计量。

### 3.3 充电桩

- **负荷特性**：单桩功率大、同时率低但随机、快充冲击、谐波、不平衡；
- **关键约束**：配变容量、馈线容量、电压波动、谐波、三相平衡；
- **控制**：有序充电、动态功率分配、负荷管理、峰谷电价；
- **计量**：充电电量、服务费、峰谷分时；
- **政策**：充电设施接入、消防、计量、补贴以地方文件为准。

充电桩不是"按桩数 × 单桩功率"配变压器，要按同时率、负荷曲线、有序充电能力校核。快充站尤其要考虑变压器短时过载、电压波动和谐波。

### 3.4 V2G

- **特性**：双向充放电，车辆作为移动储能；
- **关键约束**：双向计量、防孤岛、保护、通信、电池衰减、用户授权；
- **控制**：聚合商调度、SOC 管理、充放电策略、参与辅助服务；
- **计量**：正向/反向电量、分时电价、容量电费；
- **政策**：V2G 试点、电价机制、并网标准仍在演进。

V2G 不是"把充电桩反过来"，它涉及车辆、桩、聚合平台、电网、计量、结算多个环节。防孤岛、保护、双向计量和责任边界必须提前设计。

### 3.5 绿电直连

绿电直连通常指新能源电源与用户（或园区）通过专用线路直接连接，减少中间环节，提高绿电消纳比例。它可能包括：

- 物理直连：专线供电，与公共电网并网或孤岛运行；
- 源荷匹配：按用户负荷曲线配置风光储，提高自消纳；
- 绿电交易：通过绿证/绿电交易实现合同层面的绿电消费；
- 源网荷储一体化：园区内协调电源、负荷、储能、充电。

绿电直连不是"绕过电网"那么简单，要解决：

- 供电可靠性/备用电源；
- 过网费/输配电价/基金附加；
- 计量与结算；
- 防孤岛与保护；
- 电网安全责任；
- 政策合规（直连范围、电压等级、准入条件）。

具体政策以国家与省级现行文件为准。园区层面的落地细节见[综合能源与零碳园区](综合能源与零碳园区-2026-11.md)。

### 3.6 资源对比

| 资源 | 功率方向 | 关键约束 | 保护问题 | 计量问题 |
|---|---|---|---|---|
| 分布式光伏 | 单向发电 | 反送、电压抬升、配变过载 | 防孤岛、过流灵敏度、重合闸 | 发电/上网/自用分开 |
| 分布式储能 | 双向充放 | 配变容量、消防、SOC | 防孤岛、双向过流、通信 | 充/放电量、需量 |
| 充电桩 | 单向用电（V1G） | 配变容量、谐波、不平衡 | 过流、漏电、接地 | 充电量、服务费 |
| V2G | 双向 | 双向计量、电池衰减、保护 | 防孤岛、双向保护、通信 | 正/反向电量 |
| 绿电直连 | 双向/单向 | 专线、备用、过网费 | 防孤岛、解列、保护配合 | 关口表、绿电溯源 |

---

## 4. 反送、电压抬升与保护适配

### 4.1 反送的物理

配电网传统上是"变电站 → 馈线 → 配变 → 用户"的单向潮流。分布式电源接入后，午间光伏大发、负荷低，潮流可能反转：

```text
反送功率 = 分布式出力 − 本地负荷 − 储能充电
```

反送会导致：

- 线路/配变过载；
- 并网点/末端电压抬升；
- 网损变化（可能增加）；
- 保护方向/灵敏度变化；
- 上级电网的短路电流/稳定变化。

### 4.2 电压抬升的估算

```text
ΔU/U ≈ (P R + Q X) / U²
```

其中 P 为反送有功（正方向取负），Q 为无功。低压线路 R 相对 X 较大，所以有功反送对电压抬升的影响更明显。

一个 10 kV 馈线的例子：线路长度 5 km，R=0.17 Ω/km、X=0.35 Ω/km，末端负荷 1 MW，光伏出力 6 MW，反送 5 MW，功率因数 1。

```text
R_total = 0.17 × 5 = 0.85 Ω
ΔU/U ≈ (−5 MW × 0.85 Ω) / (10 kV)²
      = −4.25%
```

即末端电压比首端高约 4.25%。如果光伏出力 8 MW、负荷 1 MW，反送 7 MW，抬升约 5.95%，叠加首端电压偏高、配变分接头，可能超过 +7% 上限。

### 4.3 电压抬升的治理

- **逆变器无功控制**：Volt-Var、固定功率因数、无功吸收；
- **储能**：午间充电，吸收反送；
- **需求响应**：移峰/增加本地负荷；
- **变压器分接头**：调整电压基准，但不能天天调；
- **网络改造**：增大导线、缩短供电半径、增加馈线；
- **限功率/弃光**：最后手段，影响收益；
- **动态运行包络**：根据实时潮流给分布式电源下发功率/无功限值。

### 4.4 保护适配

| 问题 | 机理 | 后果 | 应对 |
|---|---|---|---|
| 保护范围缩小 | 分布式故障电流有限，过流保护范围缩短 | 故障由上级切除，扩大停电 | 方向/距离/通信辅助、站域保护 |
| 保护误动 | 反送电流/电压跌落使相邻保护动作 | 多条线路跳闸 | 方向元件、延时、闭锁 |
| 熔断器配合失效 | 分布式电流不足以熔断熔丝 | 故障持续、设备损坏 | 重合器/断路器、通信保护 |
| 重合闸非同期 | 分布式未脱网，重合时非同期 | 冲击设备、保护误动 | 防孤岛、重合闸闭锁、检同期 |
| 防孤岛失败 | 多机并联检测相互影响 | 反送电、人身风险 | 多机现场验证、主动检测 |
| 负序/谐波 | 逆变器控制、单相负荷 | 保护误判、设备过热 | 负序保护、滤波、标准校核 |

### 4.5 防孤岛与计划孤岛

分布式接入必须区分：

- **非计划孤岛**：电网失电后分布式继续供电，必须检测并断开；
- **计划孤岛**：微网/园区有意识地孤岛运行，有控制、保护、黑启动和同期并列。

防孤岛检测要覆盖单机、多机、多品牌、多容量组合。计划孤岛要设计孤岛控制器、保护定值切换、负荷管理、储能支撑和同期条件。两者不能混为一谈。

### 4.6 接地与过电压

分布式电源接入可能改变接地方式、故障电流和过电压水平：

- 逆变器直流侧接地/绝缘监测；
- 交流侧接地与剩余电流保护；
- 反送时中性点电位偏移；
- 单相接地故障时的过电压；
- 雷击/操作过电压保护。

接地设计要按设备类型、并网方式、当地规程校核，不能照搬集中式电站。

---

## 5. 承载力评估与接入流程

### 5.1 前期

- 查询可开放容量（保留发布日期和来源）；
- 收集电网资料（馈线拓扑、配变容量、负荷、保护、短路容量）；
- 明确项目类型、容量、接入方式、出力曲线；
- 初步判断瓶颈（配变/馈线/电压/保护）。

### 5.2 计算

- 潮流：最大/最小负荷、光伏大发/无出力、N-1；
- 短路：最大/最小短路电流、设备额定；
- 保护：方向、级差、熔断器配合、重合闸、防孤岛；
- 电能质量：谐波、不平衡、闪变、暂降；
- 稳定：大容量/弱电网接入时校核；
- 经济性：接入工程、网络改造、储能、弃电。

### 5.3 评审

- 电网公司接入系统评审；
- 政府备案/核准；
- 消纳意见；
- 接入方案批复；
- 并网调度协议。

### 5.4 建设

- 并网设备（逆变器、PCS、升压变、开关柜）；
- 计量装置（关口表、发电表、上网表）；
- 通信（调度、监测）；
- 保护/防孤岛；
- 并网试验（FRT、防孤岛、电能质量、AGC/AVC）。

### 5.5 运行

- 出力/负荷预测；
- 电压/无功控制；
- 反送/限功率管理；
- 故障/孤岛事件记录；
- 计量/结算；
- 定期复核承载力。

### 5.6 评估

- 实际出力/电压/反送与预测对比；
- 接入后是否出现越限；
- 网络改造/储能/无功的效果；
- 更新可开放容量与接入规则。

---

## 6. 绿电直连与源网荷储

### 6.1 什么是绿电直连

绿电直连是新能源电源与用户通过专用线路直接连接，减少输配环节，提高绿电消费比例。它可以是物理直连，也可以是合同层面的绿电交易；两者不要混为一谈。

### 6.2 落地条件

- **源荷匹配**：电源出力曲线与用户负荷曲线匹配，或配置储能；
- **供电可靠性**：直连不能牺牲用户可靠性，通常需要公共电网备用；
- **安全稳定**：防孤岛、解列、保护、短路电流、接地；
- **计量结算**：关口表、绿电溯源、过网费、基金附加；
- **政策合规**：直连范围、电压等级、准入条件、备案/核准；
- **责任边界**：电网、电源、用户、聚合商的责任划分。

### 6.3 商业模式

- 单用户直连：一个用户与一个新能源电站专线连接；
- 园区直连：园区内多个用户共享新能源；
- 源网荷储一体化：电源、负荷、储能、充电协同；
- 绿电交易+直连：合同绿电与物理直连结合；
- 隔墙售电：在允许范围内向相邻用户售电（政策/试点）。

### 6.4 风险

- 政策变化/试点范围限制；
- 过网费/备用费/基金附加分摊；
- 用户负荷下降导致绿电消纳不足；
- 新能源出力波动导致可靠性问题；
- 防孤岛/保护/计量不到位；
- 电网安全责任不清。

### 6.5 尽调清单

- 电源资源、出力曲线、并网条件；
- 用户负荷曲线、可靠性要求、电价承受力；
- 专线路径、电压等级、输送容量；
- 公共电网备用/备用费；
- 计量/结算/绿证；
- 防孤岛/保护/通信；
- 政策依据/备案/核准；
- 合同条款/责任边界/退出机制。

---

## 7. 合成算例（D 级）：10 kV 馈线承载力

> 本算例为合成数据，仅用于演示"热稳定—电压—保护"三类约束的取舍，不对应任何真实馈线、台区或项目。

### 7.1 场景

一条 10 kV 架空馈线，合成参数：

- 线路长度 5 km，R=0.17 Ω/km、X=0.35 Ω/km；
- 馈线额定容量 8 MVA；
- 现有负荷 3 MW，功率因数 0.95；
- 计划接入分布式光伏 6 MW；
- 配变总容量 5 MVA；
- 光伏逆变器功率因数可调范围 0.95 超前–0.95 滞后；
- 无储能时，午间光伏大发、负荷 1 MW。

### 7.2 三类约束

**（1）热稳定**

```text
午间反送 = 6 MW − 1 MW = 5 MW
馈线额定 8 MVA，反送负载率 = 5 / 8 = 62.5%
配变 5 MVA，反送负载率 = 5 / 5 = 100%
```

馈线热稳定尚可，但配变已到 100%，没有裕度；若光伏 7 MW，配变反送 6 MW，过载 120%。

**（2）电压抬升**

```text
R_total = 0.17 × 5 = 0.85 Ω
ΔU/U ≈ (−5 MW × 0.85 Ω) / (10 kV)² = −4.25%
```

末端电压抬升 4.25%。若首端电压偏高 3%，叠加后接近 +7.25%，越限。若光伏 8 MW、负荷 1 MW，反送 7 MW，抬升 5.95%，更容易越限。

**（3）保护**

- 光伏逆变器故障电流按 1.2 倍额定，6 MW 对应 0.415 kA；
- 馈线过流保护定值按负荷电流整定，可能对光伏反送不灵敏；
- 反送时方向元件可能误判；
- 防孤岛检测在多机并联下要现场验证；
- 重合闸时光伏可能未脱网，造成非同期。

### 7.3 承载力对比

| 约束 | 限值 | 当前 6 MW 光伏 | 结论 |
|---|---|---|---|
| 馈线热稳定 | 8 MVA | 反送 5 MW，62.5% | 通过 |
| 配变容量 | 5 MVA | 反送 5 MW，100% | 临界 |
| 电压抬升 | +7% | 4.25%（首端正常） | 通过但裕度小 |
| 保护 | 灵敏度/选择性 | 需校核 | 可能不通过 |
| 防孤岛 | 2 s 内断开 | 需多机验证 | 待试验 |

瓶颈是**配变容量、电压裕度和保护**，不是馈线热稳定。

### 7.4 提升方案

- **配变增容**：5 MVA → 6.3 MVA，反送负载率降到 79%；
- **储能**：午间充电 2 MW，反送降到 3 MW，配变负载率 60%，电压抬升降到 2.55%；
- **逆变器无功**：吸收无功，降低电压抬升，但会占用容量；
- **网络改造**：增大导线/缩短半径，降低 R；
- **限功率**：最后手段，影响收益；
- **保护改造**：方向/通信/防孤岛，确保反送工况可靠。

### 7.5 结论

- 承载力不是"配变容量"一个数，要同时看馈线、电压、保护、短路、电能质量；
- 储能和智能逆变器可以提升承载力，但要校核 SOC、P-Q 能力、保护；
- 可开放容量是动态的，项目立项前要重新查询；
- 接入后要监测电压、反送、保护动作，不能"并网即完事"。

---

## 8. 对投资、交易与运营的含义

### 8.1 投资

- 接入工程、网络改造、储能、无功补偿都是成本；
- 可开放容量不足可能导致项目延期/降容/增加投资；
- 反送限制/弃光影响收益；
- 配变/馈线增容的摊销方式要谈清楚；
- 绿电直连的备用费、过网费要进模型。

### 8.2 交易

- 分布式资源可以通过 VPP/聚合商参与市场；
- 分布式光伏、储能、充电桩的计量/结算方式不同；
- 绿电直连/绿证/绿电交易的绿电归属要明确；
- 反送/限功率会影响偏差与结算；
- 分布式聚合的基线、计量、控制能力是交易前提。

### 8.3 运营

- 监测电压、反送、负载率、谐波、不平衡；
- 预测光伏/负荷，优化储能充放电；
- 定期校核保护定值/防孤岛；
- 记录故障/孤岛/限功率事件；
- 与电网公司保持可开放容量/接入条件更新。

### 8.4 数据

- 可开放容量发布数据要留日期/来源；
- 电网拓扑、配变容量、负荷数据可能涉及隐私/安全；
- 监测数据要满足计量/结算/审计要求；
- 不要用未授权的电网数据做公开分析。

---

## 9. 常见错误（10 条）

1. **把可开放容量当永久额度**：它会随负荷、项目并网、检修、网络改造变化，立项前要重查。
2. **只看变压器容量，不看馈线/电压**：配变够，馈线可能过载；馈线够，末端电压可能越限。
3. **用铭牌容量算反送，忽略同时率**：分布式光伏不会所有台区同时满发，但午间同时率可能很高，要按场景算。
4. **忽略无功/电压抬升**：反送有功导致电压抬升，逆变器无功控制可以缓解，但不能无限吸收。
5. **以为分布式不需要保护**：分布式同样要防孤岛、过流、接地、重合闸配合。
6. **防孤岛只测单机**：多机并联、多品牌组合可能相互影响，必须现场验证。
7. **充电桩按同时满功率配变**：应按同时率、负荷曲线、有序充电能力校核，否则变压器长期低载或短时过载。
8. **V2G 把双向计量当单向**：正/反向电量、需量、容量电费、结算规则都不同。
9. **绿电直连只看电价，不看备用/过网费**：专线、备用、基金附加、责任边界都会影响经济性。
10. **接入后不监测，承载力不更新**：实际出力/负荷与预测偏差大，可开放容量会失真。

---

## 10. 待核实与未定事项

| 事项 | 状态 | 查证入口 |
|---|---|---|
| 各地可开放容量口径与发布周期 | 分地区、动态 | 电网公司营业厅/网上国网/省级文件 |
| 分布式光伏分类、备案与接入电压等级 | 政策演进 | 国家能源局/省级能源局现行文件 |
| 台区反送比例/配变负载率限制 | 分地区 | 电网公司接入细则、可开放容量说明 |
| 分布式防孤岛/保护/重合闸要求 | 分标准、分地区 | 并网标准、调度协议、检测报告 |
| 充电桩/ V2G 并网与计量规则 | 试点/演进 | 地方文件、电网公司、计量规程 |
| 绿电直连政策、过网费与备用费 | 演进中 | 国家/省级现行文件、电网公司 |
| 分布式聚合参与市场的准入/计量 | 分省 | 省级市场规则、VPP 细则 |
| 承载力的概率化评估方法 | 研究/试点 | 电网规划部门、科研机构 |

---

## 11. 与技能和其他笔记的分工

- **本文**：配电网约束 → 承载力/可开放容量 → 反送/电压/保护 → 光伏/储能/充电/V2G 差异 → 绿电直连，是"分布式项目为什么接不进去"的地基。
- [新能源项目开发与并网](新能源项目开发与并网-2026-11.md)：项目开发、机制电价、并网流程；本文展开配电网承载力。
- [并网运行考核与两个细则](并网运行考核与两个细则-2026-11.md)：并网考核、两个细则罚则。
- [无功、电压与电能质量](无功电压与电能质量-2026-11.md)：电压偏差、谐波、不平衡、暂降的限值与治理。
- [故障、保护与安全防御](故障保护与安全防御-2026-11.md)：保护四性、防孤岛、三道防线；本文讲配电侧适配。
- [虚拟电厂：聚合、调度与商业模式](虚拟电厂聚合调度与商业模式-2026-11.md)：分布式资源聚合、市场参与。
- [需求响应、车网互动与灵活性资源](需求响应、车网互动与灵活性资源-2026-11.md)：充电桩/V2G 的聚合与市场。
- [综合能源与零碳园区](综合能源与零碳园区-2026-11.md)：绿电直连、源网荷储、园区规划。
- [微网 EMS 优化调度](微网EMS优化调度-算法与工程-2026-11.md)：园区/微网的运行控制。
- 技能正文引用本文，不复述承载力计算与接入流程。

## 速查

```text
配网瓶颈：馈线热稳定、配变容量、电压、保护、短路、电能质量
承载力：不是固定数，分场景/分区域/分时序
可开放容量：动态发布，立项前重查，保留日期/来源
反送：反送功率 = 分布式出力 − 本地负荷 − 储能充电
电压抬升：ΔU/U ≈ (P R + Q X) / U²；低压 R 大，抬升更明显
治理：逆变器无功、储能、需求响应、分接头、网络改造、限功率
保护：方向、灵敏度、熔断器配合、重合闸、防孤岛、负序
分布式光伏：午间反送、电压抬升、配变过载
储能：吸收反送、削峰、需量、无功；校核 SOC/消防/保护
充电桩：同时率、谐波、不平衡、有序充电
V2G：双向计量、防孤岛、电池衰减、聚合调度
绿电直连：专线、源荷匹配、备用、过网费、计量、责任边界
口径铁律：接入容量以电网公司批复/可开放容量为准，不用铭牌拍脑袋
```