---
id: m-prov-sn
section: province
order: 9
level: core
kind: "知识模块"
title: "陕西电力市场：2026-09-25 新转正现货、储能容量电价与固定分时退出（2026 版）"
summary: "陕西现货 2026-09-25 正式（陕发改运行〔2026〕1329号，全国第 10 家）；2026 年 1-8 月报量报价出清 1121.64 亿 kWh、总装机 1.31 亿 kW；煤电容量 165 元/kW·年、独立储能 165/6h，2026 机制电价风 0.352 光 0.350 元/kWh（公示）。"
tags: ["陕西", "2026 新转正", "储能容量电价", "固定分时退出", "136 竞价", "关中控煤", "省间外送"]
cutoff: 2026-11-08
related: ["m-province","m-spot-b","m-spot-interprovincial","m-risk-credit","m-price-policy","m-cross-capacity","m-cross-ancillary","m-vpp-core"]
search: "陕西 电力市场 现货 正式 2026-09-25 陕发改运行〔2026〕1329号 805号 细则V1.0 0-1000 申报价格出清价格 15分钟节点边际电价 独立储能二选一 2026-09-24 第10家 全年无休 全电量出清 全主体参与 发改办体改〔2025〕394号 2025-01-01 连续结算 20个月 1329 1.31亿千瓦 6422万 1801万 4362万 47% 1121.64亿 6.3% 72台 3296万 366座 3213万 66.3% 35% 197% 534万千瓦 2760万 93% 受阻率2% 深调率29% 午间200万 火储联调11% 0.4元 165 6h 2026-08-01 2026-10-01 发改价格〔2026〕114号 陕发改价格〔2026〕924号 折算公式 136 0.3520 0.3500 6501个项目 115亿 62.7亿 52.3亿 0.23 0.3545 0.3545 12年 公示 全覆盖 固定分时 退出 2025-12-08 陕西省2026年电力市场化交易实施方案 陈旧口径 行业周报 试运行 新华社 陕西省政府网 中国电力报 中国新闻网 国家电网报"
summary_en: "Shaanxi spot market became formal on 2026-09-25 (Shaan Fa Gai Yun Xing [2026] No.1329, China's 10th): Jan-Aug 2026 bid-in clearing reached 112.164 TWh against 131 GW installed capacity; coal capacity payment 165 CNY/kW-yr and stand-alone storage 165/6h, while the 2026 mechanism price was published at 0.352 CNY/kWh for wind and 0.350 for solar."
confidence: mixed
foot: "2026-11 · 省级市场档案（P0）"
---
# 陕西电力市场：新转正现货、储能容量电价与固定分时退出（2026-11）

> 数据截止：2026-11-08｜定位：省级市场深度档案（P0，现货正式运行市场）
> 适用边界：本页只写陕西的省级增量，不重复全国 136、现货基本规则、1656 中长期规则与 976 结算规则。**陕西已于 2026-09-25 转正式运行**，个别 2026-11 行业周报仍列「试运行」属陈旧口径，不得据此改库（详见第 2 节与 Q1）。全国底座见文末「继续读」，具体交易、结算、法律意见以省级原文和合同为准。
> 用途：回答陕西「市场怎么运行、现货怎么报价、机制电价怎么算、储能/VPP 怎么参与、用户怎么买电、2026 年该看什么」六类问题。

---

## 0. 一页看懂

### 0.1 十条结论

1. **2026-09-25 已正式运行**：陕发改运行〔2026〕1329号《关于陕西电力现货市场转正式运行的通知》（2026-09-24 成文、09-25 零时生效），陕西成为全国第 10 家「全年无休、全电量出清、全主体参与」的省级现货市场（A，省发改委正式通知；B，省政府网/中国电力报/中国新闻网等权威报道）。
2. **陈旧口径必须排除**：个别 2026-11 行业周报/研究稿仍沿用《陕西省 2026 年电力市场化交易实施方案》（2025-12-08 印发）中「2026 年继续开展连续结算试运行」的表述，属转正前方案制定时点的旧口径（C）；本库以 1329 号正式通知（A）为准，**不得据此把陕西改回试运行**。
3. **煤电为基本盘、风光近半**：截至 2026-08 末陕西电力总装机 1.31 亿 kW，煤电 6422 万 kW，风电 1801 万 kW、光伏 4362 万 kW，风光合计占装机 47%（B，中国电力报 2026-09-29）。
4. **主体增速看用户侧**：截至 2026-09 统调燃煤电厂 72 台/3296 万 kW、新能源场站 366 座/3213 万 kW 全部报量报价，主体容量占比 66.3%、申报主体数量较 2025 年初 +35%；用户侧覆盖批发大用户与售电公司、主体数量 +197%（B，省政府网）。
5. **现货有量**：2026 年 1-8 月现货市场「报量报价」出清电量 1121.64 亿 kWh、同比 +6.3%（B）；该数是 8 个月报量报价出清电量，不是全年交易规模。
6. **两条容量线不能合并**：煤电容量电价 165 元/kW·年自 2026-10-01 起；电网侧独立新型储能 165 元/kW·年、以 6 小时为折算基准自 2026-08-01 起（陕发改价格〔2026〕924号），两个执行日与分母不同（B）。
7. **136 本轮补到公示结果**：2025-12-04 公示 2026 年度机制电价竞价出清结果，风电 0.3520、光伏 0.3500 元/kWh，6501 个项目入围、机制电量 115 亿 kWh，接近竞价上限 0.3545（C，**公示值，最终以省发改委正式结果为准**）；浅档案与状态总表此前标「待核实」。
8. **固定分时退出、全覆盖模式**：陕西是明确取消政府核定固定分时电价的 9 省之一且属「全覆盖」代表；2026 年市场化用户分时价格不再执行峰谷浮动，改由售电公司与电厂批发均价传导，最低电价主要出现在中午光伏大发时段（B/C）。
9. **储能与 VPP 已入场**：独立储能深度参与市场出清、日均充放电价差约 0.4 元/kWh；VPP「报量报价」入市；火储联调改造使统调火电综合调节性能整体提升约 11%（B，省政府网）。
10. **价格信号已见效**：统调火电受阻率降至 2% 以下、平均深调率降至 29%；「午谷晚峰」引导午间用电负荷增加约 200 万 kW；新能源最大出力 2760 万 kW、利用率稳定保持 93%（B）。

### 0.2 核心参数

| 维度 | 当前口径 | 级别/来源 |
|---|---|---|
| 省级现货 | 正式（2026-09-25 零时），全国第 10 家 | A |
| 转正文号 | 陕发改运行〔2026〕1329号，2026-09-24 成文 | A |
| 政策依据 | 发改办体改〔2025〕394号；省政府同意并报国家发改委、国家能源局备案 | A |
| 连续结算 | 2025-01-01 起、连续 20 个月（非试点省份率先） | A/B |
| 总装机 | 1.31 亿 kW（2026-08 末）；风光占比 47% | B |
| 现货出清电量 | 1121.64 亿 kWh（2026 年 1-8 月，+6.3%） | B |
| 煤电容量电价 | 165 元/kW·年，2026-10-01 起 | B |
| 独立储能容量 | 165 元/kW·年、6h 折算基准，2026-08-01 起 | B |
| 2026 机制电价 | 风 0.3520、光 0.3500 元/kWh（6501 个项目、115 亿 kWh，公示） | C |
| 现货申报/出清限价 | 0–1,000 元/MWh（申报/出清下限、上限 0、1 元/kWh，805号细则 V1.0 转载） | C；结算与偏差条款仍待核实 |
| 外送 | 大负荷高峰外送华东、西南最大电力 534 万 kW | B |
| 固定分时 | 已退出（市场化用户），全覆盖模式 | B/C |

### 0.3 市场边界与治理

| 维度 | 口径 |
|---|---|
| 电网 / 市场范围 | 国家电网，国网陕西省电力有限公司；「省间+省内」两级现货 |
| 交易机构 | 陕西电力交易中心有限公司 |
| 调度机构 | 国网陕西电力调度控制中心（国网陕西电力调控中心） |
| 监管部门 | 西北能源监管局、陕西省发展和改革委员会（省能源局） |
| 市场范围 | 统调燃煤电厂、具备技术条件的集中式新能源全部报量报价；用户侧批发大用户、售电公司全覆盖 |
| 现货状态 | 正式（2026-09-25）；全年无休、全电量出清、全主体参与 |
| 区域叠加 | 省间现货/跨区外送与省内现货两级协同；大负荷高峰外送华东、西南 |
| 特殊约束 | 「关中控煤」政策与现货市场衔接，在市场化体系下实现关中地区电煤消费总量管控 |

---

## 1. 市场结构与规模

### 1.1 2025–2026 体量

| 指标 | 2025 | 2026 安排/进展 | 级别 |
|---|---|---|---|
| 现货状态 | 2025-01-01 起连续结算试运行 | 2026-09-25 转正式运行（1329 号） | A |
| 现货出清电量 | 连续结算阶段（具体全年数待核实） | 1-8 月报量报价出清 1121.64 亿 kWh、+6.3% | B |
| 总装机 | 逐月增长（具体年末数待核实） | 1.31 亿 kW（2026-08 末） | B |
| 煤电装机 | 保供基本盘 | 6422 万 kW；容量电价 165 元/kW·年（10-01 起） | B |
| 风光装机 | 持续扩张 | 风电 1801 万、光伏 4362 万 kW，合计占比 47% | B |
| 报量报价主体 | 2025 年初为基期 | 容量占比 66.3%、主体数量 +35%；用户侧 +197% | B |
| 新能源出力 | 屡创新高 | 最大 2760 万 kW、利用率稳定 93% | B |
| 机制电量 | 2025-11 启动竞价、115 亿 kWh 规模 | 2025-12-04 公示 6501 个项目结果 | C |

> 口径差异提示：1121.64 亿 kWh 是 **2026 年 1-8 月「报量报价」出清电量**，不是全年交易规模，也不是全社会用电量；1.31 亿 kW 是全口径总装机，3296 万 kW 是「统调内燃煤机组」容量，3213 万 kW 是「具备技术条件的集中式新能源场站」容量——三者分母不同，66.3% 是「报量报价主体容量占统调容量」的比例，不能与 47% 装机占比相加。

### 1.2 主体结构

| 主体 | 数量（时点） | 交易含义 | 级别 |
|---|---|---|---|
| 统调燃煤机组 | 72 台、3296 万 kW（2026-09） | 全部报量报价，仍是保供与顶峰基本盘 | B |
| 集中式新能源场站 | 366 座、3213 万 kW（2026-09） | 具备技术条件者全部报量报价入市 | B |
| 报量报价主体 | 容量占比 66.3%、数量较 2025 年初 +35% | 发电侧报价覆盖面已过半 | B |
| 用户侧主体 | 批发大用户、售电公司全覆盖，数量 +197% | 2026 年主体增量的主要来源 | B |
| 独立储能 | 家数待核实；日均充放电价差约 0.4 元/kWh | 深度参与市场出清优化 | B |
| VPP | 家数待核实；已「报量报价」入市 | 新型主体起步，门槛待省级细则 | B |

> 结构性判断：陕西是「煤电 6422 万 kW 为基本盘 + 风光占比 47% + 用户侧全覆盖」的 2026 年新转正市场；用户侧主体数量增速（+197%）远快于发电侧容量增速（+35%），说明本轮扩容主要来自批发/零售用户入场，售电公司的曲线管理与风险控制能力成为竞争焦点。具体经营主体家数、售电公司数量本轮未核到省级披露，标待核实。

## 2. 时间线

| 时间 | 事件 | 级别 |
|---|---|---|
| 2022-11 | 陕西电力现货市场启动首次模拟试运行 | B |
| 2025-01-01 | 在全国非试点省份中率先启动连续结算试运行 | A/B |
| 2025-10-31 | 省发改委印发《陕西省深化新能源上网电价市场化改革实施方案》，增量竞价区间 0.23-0.3545 元/kWh | C |
| 2025-11-10 | 国网新能源云公示《2025-2026 年陕西省增量新能源项目机制电价竞价组织公告》，机制电量 115 亿 kWh | C |
| 2025-12-04 | 公示 2026 年度机制电价竞价出清结果：风 0.3520、光 0.3500 元/kWh，6501 个项目 | C |
| 2025-12-08 | 省发改委印发《陕西省 2026 年电力市场化交易实施方案》，风光上网电量全部进入市场 | C |
| 2026-01-27 | 发改价格〔2026〕114号《关于完善发电侧容量电价机制的通知》印发（国家层面依据） | B |
| 2026-07 | 陕发改价格〔2026〕924号印发，8 月 1 日起执行 | B |
| 2026-08-01 | 电网侧独立新型储能容量电价 165 元/kW·年、6h 基准起执行 | B |
| 2026-09-24 | 陕发改运行〔2026〕1329号成文 | A |
| 2026-09-25 | 陕西电力现货市场转正式运行（零时），全国第 10 家 | A |
| 2026-10-01 | 煤电容量电价 165 元/kW·年执行 | B |
| 2026-10-06 | 省政府网发布「陕西电力现货市场正式运行」消息 | B |

> 易混淆点（本页最关键）：**转正、容量电价、机制电价是三条线**——现货 09-25、煤电容量 10-01、储能容量 08-01、136 公示 2025-12-04。个别 **2026-11 行业周报/研究稿**仍引用《陕西省 2026 年电力市场化交易实施方案》（2025-12-08，转正前制定）里「2026 年继续开展连续结算试运行」的说法，把陕西列为试运行（C，行业稿口径）。这是**陈旧口径**：与陕发改运行〔2026〕1329号（A，省发改委正式通知）、省政府网 2026-10-06 消息（B）、中国电力报/中国新闻网/国家电网报等权威报道（B）直接冲突，**不得据此改库，也不得据此把本页状态写成试运行**。回答「陕西现货状态」时以正式通知与省政府网口径为准。

## 3. 交易品种与组织流程

| 品种 | 状态 | 本省要点 |
|---|---|---|
| 年度/多年中长期 | 运行 | 以中长期交易为主、现货交易为补充的完整市场体系（B，中国电力报） |
| 月度/月内中长期 | 运行 | 风光上网电量全部进入市场，新能源统筹机制电量比例合理参加中长期（C，2026 方案） |
| 日前现货 | 正式（2026-09-25） | 全年无休、全电量出清、全主体参与；报量报价主体容量占比 66.3% |
| 实时现货 | 正式（2026-09-25） | 与日前衔接；独立储能深度参与出清优化 |
| 省间/跨区外送 | 运行 | 「省间+省内」两级现货；大负荷高峰外送华东、西南最大 534 万 kW |
| 辅助服务 | 运行 | 调频辅助服务市场与现货协同联动；火储联调使统调火电调节性能 +11% |
| 容量 | 正式 | 煤电 165 元/kW·年（10-01 起）、独立储能 165/6h（08-01 起） |
| 机制电价 | 公示 | 2026 年度 115 亿 kWh、6501 个项目，风 0.3520、光 0.3500（C，公示） |
| 绿电/绿证 | 运行 | 具体规模待核实，不用邻省数值填空 |
| 零售 | 运行 | 固定分时退出、全覆盖模式；分时价格由批发均价传导 |
| VPP/需求响应 | 起步 | VPP「报量报价」入市；聚合门槛、品种与结算待省级细则 |

### 3.1 交易组织流程（省级/省间）

1. **中长期锁量锁价**：按 [1656 号框架](电力市场风险、信用与结算-2026-11.md) 组织年度、月度、月内交易；新能源按机制电量比例统筹，合理确定参加中长期的电量。
2. **日前报量报价**：统调燃煤机组与具备技术条件的集中式新能源全部报量报价，用户侧批发大用户、售电公司全覆盖申报，形成全电量出清边界。
3. **实时出清与省间协同**：实时市场与日前衔接；「省间+省内」两级现货协同，大负荷高峰外送华东、西南，偏差与两级市场分开核对。
4. **辅助服务与灵活性联动**：调频辅助服务市场与现货协同，火储联调改造、独立储能参与出清优化；「关中控煤」与现货衔接约束电煤消费总量。
5. **结算与容量分账**：按 976 号文 5/8/10 个工作日时点出核对版、正式依据与账单；煤电容量、储能容量、电能量、机制电价差价分账结算，储能容量按 6h 折算公式计算。

## 4. 现货设计

### 4.1 价格边界

| 口径 | 申报/出清边界 | 适用与级别 |
|---|---|---|
| 现货申报/出清限价 | 0–1,000 元/MWh（申报下限/上限 0、1 元/kWh，出清按申报执行） | 《陕西电力现货市场实施细则（V1.0）》陕发改运行〔2026〕805号（2026-06-30 印发），原句「申报价格、出清价格下限、上限分别为：0元/kWh、1元/kWh」；C（新浪转载，待省级正式文本核对）；《陕西省 2026 年电力现货市场连续运行工作方案》（2025-12-30）同口径，2027 年版征求意见稿维持 |
| 2026 机制电价竞价区间 | 0.23-0.3545 元/kWh | 2025-10-31 改革方案，C；是竞价上下限，不是出清价 |
| 储能容量电价折算 | 165 × （满功率连续放电时长 ÷ 6h），系数上限 1 | 陕发改价格〔2026〕924号，B；仅 6h 及以上拿全额 |
| 独立储能价差实绩 | 日均充放电价差约 0.4 元/kWh | 2026 年运行实绩，B，非限价参数 |

> 这是陕西页最容易写错的地方：**「现货限价」已核到 0–1,000 元/MWh（细则 V1.0·805号，C 级转载口径）**——原句为「申报价格、出清价格下限、上限分别为：0元/kWh、1元/kWh」，2025-12-30 连续运行工作方案同口径，2027 年版征求意见稿维持；仍待省级正式文本逐条核对，严禁用邻省规则或全国平均值填空。同时要分清四类数字：0–1,000 是**现货申报/出清限价**、0.23-0.3545 是**机制电价竞价上下限**、165 元/kW·年是**容量电价**、0.4 元/kWh 是**储能价差实绩**，互不替代；两个 165 的执行日（08-01 储能、10-01 煤电）与分母（6h 折算）也不同。

### 4.2 现货设计要点

| 要素 | 本省口径 | 交易含义 |
|---|---|---|
| 运行形态 | 全年无休、全电量出清、全主体参与（B） | 不是分时段结算或局部试点，参与面覆盖批发与零售用户 |
| 发电侧申报 | 燃煤 72 台、新能源 366 座全部报量报价，容量占比 66.3%（B） | 发电侧价格发现较充分，煤电与新能源同台 |
| 用户侧申报 | 批发大用户、售电公司全覆盖，主体 +197%（B） | 用户侧也进入申报体系，售电公司承担曲线与偏差 |
| 两级市场 | 「省间+省内」两级现货（B） | 外送 534 万 kW 与省内出清分开核对 |
| 调频协同 | 调频辅助服务与现货协同、火储联调 +11%（B） | 灵活性价值通过辅助服务与现货同时体现 |
| 政策衔接 | 「关中控煤」与现货有机衔接（B） | 市场化手段实现区域电煤消费总量管控 |
| 分时信号 | 「午谷晚峰」，午间负荷 +200 万 kW（B） | 固定分时退出后由市场形成价格曲线 |
| 出清粒度 | 实时市场出清形成每 15 分钟的节点边际电价（805号细则 V1.0 转载，C） | 日前「全电量申报、集中优化出清」；实时不再申报价格 |

### 4.3 价格特征

- 2026 年 1-8 月现货「报量报价」出清电量 1121.64 亿 kWh、同比 +6.3%（B，中国电力报）；这是 currently 可引的省级现货电量口径。
- 独立储能日均充放电价差约 **0.4 元/kWh**（B，省政府网/国网陕西 2026-09-28 总结），是储能参与出清的直接价格信号。
- 发电侧：高峰高价激励火电顶峰，统调火电受阻率降至 2% 以下；低谷低价引导平均深调率降至 29%（B）。
- 用户侧：「午谷晚峰」分时价格引导低价多用、高价错峰，午间用电负荷增加约 200 万 kW（B）。
- 新能源最大出力屡创新高、最大达 2760 万 kW，利用率稳定保持 93%（B）；现货出清均价与限价的具体数值待核实，不用单日价格推全年。

## 5. 中长期、合约与结算

- **全国底座**：中长期按 [1656 号框架](电力市场风险、信用与结算-2026-11.md) 组织，结算时点按 976 号文「5/8/10 个工作日」；本页不重复全国条款。
- **市场体系定位**：现货正式落地后，陕西形成「以中长期交易为主、现货交易为补充」的完整市场体系（B，中国电力报 2026-09-29）。
- **新能源全量入市**：《陕西省 2026 年电力市场化交易实施方案》（2025-12-08）明确风电、光伏（含分布式、领跑者、扶贫项目）上网电量全部进入市场，新能源发电企业应统筹考虑机制电量比例、合理参加中长期交易（C）。
- **机制电量规模**：2026 年度机制电量总规模 115 亿 kWh，其中风电 62.7 亿、光伏 52.3 亿 kWh；竞价申报充足率 120%（C，公示与公告口径）。
- **固定分时与批零传导**：2026 年市场化用户（批发、零售）分时价格不再执行峰谷浮动政策，售电公司代理用户电价主要由市场内全部售电公司与电厂间批发均价传导形成（B/C，中国能源网），「最低电价将主要出现在中午光伏大发时段」。
- **结算与考核**：全国 5/8/10 结算时限；陕西省级偏差考核、结算细则、合同曲线与结算参考点条款待补，不引用邻省 ±3%/±5% 类口径。
- **零售合同**：全覆盖模式下售电公司代理零售用户全部纳入，终端分时电价由市场交易价格传导；零售套餐须同时考虑中长期锁价、现货敞口、容量电费与偏差，不能按旧目录峰谷价测算。

## 6. 电价、零售与用户侧

### 6.1 电价拆层

| 层级 | 内容 | 本省关注点 |
|---|---|---|
| 上网/机制电价 | 2026 竞价风 0.3520、光 0.3500 元/kWh（公示） | 接近上限 0.3545；差价结算，非全电量锁定 |
| 现货电能量 | 报量报价全电量出清；限价待核实 | 「午谷晚峰」由市场形成，不再执行固定峰谷浮动 |
| 煤电容量电价 | 165 元/kW·年，2026-10-01 起 | 与储能容量分账，执行日不同 |
| 独立储能容量 | 165 元/kW·年 × 折算系数（6h 基准），2026-08-01 起 | 6h 及以上才拿全额 |
| 输配电价与线损 | 省级输配电价、上网环节线损、系统运行费 | 不随现货波动 |
| 政府性基金及附加 | 国家规定 | 居民、农业及代理购电用户不在此次分时改革范围 |
| 零售套餐 | 固定价、联动价、分时价、服务费 | 全覆盖模式，分时价格由批发均价传导 |

### 6.2 零售竞争

- 陕西是固定分时电价退出「全覆盖」模式的代表（与湖北并列）：售电公司代理零售用户全部纳入，终端分时电价由市场交易价格传导形成（B/C，中国能源网）。
- 取消的是「政府核定的工商业市场化用户固定分时电价」，**不是取消分时计价**：峰谷时段与价差改由市场供需动态形成；电网代理购电、居民、农业用电仍执行政府规定目录电价（B/C，百度百科为 D 级背景，仅作制度说明）。
- 政策依据为国家《电力中长期市场基本规则》（发改能源规〔2025〕1656号），2026-03-01 起对直接参与市场交易的经营主体不再人为规定分时电价水平与时段（A，制度背景，不代替省级文件）。
- **用户侧策略**：可调负荷把用电从晚峰移到中午光伏大发时段（午间负荷 +200 万 kW 已验证）；储能按约 0.4 元/kWh 日均充放电价差套利；VPP 聚合参与但门槛待核。
- **低价抢量风险**：固定分时退出后价差由市场形成并有波动性，依赖固定峰谷表「两充两放」的工商业储能模型失效，售电公司与储能须转向「现货套利+辅助服务+容量补偿」多收益叠加。

## 7. 新能源、储能与 VPP

### 7.1 机制电价

| 批次 | 结果 | 规模/备注 | 级别 |
|---|---|---|---|
| 改革方案（2025-10-31） | 增量竞价区间 0.23-0.3545 元/kWh | 《陕西省深化新能源上网电价市场化改革实施方案》 | C |
| 竞价公告（2025-11-10） | 机制电量 115 亿 kWh（风 62.7、光 52.3） | 申报主体为 2025-06-01 至 2026-12-31 全容量并网项目 | C |
| 2026 年度出清公示（2025-12-04） | 风电 0.3520、光伏 0.3500 元/kWh | 6501 个项目（光 6433、风 68），接近上限 0.3545 | C（公示） |
| 存量 / 2027 批次 | 待核实 | 不与 2026 公示结果混用 | — |

- **状态说明**：0.3520/0.3500 是 2025-12-04 国网新能源云公示的**出清结果公示值**，最终以省发改委正式结果与项目清单为准（C）；浅档案与状态总表此前标「136 待核实」，本轮补到公示结果但仍不升级为 A/B 级正式结论。
- **接近上限而非下限**：竞价上限 0.3545、下限 0.23 元/kWh，风电 0.3520、光伏 0.3500 均贴近上限，与甘肃 0.1954 元/kWh 触底出清形成鲜明对照，**不能用甘肃的低价逻辑推陕西**（C）。
- **执行与比例**：项目执行年限均为 12 年；机制电量比例集中式光伏 69.93% 或 90%、分散式光伏约 90%、集中式陆上风电 18.88%-90%（多数 49.78%）、分散式陆上风电 49.78%（C，行业转述公示清单）。
- **对项目**：机制电价是差价结算，不是把全部电量按 0.352 锁死；剩余电量仍面对现货与中长期，收益须同时看机制电量比例、现货捕获价与容量/辅助服务收入。

### 7.2 电源结构与特色

- 截至 2026-08 末总装机 1.31 亿 kW，煤电 6422 万 kW 仍是保供基本盘，风电 1801 万 kW、光伏 4362 万 kW 合计占比 47%（B，中国电力报）。
- 截至 2026-09，统调燃煤机组 72 台/3296 万 kW、集中式新能源场站 366 座/3213 万 kW 全部报量报价，主体容量占比 66.3%（B）。
- 新能源最大出力最大达 2760 万 kW、利用率稳定保持 93%；「午谷晚峰」分时价格引导午间负荷增加约 200 万 kW（B）。
- 外送与受端并存：「省间+省内」两级现货，大负荷高峰期外送华东、西南等地最大电力 534 万 kW，支援全国保供（B）。
- 「关中控煤」与现货市场有机衔接，在市场化体系下实现关中地区电煤消费总量管控，是陕西特有的政策与市场耦合点（B）。
- 调频与灵活性：统筹调频辅助服务市场与现货协同，激励火电火储联调改造，统调火电综合调节性能整体提升约 11%，受阻率降至 2% 以下（B）。

### 7.3 储能与容量

- 陕发改价格〔2026〕924号《关于电网侧独立新型储能容量电价有关事项的通知》（2026-07 印发、08-01 起执行），承接发改价格〔2026〕114号（2026-01-27 印发），容量电价 165 元/kW·年（含税），以全年最长净负荷高峰持续时长（暂定 6 小时）为折算基准（B，澎湃新闻）。
- 折算公式：**实际可得容量电价 = 165 元/kW·年 ×（电站满功率连续放电时长 ÷ 6h）**，折算系数上限为 1，只有 6h 及以上时长储能可拿全额；行业解读称 165 元/kW·年是系统给的「底薪」（B/C）。
- 煤电容量电价 165 元/kW·年自 2026-10-01 起执行（B）；与储能 165 数值相同但机制、分母、执行日都不同，不能合并为一项收入。
- 准入清单：截至澎湃报道时，决定企业能否拿到容量电费的**项目准入清单仍未对外发布**，已备案/并网前期项目在等窗口期（B/C），属待核事项。
- 参与方式：805 号细则 V1.0 转载口径为独立储能「现货/调频二选一」、可分劈容量"分体复用"（C，待省级正式文本核对）；收益测算不能同时叠加现货与调频两条线。
- 运行实绩：独立储能深度参与市场出清优化，日均充放电价差约 0.4 元/kWh（B）；但「峰谷价差收益有限、辅助服务市场盘子偏小」，单靠容量电价不足以支撑健康盈利（C，行业稿口径）。

### 7.4 VPP

| 类型/文件 | 参与品种 | 关键门槛 | 备注 |
|---|---|---|---|
| VPP「报量报价」入市（国网陕西 2026-09-28 总结） | 现货、辅助服务（品种待细则） | 聚合容量/调节能力门槛待核 | B，已入场但细则未闭环 |
| 独立储能 | 现货出清优化、调频辅助服务 | 容量电价 165/6h 折算、项目准入清单 | 日均价差约 0.4 元/kWh；B |
| 火储联调（火电+储能） | 调频辅助服务、现货 | 统调火电综合调节性能 +11% | 与现货协同联动；B |
| 需求响应/VPP 专项细则 | 待核实 | 待核实 | 未取到省级专项文件，不用邻省门槛填空 |

- 陕西 VPP 已从「概念」进入「报量报价入市」，但聚合容量下限、可参与品种、结算与考核未取到省级正式条款，标待核实；不得套用海南 1 MW/1 h、辽宁 10 MW 等外省门槛。
- 固定分时退出后，VPP 与工商业储能的收益逻辑从「固定峰谷价差套利」转向「现货套利 + 辅助服务 + 容量补偿 + 需求响应」多收益叠加，对运营算法与策略要求更高（B/C）。

## 8. 市场主体与竞争格局

- **发电侧**：煤电 72 台/3296 万 kW 与新能源 366 座/3213 万 kW 全部报量报价，容量占比 66.3%；高峰顶峰、低谷深调（平均 29%）成为煤电常态，新能源最大出力 2760 万 kW、利用率 93%（B）。
- **用户侧**：批发大用户、售电公司申报全覆盖，主体数量较 2025 年初 +197%；「午谷晚峰」信号下用户主动错峰，午间负荷 +200 万 kW（B）。
- **售电侧**：固定分时退出、全覆盖模式把批发均价直接传导到零售终端；售电公司竞争关键从「拿低价电量」转向负荷预测、曲线管理、偏差控制与套餐设计，具体家数与盈亏数据待核实。
- **新型主体**：独立储能（日均价差约 0.4 元/kWh）、VPP（报量报价入市）、火储联调项目已入场，但准入门槛、主体家数与结算考核未闭环（B）。
- **格局判断**：陕西是 2026 年新转正、煤电与风光近乎平分装机、用户侧刚刚大规模入场的市场，规则细节仍在补；「省间外送 + 关中控煤 + 储能容量电价」是区别于其他新转正省份的三条特有线索。

## 9. 交易策略与风险清单

### 9.1 四类主体策略

**发电企业**
- 煤电把收益拆成「电能量 + 165 元/kW·年容量（10-01 起）+ 调频/辅助服务」，关注高峰顶峰与低谷深调 29% 的灵活性价值。
- 新能源按机制电量比例统筹中长期与现货：2026 公示机制价风 0.3520、光 0.3500 元/kWh 接近上限，但只是差价结算部分，剩余电量仍暴露于「午谷晚峰」价格。
- 报价前核对两级市场（省间外送 534 万 kW）、关中控煤约束、检修与风光预测；不要用甘肃/蒙西的限价参数填陕西的空。

**售电公司**
- 全覆盖模式下零售分时价格由批发均价传导，套餐要覆盖中长期锁价、现货敞口、容量电费分摊与偏差；固定峰谷表已不能用来测算。
- 按用户曲线分层定价：可调负荷、储能用户、连续生产用户分别设计，对偏差大者提高保证金或限制套餐。
- 关注「最低电价出现在中午光伏大发时段」的信号，引导用户移峰，同时防范晚峰高价与批零倒挂；具体盈亏与家数待核。

**独立储能**
- 先算容量：165 元/kW·年 ×（放电时长 ÷ 6h），6h 及以上才拿全额；确认项目是否在准入清单内（清单未发布，待核）。
- 收益分「现货价差（日均约 0.4 元/kWh）、调频辅助服务、容量补偿」三线测算，避免重复计算；固定分时退出后「两充两放」旧模型失效。
- 关注现货限价、结算与偏差省级细则落地；不要用 165 元/kW·年 直接当成每度电收入。

**用户/VPP**
- 可调负荷把用电移到中午光伏大发时段（午间 +200 万 kW 已验证），大用户直接参与批发/现货需交易能力，中小用户通过售电公司更现实。
- VPP 报量报价入市，但聚合门槛、品种、结算与考核待省级细则；注册不等于可参与全部品种。
- 固定分时退出后，用户侧不同套餐的市场敞口差异扩大，签零售合同时必须明确分时价格形成方式与偏差条款。

### 9.2 风险清单

- **状态陈旧口径**：个别 2026-11 行业周报仍把陕西列为「连续结算试运行」（C），与 1329 号正式通知（A）冲突，不得据此改库或改写本页状态。
- **现货限价核对**：0–1,000 元/MWh 来自 805 号细则 V1.0 的 C 级转载原句，引用时注明「待省级正式文本核对」；严禁用甘肃 40-650、蒙西 -50/1500 或全国平均值代填。
- **两个 165 混用**：煤电 165（10-01 起）与储能 165/6h（08-01 起）机制、分母、执行日不同，不能合并成一项收入。
- **136 公示当终值**：0.3520/0.3500 是 2025-12-04 公示值，最终以省发改委正式结果为准；也不要拿甘肃 0.1954 推陕西。
- **容量当度电收入**：165 元/kW·年是容量电价并按 6h 折算，不是每度电固定收益；准入清单未发布前收益测算要留余量。
- **固定分时误读**：退出的是政府核定的固定分时，不是取消分时计价；居民、农业、代理购电不在此列。
- **VPP 只看入市**：报量报价入市不等于聚合门槛、品种、结算与考核已闭环。
- **单日价格推全年**：0.4 元/kWh 是储能日均充放电价差实绩，1121.64 亿 kWh 是 1-8 月出清电量，都不能当全年均价或规模。

## 10. 十个问答

**Q1：陕西现货到底正式了吗？有周报说还在试运行？**
A：**已正式**。陕发改运行〔2026〕1329号决定自 2026-09-25 起转正式运行（A），省政府网 2026-10-06 消息、中国电力报/中国新闻网/国家电网报等权威报道一致（B）。个别 2026-11 行业周报沿用《陕西省 2026 年电力市场化交易实施方案》（2025-12-08，转正前制定）的「继续连续结算试运行」表述，属陈旧口径（C），**不得据此改库**。

**Q2：转正文号和依据是什么？**
A：陕发改运行〔2026〕1329号，2026-09-24 成文、09-25 零时生效；依据发改办体改〔2025〕394号，经省政府同意并报国家发改委、国家能源局备案（A）。此前 2025-01-01 起连续结算 20 个月。

**Q3：陕西现货限价是多少？**
A：申报、出清均为 **0–1,000 元/MWh**：805 号细则 V1.0 原句「申报价格、出清价格下限、上限分别为：0元/kWh、1元/kWh」，出清按申报执行（C 级转载，待省级正式文本核对；《陕西省 2026 年电力现货市场连续运行工作方案》同口径，2027 年版征求意见稿维持）。另注意区分：机制电价竞价区间 0.23-0.3545 元/kWh（C）、容量电价 165 元/kW·年（B）、储能价差约 0.4 元/kWh（B）都不是现货限价。

**Q4：容量电价 165 元/kW·年从什么时候执行？**
A：两条线：煤电 165 元/kW·年自 2026-10-01 起；电网侧独立储能 165 元/kW·年、6h 折算基准自 2026-08-01 起（陕发改价格〔2026〕924号，承接发改价格〔2026〕114号）。两个日期不能混。

**Q5：独立储能 165/6h 怎么算？**
A：实际可得容量电价 = 165 ×（电站满功率连续放电时长 ÷ 6h），折算系数上限 1，只有 6h 及以上储能可拿全额（B）；项目准入清单截至报道时仍未发布，属待核。

**Q6：陕西 136 机制电价多少？**
A：2025-12-04 公示的 2026 年度出清结果为风电 0.3520、光伏 0.3500 元/kWh，6501 个项目、115 亿 kWh，接近竞价上限 0.3545（C，**公示值，最终以省发改委正式结果为准**）；浅档案与状态总表此前标「待核实」，本轮补到公示结果。存量与 2027 批次仍待核实。

**Q7：固定分时电价退出意味着什么？**
A：陕西是 9 个明确取消省份之一且为「全覆盖」模式：2026 年市场化用户分时价格不再执行峰谷浮动，改由售电公司与电厂批发均价传导，最低价主要在中午光伏大发时段（B/C）。取消的是「固定」不是「分时」，居民、农业、代理购电不受影响。

**Q8：储能和 VPP 怎么参与？**
A：独立储能深度参与现货出清优化、日均充放电价差约 0.4 元/kWh，并可按 165/6h 拿容量电价；VPP 已「报量报价」入市、火储联调使统调火电调节性能 +11%（B）。但聚合门槛、品种、结算与考核待省级细则，不用外省数值填空。

**Q9：陕西与省间/外送是什么关系？**
A：「省间+省内」两级现货协同，大负荷高峰期外送华东、西南等地最大电力 534 万 kW（B）；省内还有「关中控煤」与现货衔接的特殊约束，外送与省内出清分开核对。

**Q10：陕西 2026 年最该看什么？**
A：省级现货正式规则（限价、偏差、结算）落地、1329 号后配套细则、136 公示结果的正式文与 2027 批次、煤电/储能容量电价清算与项目准入清单、固定分时退出后零售套餐与代理购电衔接、VPP 与辅助服务细则。

## 11. 官方来源与观察清单

### 11.1 来源台账

| 来源 | 用途 | 级别 |
|---|---|---|
| [陕西省发改委：转正式运行通知全文](https://sndrc.shaanxi.gov.cn/zfxxgk/zc/fgwj/sfzggwwj/2026/202609/t20260924_3698882.html) | 陕发改运行〔2026〕1329号、2025-01 起连续结算、发改办体改〔2025〕394号 | A |
| [陕西省人民政府：陕西电力现货市场正式运行](https://www.shaanxi.gov.cn/xw/sxyw/202610/t20261006_3700921.html) | 第 10 家、72 台/3296 万 kW、366 座/3213 万 kW、66.3%、+197%、534 万 kW、0.4 元、2760 万 kW、93% | B |
| [新浪财经：今日行业动态（805 号细则 V1.0 摘录）](https://finance.sina.cn/2026-07-03/detail-inifpqku2372590.d.html) | 四项细则文号、「申报价格、出清价格下限、上限分别为：0元/kWh、1元/kWh」原句、15 分钟节点边际电价、储能现货/调频二选一 | C |
| [中国能源新闻网/中国电力报：转入正式运行](https://www.cpnn.com.cn/epaper/index.html?bc=01&articleId=2104739226753957888&time=20260929) | 第 10 个、1.31 亿 kW、6422/1801/4362 万 kW、47%、1121.64 亿 kWh、+6.3% | B |
| [中国电力报转载：1329 号全文](https://news.qq.com/rain/a/20260925A09RYV00) | 文号与通知全文复核 | B |
| [中国新闻网：陕西电力现货市场正式运行](https://m.chinanews.com/wap/detail/cht/zw/457420.shtml) | 央媒复核「全年无休、全电量出清、全主体参与」 | B |
| [国家电网报（国研网摘要）：转入正式运行](https://guoyanwang.clcn.net.cn/DRCNet.Mirror.Documents.Web/DocSummary.aspx?DocID=8346865&leafID=3047) | 09-25 零时、第 10 个 | B |
| [国家能源集团报：转入正式运行](https://epaper.ceic.com/pad/content/202610/09/content_24444.html) | 转正事实复核 | B |
| [CNESA：全国第十个现货市场](https://research.cnesa.org/report/info/detail/?id=7220) | 09-25 零时、独立储能参与出清 | C |
| [北极星：2026 机制电价竞价结果公示](https://news.bjx.com.cn/html/20251204/1472992.shtml) | 风 0.3520、光 0.3500、6501 个项目、115 亿 kWh、0.23-0.3545 | C |
| [新浪财经：机制电价出炉](https://finance.sina.com.cn/roll/2025-12-04/doc-infzrvma8493610.shtml) | 机制电量比例、12 年执行期、充足率 120% | C |
| [北极星陕西专题：2026 交易实施方案](https://guangfu.bjx.com.cn/topics/shanxi_1/) | 2025-10-31 改革方案、11-10 竞价公告、12-08 交易方案 | C |
| [中国能源网：多地取消固定分时电价](https://www.cnenergynews.cn/article/4Rijdppc2CU) | 9 省名单、陕西全覆盖模式、批发均价传导、1656 号文背景 | B/C |
| [澎湃新闻：陕西储能容量电价](https://m.thepaper.cn/newsDetail_forward_33823643) | 陕发改价格〔2026〕924号、165/6h 折算公式、114 号文、准入清单未发布；含陈旧「继续试运行」表述 | B/C |
| [储能与电力市场（新浪转载）：独立储能价差](https://k.sina.com.cn/article_5952915705_162d248f906703q6sk.html?loc=21) | 0.4 元/kWh 日均价差、国网陕西 09-28 总结 | C |
| [省级市场状态表](省级市场状态表-2026-11.md) | 33 市场横向对照、转正生效日排序 | B |

### 11.2 观察清单

- 省级现货正式规则全文与 805 号细则 V1.0 原文（限价 0–1,000 元/MWh 现为 C 级转载）、结算与偏差考核条款、独立储能「现货/调频二选一」的正式表述。
- 1329 号转正式运行后的配套细则、结算运营方案与零售市场联动安排。
- 2026 年度机制电价竞价结果的省发改委正式文与项目清单（现为 2025-12-04 公示值）；存量项目价格与 2027 批次方案。
- 煤电容量电价 165 与独立储能 165/6h 的清算细则、项目准入清单发布、6h 折算实测。
- 固定分时退出后用户侧套餐、代理购电衔接与批零传导的省级原文（现为 C 级名单/媒体口径）。
- VPP 聚合容量/调节能力门槛、可参与品种、结算与考核的省级专项细则。
- 对个别 2026-11 行业周报「试运行」陈旧口径的持续监测：若再见，仍以 1329 号与省政府网口径为准，不改库。

## 12. 继续读

- [省级市场状态总表](省级市场状态表-2026-11.md)
- [省间与跨区交易](省间与跨区交易-2026-11.md)
- [电力市场风险、信用与结算](电力市场风险、信用与结算-2026-11.md)
- [新能源项目开发与并网](新能源项目开发与并网-2026-11.md) · [储能投资与运营](储能投资与运营-2026-11.md) · [虚拟电厂聚合调度与商业模式](虚拟电厂聚合调度与商业模式-2026-11.md)
- [电力现货市场101问-A-基础与价格机制](电力现货市场101问-A-基础与价格机制.md) · [辅助服务与平衡市场对照](辅助服务与平衡市场对照-2026-11.md) · [索引与口径](索引与口径-2026-11.md)
