---
id: m-prov-qh
section: province
order: 30
level: core
kind: "知识模块"
title: "青海电力市场：高比例清洁能源、送出省与连续结算试运行（2026 版）"
summary: "青海自 2025-11-01 起连续结算试运行（节点待核实、未转正）；截至 2025-10 新能源装机 5,574.917 万 kW、占全省电源装机 72.13%，风光水发电量占比约 9 成；发电侧可靠容量补偿 2026 年统一标准 185 元/kW·年（2026-07-07 施行，原 C 级）；首轮机制电价风光均按上限 240 元/MWh 出清。"
tags: ["青海", "连续结算试运行", "清洁能源", "送出省", "发电侧可靠容量补偿185", "光伏", "水电", "P2"]
cutoff: 2026-11-08
related: ["m-province","m-spot-b","m-spot-interprovincial","m-risk-credit","m-price-policy","m-cross-capacity","m-cross-ancillary","m-vpp-core"]
search: "青海 电力市场 连续结算试运行 2025-10-28 2025-11-01 青海省发改委 三部门 规则汇编V6.0 青海电力交易中心 新华网青海 55749.17兆瓦 72.13% 太阳能50% 水电21% 风电18% 火电7% 2025年1-9月 风光水9成 780.3亿千瓦时 84.7% 22个省区市 1876万千瓦时 2025-12-08 2026年中长期交易方案 青能运行〔2025〕209号 1074亿 1326亿 485亿 166亿 675亿 1454亿 946亿 380亿 128亿 D-2 80-650元/兆瓦时 0.08元/千瓦时 819家 288座 95座 3座 1.61亿 55% 20% 25% 338.1 280.8 104.5 205.8 365.5 独立储能 报量报价 185元/千瓦·年 发电侧可靠容量补偿机制 2026-07-07 0.92 五年 青能新能〔2025〕158号 第四监管周期输配电价 240元/MWh 22.41亿 5.43亿 11.25亿 150元/MWh 第二轮竞价 2025-11-12 行业汇总口径 待省级通知确认"
summary_en: "Qinghai has been in continuous settlement trial operation since 2025-11-01 (start date pending provincial confirmation, not yet formal): by October 2025 new-energy capacity reached 55,749.17 MW or 72.13% of provincial installed capacity, with wind, solar and hydro accounting for about 90% of generation; the 2026 generation-side reliable capacity compensation is set at a uniform 185 CNY/kW-yr (effective 2026-07-07, formerly a C-grade figure), and the first mechanism-price auction cleared both wind and solar at the 240 CNY/MWh cap."
confidence: mixed
foot: "2026-11 · 省级市场薄档案（P2）"
---
# 青海电力市场：高比例清洁能源、送出省与连续结算试运行（2026-11）

> 数据截止：2026-11-08｜定位：省级市场深度档案（P2，连续结算试运行、未转正）
> 适用边界：本页只写青海的省级增量，不重复全国 136、现货基本规则、1656 中长期规则与 976 结算规则，全国底座用「继续读」链接指向。**上一轮真实性复核结论保留：青海为连续结算试运行（节点待核实），江西、河南、青海的连续结算状态来自行业汇总（C 级），必须以省级通知为准，不能写成官方确认的正式运行；185 元/kW·年不是现货价，新能源消纳与本页容量数字是两条线。**本轮检索到青海省发改委等三部门通知、新华网青海频道关于连续结算试运行的记载（A/B 级），但这些来源同样表述为「连续结算试运行」，不构成「已转正」；C 级来源一律标注「行业汇总口径，待省级通知确认」。
> 用途：回答青海「市场怎么运行、现货怎么报价、机制电价怎么算、储能/VPP 怎么参与、用户怎么买电、2026 年该看什么」六类问题。

---

## 0. 一页看懂

### 0.1 十条结论

1. **状态是连续结算试运行、未转正**：青海省发改委等三部门通知安排 2025-10-28 起连续试运行、2025-11-01 起结算试运行（B/C，太阳能发电网转载），但连续结算状态上一轮复核归为「行业汇总口径，待省级通知确认」（C），本页不写成官方确认的正式运行。
2. **装机 72.13% 是新能源**：截至 2025-10 青海风电光伏装机 55,749.17 MW（5,574.917 万 kW），占全省电源装机 72.13%；太阳能 50%、水电 21%、风电 18%、火电 7%（C，北极星研究口径）。
3. **风光水发电量约 9 成**：2025 年 1–9 月青海风电、光伏及水电发电量占比达 9 成，火电仅 1 成（C，北极星）；高比例清洁能源决定现货价格长期偏低。
4. **典型送出省**：「十四五」以来至 2025-09 新能源市场化外送电量 780.3 亿 kWh、占总发电量 84.7%，较「十三五」末增长 79.5%（B/A，新华网青海频道）。
5. **报价范围 80–650 元/MWh**：青海结算试运行发电侧申报和出清报价范围 80–650 元/MWh、用户侧不报量不报价，报价主要集中在 80 元/MWh（B，青海电力交易中心通报）；下限另有省发改委 2026-03 通知「现货申报、出清下限取 0.08 元/千瓦时」的 A 级佐证。
6. **11 月实时出清均价**：2025-11 实时市场日均出清电量 1.61 亿 kWh，火电 338.1、风电 280.8、光伏 104.5、用户 205.8 元/MWh，独立储能充放电价差 365.5 元/MWh（B，北极星转载通报）。
7. **185 元/kW·年是容量补偿不是现货价**：《青海省发电侧可靠容量补偿机制》2026-07-07 施行、有效期五年，2026 年统一标准 185 元/千瓦·年、容量供需系数 0.92（A/C，青海省发改委提案答复函/媒体转载）；原 C 级线索已核到省级文件。
8. **首轮机制电价按上限 240 元/MWh 出清**：青海首轮竞价因申报不足下调规模后，风光均按上限价 240 元/MWh 出清（C，北极星研究口径）；第二轮光伏下限从 180 降至 150 元/MWh。
9. **2026 中长期方案 1,454 亿 kWh**：青能运行〔2025〕209号预计 2026 年市场化交易电量总规模 1,454 亿 kWh，含外送 380 亿、外购 128 亿 kWh（C/B，国际电力网转载）。
10. **外送扩至 22 个省区市**：2025-12-08 起青海绿电首次送东北，累计 1,876 万 kWh，中长期交易范围扩展至 22 个省区市（B/A，新华网青海频道）。

### 0.2 核心参数

| 维度 | 当前口径 | 级别/来源 |
|---|---|---|
| 现货状态 | 连续结算试运行（2025-10-28 连续试运行、11-01 结算试运行报道口径；节点待核实，未转正） | B/C（行业汇总口径，待省级通知确认） |
| 新能源装机 | 55,749.17 MW，占全省电源装机 72.13%（2025-10） | C（北极星研究口径） |
| 电源结构 | 太阳能 50%、水电 21%、风电 18%、火电 7%（2025-10） | C |
| 发电侧可靠容量补偿 | **185 元/kW·年**（2026 统一标准，2026-07-07 施行，有效期五年；容量供需系数 0.92） | A/C（原 C 级线索，现有省级文件确认） |
| 发电侧报价范围 | 80–650 元/MWh；用户侧不报量不报价；下限 80 元/MWh 另有省发改委通知 A 级佐证 | B（通报）+ A（fgw.qinghai.gov.cn 2026-03 通知） |
| 2025-11 实时出清均价 | 火电 338.1、风电 280.8、光伏 104.5、用户 205.8 元/MWh | B（北极星转载通报） |
| 首轮机制电价 | 风光均 240 元/MWh（上限出清） | C（行业汇总口径，待省级通知确认） |
| 2026 市场化交易规模 | 预计 1,454 亿 kWh（含外送 380 亿、外购 128 亿） | C/B（交易方案，预计值） |
| 新能源外送 | 780.3 亿 kWh，占总发电量 84.7%（至 2025-09，「十四五」以来累计） | B/A（新华网青海频道） |
| 中长期交易范围 | 22 个省区市（2025-12 起） | B/A |
| 现货申报/出清限价 | 出清按报价范围 80–650 元/MWh 执行（通报口径，C）；正式限价表待核实，下限 0.08 元/kWh 有 A 级佐证 | C/A |

### 0.3 市场边界与治理

| 维度 | 口径 |
|---|---|
| 电网 / 市场范围 | 国家电网，国网青海省电力有限公司；省级市场，同时是西北/跨区送出省 |
| 交易机构 | 青海电力交易中心有限公司（与北京、吉林「三网」联动） |
| 调度机构 | 国网青海电力调度控制中心 |
| 监管部门 | 西北能源监管局、青海省发展改革委、青海省能源局 |
| 市场范围 | 发电侧除保障性、直流配套电源及水电外全部参与现货；用户侧含直接交易用户、售电公司、电网代理购电用户（B/C） |
| 现货状态 | 连续结算试运行（节点待核实，未转正）；连续结算状态为行业汇总口径，待省级通知确认（C） |
| 区域叠加 | 无区域统一出清叠加；省间/跨区外送是核心特征，中长期范围扩至 22 个省区市（B/A） |
| 规则体系 | 《青海电力现货市场连续结算试运行方案》+《青海电力现货市场规则汇编 V6.0》（C/B，通知附件） |

---

## 1. 市场结构与规模

### 1.1 2025–2026 体量

| 指标 | 2025 | 2026 安排/进展 | 级别 |
|---|---|---|---|
| 市场化交易电量总规模 | 未核到全年结算总量 | 预计 1,454 亿 kWh（交易方案预计值） | C/B |
| 省内发电侧交易电量 | 未核到 | 预计 946 亿 kWh（水电 368 / 火电 166 / 新能源 412） | C/B |
| 外送 / 外购电量 | 「十四五」以来累计外送 780.3 亿 kWh（至 2025-09） | 预计外送 380 亿、外购 128 亿 kWh | B/A、C/B |
| 电网用电量 / 上网电量 | 未核到 | 预计用电 1,074 亿、上网 1,326 亿 kWh | C/B |
| 现货实时日均出清电量 | 1.61 亿 kWh（2025-11）；1.5613 亿 kWh（2025-07 第三次） | 连续结算试运行延续 | B/C |
| 现货参与主体 | 819 家（2025-07 第三次）；11 月 9 台燃煤、288 座光伏、95 座风电、3 座储能 | 应进则进、能参尽参 | B |
| 装机 | 新能源 55,749.17 MW，占 72.13%（2025-10） | 新能源装机延续增长 | C |
| 机制电量（首轮竞价） | 原计划 22.41 亿 kWh，下调为风 5.43 / 光 11.25 亿 kWh | 第二轮竞价 2025-11-12 启动 | C |

> 口径差异：1,454 亿 kWh 是 2026 年「市场化交易电量总规模（预计值）」，含省内发电侧 946 亿、外购 128 亿、外送 380 亿 kWh；1,074 亿 kWh 是「用电量（不含自发自用和厂用电）」、1,326 亿 kWh 是「上网电量」，三者口径不同、不可相加。780.3 亿 kWh 是「十四五」以来至 2025-09 的累计市场化外送电量（占总发电量 84.7%），不是年度值。1.61 亿 kWh 是 2025-11 现货实时「日均」出清电量，不是月度或年度总量。青海未核到 2025 年省级「交易规模/结算电量/全社会用电量」正式全年数，引用时必须写明是哪一个。

### 1.2 主体结构

| 主体 | 数量（时点） | 交易含义 | 级别 |
|---|---|---|---|
| 第三次结算试运行参与主体 | 819 家（2025-07） | 发电侧除直流配套电源外全部参与出清 | C/B（通报转载） |
| 燃煤电厂 / 机组 | 4 座（2025-07）；9 台机组（2025-11） | 火电占比低、承担顶峰与调节 | C/B |
| 光伏电站 | 148 座（2025-07）；288 座（2025-11） | 现货出清电量占比最高 | C/B |
| 风电场 | 56 座（2025-07）；95 座（2025-11） | 与光伏共同构成新能源主体 | C/B |
| 独立储能 | 1 座（2025-07）；3 座（2025-11） | 报量报价参与现货 | C/B |
| 用户 / 售电公司 | 431 家用户（2025-07）；22 家直接交易用户 + 34 家售电公司（2025-11） | 用户侧不报量不报价 | C/B |
| 注册经营主体总数 | 待核实 | 未核到省级正式总数 | — |

> 结构性判断：青海现货参与主体以新能源场站为绝对多数（2025-11 为 288 座光伏 + 95 座风电，C/B），火电仅 9 台机组、独立储能 3 座；这与广东 14 万家主体、河南 4 万家主体是完全不同的「电源型、送出型」市场结构。两次通报的主体家数不同（7 月 819 家、11 月分类口径），是试运行范围逐步扩大的结果，不是统计矛盾；注册经营主体总数未核到（待核实），不得用邻省数字填空。

## 2. 时间线

| 时间 | 事件 | 级别 |
|---|---|---|
| 2025-07-16/29 | 青海电力现货市场第三次结算试运行，819 家主体参与 | C/B（通报转载） |
| 2025-09 | 结算试运行数据：光伏合约均价 226.28、结算均价 294.37 元/MWh | C（北极星研究口径） |
| 2025-10-23 前后 | 青海省发改委等三部门发布《关于开展青海电力现货市场连续结算试运行工作的通知》 | C/B（太阳能发电网转载） |
| 2025-10-28/31 | 连续试运行（模拟，不实际结算）；10-27 组织 10-28 日前交易 | C/B |
| 2025-11-01 起 | 开展结算试运行，调电及实际结算；规则汇编 V6.0 | C/B |
| 2025-11-01/10 | 连续结算试运行数据：光伏合约均价 212.4、结算均价 199.29 元/MWh | C（北极星研究口径） |
| 2025-11-12 | 启动第二轮机制电价竞价，光伏下限从 180 降至 150 元/MWh | C（北极星研究口径） |
| 2025-12-08 | 青海绿电首次送东北，交易至 12-31 累计 1,876 万 kWh | B/A（新华网青海频道） |
| 2025-12-10 | 青海电力交易中心发布 11 月结算试运行情况通报 | B（北极星转载） |
| 2025-12-11 | 青海电力交易中心转发青能运行〔2025〕209号《青海省2026年电力中长期交易方案》 | C/B（国际电力网转载） |
| 2026-01-07 | 新华网青海频道报道现货转入连续结算试运行、绿电外送扩至 22 省区市 | B/A |
| 2026-07-07 | 《青海省发电侧可靠容量补偿机制》施行，2026 年统一标准 185 元/kW·年，有效期五年 | A/C（青海省发改委答复函/媒体转载） |
| 2026-07 | 第四监管周期输配电价通知、电源侧储能与多元储能试点申报通知印发 | A（青海省发改委答复函） |
| 2026-09-04 | 青海省发改委提案答复函确认「电能量交易价格+容量电价」机制与 185 元标准 | A |

> 易混淆点：①「2025-10-28」是连续试运行（模拟、不结算）起点，「2025-11-01」才是结算试运行起点，两者不是同一天；②连续结算状态上一轮复核归为行业汇总（C 级，行业汇总口径，待省级通知确认），必须以省级通知为准，本页不写成正式运行，新华网「转入连续结算试运行」也不是转正；③185 元/kW·年是 2026-07-07 起施行的发电侧可靠容量补偿，不是 2025 年现货价，也不是「煤电容量电价」单一口径；④首轮机制电价 240 元/MWh 是竞价上限出清价，不是现货限价。

## 3. 交易品种与组织流程

| 品种 | 状态 | 青海要点 |
|---|---|---|
| 年度/多年中长期 | 运行 | 青能运行〔2025〕209号，2026 年方案（C/B） |
| 月度/多月/月内中长期 | 运行 | 月内按日连续运营，实现 D-2 日交易（C/B） |
| 分时段中长期 | 运行 | 2026 年开展省内中长期分时段交易和结算（C/B） |
| 日前现货 | 连续结算试运行 | 全电量出清，用户侧不报量不报价（B） |
| 实时现货 | 连续结算试运行 | 与日前衔接；11 月实时日均 1.61 亿 kWh（B） |
| 辅助服务 | 运行 | 省级细则待核实；调频/调峰按 V6.0 规则汇编 |
| 省间/跨区外送 | 运行 | 中长期范围扩至 22 省区市；绿电「填缝式」增量交易（B/A） |
| 绿电/绿证 | 运行 | 绿电交易缩短周期、提高频次（B/A） |
| 机制电价（136） | 竞价 | 首轮风光 240 元/MWh 上限出清；第二轮 2025-11-12 启动（C） |
| 容量补偿 | 已印发 | 发电侧可靠容量补偿 185 元/kW·年（2026-07-07 施行，A/C） |
| 独立储能/配建储能 | 运行 | 报量报价参与现货；11 月充放电价差 365.5 元/MWh（B） |
| VPP | 条件参与 | 满足准入、控制、计量等条件，VPP 方案在省内执行后参与（C/B） |
| 零售 | 运行 | 售电公司、电网代理购电用户参与；细则待核实 |

### 3.1 交易组织流程

1. **注册与准入**：按「应进则进、能参尽参」原则，满足准入及结算条件的经营主体全部参与并结算；新投产发电企业、新型主体在参与中长期交易的次月起进入现货（C/B，通知）。
2. **中长期带曲线签约**：2026 年开展省内中长期分时段交易和结算，按年度/月度/月内开市，月内按日连续运营、实现 D-2 日交易，方式含双边协商、集中竞价、滚动撮合、挂牌（C/B）。
3. **日前申报与出清**：发电侧申报和出清报价范围 80–650 元/MWh、用户侧不报量不报价，报价主要集中在 80 元/MWh（B，通报）。
4. **实时运行与调电**：实时市场连续组织，2025-11 实时日均出清 1.61 亿 kWh；独立储能报量报价参与（B）。
5. **结算与外送核对**：省内结算与跨区外送分开，外送电量（2025-12 首次送东北 1,876 万 kWh）按中长期合约执行；全国 976 号文结算时点见「继续读」（B/A）。

## 4. 现货设计

### 4.1 价格边界

| 口径 | 申报/出清边界 | 适用与级别 |
|---|---|---|
| 发电侧申报/出清报价范围 | **80–650 元/MWh** | 2025-07 与 2025-11 结算试运行通报（B，青海电力交易中心） |
| 实际最高/最低报价 | 650 / 80 元/MWh；报价主要集中在 80 元/MWh | 2025 试运行（B/C） |
| 现货申报/出清限价 | 出清按报价范围 80–650 元/MWh 执行（通报口径，C）；正式限价表待核实 | 下限 0.08 元/kWh 与现货申报、出清下限一致——省发改委 2026-03 通知原句（A，http 直连可达、https 自动访问失败） |
| 机制电价竞价上限 | 首轮风光均 **240 元/MWh**；第二轮光伏下限 150 元/MWh | 竞价参数（C，行业汇总口径，待省级通知确认） |
| 中长期 D-2 / 分时段 | 2026 年开展分时段交易；限价待核实 | 青能运行〔2025〕209号（C/B） |
| 容量补偿标准 | **185 元/kW·年**（2026，容量供需系数 0.92） | 容量口径，非电能量限价（A/C） |

> 最易写错处：青海结算试运行的「发电侧申报和出清报价范围 80–650 元/MWh」是报价区间，正式限价表仍待核实；但下限 80 元/MWh 有 A 级旁证——省发改委 2026-03-18 通知原句「下限水平暂与我省电力现货申报、出清下限保持一致，取0.08元/千瓦时」。240 元/MWh 是首轮机制电价竞价上限出清价，185 元/kW·年是发电侧可靠容量补偿标准，三者分别是「报价/机制/容量」口径，都不能当现货限价。严禁把广东 −50–1,800 元/MWh 或江西 −0.1–1.2 元/kWh 套到青海。

### 4.2 现货设计要点

| 要素 | 青海口径 | 交易含义 |
|---|---|---|
| 参与范围 | 发电侧除保障性、直流配套电源及水电外全部参与 | 水电、直流配套电源不进入现货出清（B/C） |
| 用户侧 | 不报量不报价 | 用户侧通过售电公司/代理购电承接价格（B） |
| 报价范围 | 80–650 元/MWh，主要集中在 80 元/MWh | 新能源边际成本低，报价贴近下限（B） |
| 实时出清结构 | 2025-11 光伏 55%、风电 20%、火电 25% | 光伏是边际定价主力（B） |
| 省间联络线 | 最大送出 768.9 万 kW（2025-11）；1,053 万 kW（2025-07） | 送出能力决定竞价空间（B/C） |
| 独立储能 | 报量报价参与现货 | 充放电价差 365.5 元/MWh（2025-11，B） |
| 市场力监测 | 2025-07-16/29 未触发事前市场力监测及二级限价 | 试运行期监测已启用（C/B） |
| 竞价空间 | 最大 1,443.6 万 kW、最小 108.7 万 kW（2025-11） | 供需比波动大（B） |

### 4.3 价格特征

- 2025 年 11 月实时市场出清均价：火电 **338.1**、风电 **280.8**、光伏 **104.5**、用户 **205.8 元/MWh**（B，北极星转载青海电力交易中心通报）。
- 2025 年 7 月第三次结算试运行日前均价：火电 375.62、风电 324.49、光伏 124.79、用户 224.72 元/MWh；实时火电 384.50、风电 350.98、光伏 139.19、用户 219.99 元/MWh（C/B，通报转载）。
- 2025 年 9 月结算试运行光伏合约均价 **226.28 元/MWh**、结算均价 294.37 元/MWh；11 月 1–10 日光伏合约均价 212.4、结算均价 **199.29 元/MWh**（C，北极星研究口径）；连续结算试运行后结算均价明显降低，但时间较短，不能外推全年。
- 2025-11 独立储能报量报价参与现货，充放电价差 **365.5 元/MWh**（B）；这是试运行单月口径，不是全年收益保证。
- 青海未核到 2025 全年或 2026H1 的完整日前/实时价格序列与正式限价表（待核实），不得用单次试运行数据推全年。

## 5. 中长期、合约与结算

- **中长期规模**：2026 年预计市场化交易电量总规模 1,454 亿 kWh，其中省内发电侧 946 亿 kWh（水电 368 / 火电 166 / 新能源 412）、外购 128 亿、外送 380 亿 kWh（C/B，青能运行〔2025〕209号，预计值）。
- **现货占比**：2025-11 实时日均出清 1.61 亿 kWh、7 月第三次 1.5613 亿 kWh（B/C）；青海未核到「现货占比」的省级正式口径（待核实），日均电量不能与年度中长期规模直接算占比。
- **合约曲线**：2026 年开展省内中长期分时段交易和结算，年度/月度/月内开市，月内按日连续运营、实现 D-2 日交易（C/B）。
- **结算时点**：连续结算试运行自 2025-11-01 起调电及实际结算（C/B）；全国 976 号文 5/8/10 工作日时点见「继续读」，本页不重复。
- **偏差考核**：青海省级偏差考核条款未核到（待核实）；2025-07 试运行期间未触发事前市场力监测及二级限价（C/B），不等于没有考核。
- **外送合约**：2025-12-08 起青海绿电首次送东北，累计 1,876 万 kWh，中长期交易范围扩至 22 个省区市（B/A）；省间/跨区合约与省内现货分开核对。
- **零售合同**：售电公司、电网代理购电用户参与市场，用户侧不报量不报价（B）；零售套餐与分时结算细则待核实。
- **无中长期合约的新用户**：满足准入至参与现货期间，存在中长期合约的按中长期规则结算；无合约的代理购电用户暂按代理购电方式、新注册用户按月度现货电能量结算均价结算（C/B，通知）。

## 6. 电价、零售与用户侧

### 6.1 电价拆层

| 层级 | 内容 | 青海关注点 |
|---|---|---|
| 上网/机制电价 | 136 机制电量、风光上限 240 元/MWh | 首轮风光均按上限出清（C）；第二轮光伏下限 150 元/MWh |
| 现货电能量价 | 80–650 元/MWh 报价范围 | 2025-11 用户出清均价 205.8 元/MWh（B） |
| 容量补偿 | 发电侧可靠容量补偿 185 元/kW·年 | 2026-07-07 施行、容量供需系数 0.92、有效期五年（A/C） |
| 输配电价 | 第四监管周期输配电价（2026-07 印发） | 电网侧独立储能充电视同电力用户、放电退减输配电费（A） |
| 系统运行费 | 容量电费纳入系统运行费用 | 由全体工商业用户与外送电量共同分摊（C） |
| 政府性基金及附加 | 国家规定 | 不随现货波动 |
| 零售/分时 | 中长期分时段交易、售电套餐 | 2026 年分时段结算；零售细则待核实 |

### 6.2 零售竞争

- 2025-11 参与结算试运行的有 22 家直接交易用户、34 家售电公司和电网代理购电用户（B）；青海售电公司总数与零售市场规模未核到（待核实）。
- **套餐**：2026 年省内中长期分时段交易和结算落地后，零售套餐要按分时段价格而非单一年度均价设计；用户侧不报量不报价，价格通过售电公司/代理购电传导。
- **比价与盈亏**：青海未核到公开零售比价平台、售电公司度电收益与亏损面（待核实），不得套用广东 0.0039 元/kWh、298/500 家亏损填空。
- **用户策略**：负荷侧引导铁合金、碳化硅等高载能用户参与调峰，把需求侧资源变成「调节力」（B/A，新华网青海频道）；储能按峰谷/现货价差套利，但要用细颗粒度价格建模（青海实时周期待核实）。
- **成本传导**：容量补偿电费由全体工商业用户按当月用电量比例分摊、纳入系统运行费用（C），用户电费不止电能量一项。

## 7. 新能源、储能与 VPP

### 7.1 机制电价

| 批次 | 结果 | 规模/备注 | 级别 |
|---|---|---|---|
| 首轮竞价（针对 2025-06-01 至 2025-12-31 投产） | 风光均按上限 **240 元/MWh** 出清 | 原计划 22.41 亿 kWh（风 6.33 / 光 16.08），因申报不足下调为风 5.43 亿（−14.2%）、光 11.25 亿（−30.9%） | C（行业汇总口径，待省级通知确认） |
| 第二轮竞价（2025-11-12 启动） | 出清结果待核实 | 面向 2025-06-01 至 2026-12-31 全容量投产且未纳入机制的项目；光伏下限由 180 降至 150 元/MWh | C |
| 2026 批次 | 待核实 | 不能把首轮 240 元/MWh 直接套 2026 | — |
| 存量项目 | 待核实 | 青海省级存量机制电价未核到 | — |

- **240 元/MWh 是竞价上限出清价**：首轮因申报不足、机制电量供大于求，风光均按上限价 240 元/MWh 出清（C，北极星研究口径）；这是机制电价，不是现货限价或燃煤基准价。
- **规模下调**：原计划机制电量总规模 22.41 亿 kWh（风电 6.33 亿、光伏 16.08 亿），因申报不足调整为风电 5.43 亿 kWh（下调 14.2%）、光伏 11.25 亿 kWh（下调 30.9%）（C）。
- **第二轮变化**：2025-11-12 启动第二轮竞价，光伏下限价格从 180 元/MWh 降低为 150 元/MWh，主体扩展至 2026-12-31 全容量投产项目（C）。
- **收益判断**：240 元/MWh 虽是报价上限，但基于可利用小时推算的机制电量比例较低，连续结算试运行后光伏结算均价（11 月 1–10 日 199.29 元/MWh）明显降低（C），未来结算均价可能进一步降低；不能用 240 元/MWh 推全年收益。
- **差价结算**：机制电量按机制电价差价结算，剩余电量仍面对现货/中长期价格（全国 136 框架，见「继续读」）。

### 7.2 电源结构与特色

- 截至 2025-10 青海风电光伏装机 55,749.17 MW，占全省电源装机总量 72.13%；其中太阳能 50%、水电 21%、风电 18%、火电 7%（C，北极星研究口径）。
- **风光水发电量约 9 成**：2025 年 1–9 月青海风电、光伏及水电发电量占比达 9 成，火电仅 1 成（C）；高比例清洁能源使现货价格长期偏低、光伏成为边际定价主力。
- **典型送出省**：「十四五」以来至 2025-09 新能源通过市场化交易外送电量 780.3 亿 kWh、占总发电量 84.7%，较「十三五」末增长 79.5%（B/A，新华网青海频道）；省间联络线最大送出 768.9 万 kW（2025-11，B）。
- **绿电外送扩围**：青海电力交易中心与北京、吉林「三网」联动，2025-12-08 起绿电首次送东北、累计 1,876 万 kWh，中长期交易范围扩展至 22 个省区市（B/A）。
- **水电与直流配套电源不进现货**：结算试运行中发电侧除保障性、直流配套电源及水电外全部参与（B/C）；水电占比 21% 但出清口径与江西「水电为优先发电」不同，不要互套。
- 青海未核到弃电率、利用率的省级正式数据（待核实），不得用邻省或全国平均填空。

### 7.3 储能与容量

- **185 元/kW·年是发电侧可靠容量补偿、不是现货价**：《青海省发电侧可靠容量补偿机制》由省发改委、西北监管局、省能源局 2026-07 联合印发，自 2026-07-07 施行、有效期五年，2026 年统一容量补偿标准 185 元/千瓦·年，容量供需系数 0.92（A，青海省发改委提案答复函；C，媒体转载）；原 C 级线索已由省级文件确认，但**新能源消纳与本页容量数字是两条线**。
- **覆盖范围**：对燃煤、燃气、光热、电网侧独立新型储能及大中型水电等合规电源按「可靠容量」统一补偿；服务于系统安全且未参与配储的电网侧独立新型储能纳入补偿范围（A/C）；外送配套电源、已享受其他政策保障的容量、参与配套储能的电站不纳入（C）。
- **分摊与考核**：容量电费按月度外送电量（不含直流配套电源）与省内全体工商业用户月度用电量比例分摊，电网企业按月发布、滚动清算；设年度缺口考核与费用扣减（C）。
- **价格机制**：已建立「电能量交易价格+容量电价」机制，新型储能全面参与现货「低充高放」；2026-07 第四监管周期输配电价明确电网侧独立储能充电视同电力用户、放电可退减对应输配电费（A）。
- **项目管理**：青能新能〔2025〕158号《青海省新能源项目开发建设管理办法》明确新型储能备案制；2026-07 组织电源侧新型储能与多元储能试点（飞轮等短时高频功率型）申报（A）。
- **试运行表现**：2025-11 有 3 座独立储能参与、报量报价，充放电价差 365.5 元/MWh（B）；这是单月口径，不等于全年收益。

### 7.4 VPP

| 类型/文件 | 参与品种 | 关键门槛 | 备注 |
|---|---|---|---|
| 连续结算试运行通知中的 VPP | 现货电能量（方案在省内执行后） | 满足准入、控制、现货电能量市场计量等条件 | 建设与运营管理方案在省内执行后方可出清结算（C/B） |
| 虚拟电厂（负荷聚合商） | 中长期市场交易 | 完成平台注册并投入商业运营 | 青能运行〔2025〕209号明确可参与（C/B） |
| 绿电直连项目 | 电力市场交易 | 完成注册并投入商业运营 | 2026 年中长期方案纳入（C/B） |
| VPP 专项管理办法 | 待核实 | 待核实 | 青海省级 VPP 门槛、品种与结算未核到 |

- 青海 VPP 目前是「条件参与」：连续结算试运行通知要求 VPP 满足准入、控制、计量条件，且《虚拟电厂建设与运营管理方案》在省内执行后才参与现货出清与结算（C/B）；2026 年中长期方案允许虚拟电厂（负荷聚合商）参与中长期交易（C/B）。
- 聚合容量下限、响应时间、节点聚合、结算与考核条款未核到（待核实）；严禁用广东 1 MW/1h、辽宁 10 MW/5 MW、海南 1 MW/1h 等外省门槛填空。

## 8. 市场主体与竞争格局

- **发电侧**：新能源场站为绝对多数（2025-11 288 座光伏、95 座风电、9 台燃煤机组，B/C）；水电与直流配套电源不进现货出清，火电占比 7%（C）主要承担顶峰与调节。
- **售电侧**：2025-11 有 34 家售电公司、22 家直接交易用户参与结算试运行（B）；用户侧不报量不报价，售电公司竞争焦点是负荷预测与省间/省内合约组合，售电公司总数与盈亏未核到（待核实）。
- **用户侧**：高载能用户（铁合金、碳化硅）被引导参与调峰，把需求侧资源变成「调节力」（B/A）；电网代理购电用户仍是重要主体，居民农业保障性用电口径待核实。
- **新型主体**：独立储能 3 座（2025-11，B）、VPP 为条件参与、绿电直连项目已纳入 2026 中长期方案（C/B）；与广东 47 家 VPP 运营商、13 家独立储能不是同一量级，不要互相套用。

## 9. 交易策略与风险清单

### 9.1 四类主体策略

**发电企业**
- 新能源按 80–650 元/MWh 报价范围建模，报价集中在 80 元/MWh（B），午间光伏大发时段注意低价/负价风险；机制电量按 240 元/MWh 上限出清（C）差价结算，剩余电量面对现货。
- 水电与直流配套电源不进入现货出清（B/C），收益以外送中长期合约为主；火电关注顶峰时段与 185 元/kW·年可靠容量补偿（A/C）。
- 报价前核对省间联络线最大送出（768.9 万 kW，2025-11）与竞价空间（108.7–1,443.6 万 kW），送出能力直接决定省内竞价空间。

**售电公司**
- 用户侧不报量不报价，套餐要覆盖中长期分时段价格、现货传导与容量电费分摊（容量补偿由工商业用户按用电量分摊，C）。
- 2026 年分时段交易和结算落地后，按 24 小时曲线管理偏差；对高载能可调用户设计调峰/需求响应条款。
- 青海零售比价、售电盈亏数据未核到（待核实），不要用广东 0.0039 元/kWh 度电收益或河南 401.67 元/MWh 结算均价做青海测算。

**独立储能**
- 报量报价参与现货，2025-11 充放电价差 365.5 元/MWh（B）；按实时价格建模，考虑 SOC、效率、退化与辅助服务机会成本。
- 合规电网侧独立储能可纳入 185 元/kW·年可靠容量补偿（A/C），但外送配套电源、参与配储的电站不纳入；不要把 185 当成全部储能都有。
- 收益分「现货价差/辅助服务/容量补偿」三条线；2026-07 输配电价明确充电视同用户缴费、放电退减输配电费（A），要计入成本。

**用户与 VPP**
- 高载能可调负荷参与调峰，把用电从高价时段移到光伏大发的低价时段（B/A）。
- VPP 先满足准入、控制、计量条件并等省级建设运营方案执行，再评估现货参与；可先参与中长期交易（青能运行〔2025〕209号，C/B）。
- 中小用户通过售电公司/代理购电更现实；新注册无中长期合约用户按月度现货电能量结算均价结算（C/B），要留意价格波动。

### 9.2 风险清单

- **185 当现货价**：185 元/kW·年是发电侧可靠容量补偿标准（2026-07-07 施行），不是现货出清价，也不是「煤电容量电价」单一口径；原 C 级线索已核到省级文件，但覆盖燃煤/燃气/光热/储能/大中型水电（A/C），新能源消纳与本页容量数字是两条线。
- **状态写成正式运行**：连续结算状态来自行业汇总（C 级，行业汇总口径，待省级通知确认），必须以省级通知为准，不能写成官方确认的正式运行；「转入连续结算试运行」不是转正。
- **80–650 当限价表**：那是结算试运行的发电侧报价范围（B），现货正式限价表待核实；但下限 80 元/MWh（0.08 元/kWh）与省发改委 2026-03 通知 A 级表述一致，上限 650 仍只是通报口径。240 元/MWh 是机制电价竞价上限出清价，两者都不是限价。
- **240 推全年收益**：首轮机制电价按上限出清，但连续结算试运行后光伏结算均价已降至 199.29 元/MWh（11 月 1–10 日，C），不能把 240 元/MWh 当全年结算价。
- **日均电量当年度规模**：1.61 亿 kWh 是 2025-11 实时「日均」出清电量（B），1,454 亿 kWh 是 2026 年预计市场化交易规模（C/B），口径不同不能互推。
- **外送占比当省内消纳**：780.3 亿 kWh 是「十四五」以来累计外送、占总发电量 84.7%（B/A），不是年度值，也不等于省内用电占比。
- **VPP 套外省门槛**：广东 1 MW/1h、辽宁 10 MW/5 MW、海南 1 MW/1h 都不是青海参数，青海 VPP 门槛待核实。
- **容量补偿重复计算**：已纳入可持续发展价格结算机制等保障的容量、外送配套电源、参与配储的储能不纳入 185 元/kW·年补偿（C），测算时避免重复。

## 10. 十个问答

**Q1：青海现货正式运行了吗？**
A：没有。青海省发改委等三部门通知安排 2025-10-28 起连续试运行（模拟不结算）、2025-11-01 起结算试运行（C/B），新华网 2026-01 表述为「转入连续结算试运行」（B/A）；上一轮复核把连续结算状态归为行业汇总（C 级，行业汇总口径，待省级通知确认），必须以省级通知为准，不能写成官方确认的正式运行。

**Q2：青海现货报价/限价是多少？**
A：结算试运行通报的发电侧申报和出清报价范围是 80–650 元/MWh、用户侧不报量不报价，实际最高 650、最低 80 元/MWh，报价主要集中在 80 元/MWh（B）。省级正式限价表未核到，80–650 是报价范围不是限价；但下限另有 A 级旁证：省发改委 2026-03-18 通知原句「下限水平暂与我省电力现货申报、出清下限保持一致，取0.08元/千瓦时」（fgw.qinghai.gov.cn，http 直连可达、https 自动访问失败）。

**Q3：185 元/kW·年是什么价？**
A：是《青海省发电侧可靠容量补偿机制》2026 年统一容量补偿标准，2026-07-07 施行、有效期五年、容量供需系数 0.92（A/C）。它覆盖燃煤、燃气、光热、电网侧独立储能及大中型水电的「可靠容量」，不是现货出清价，也不是单一煤电容量电价；原 C 级线索已由青海省发改委提案答复函确认。

**Q4：首轮机制电价 240 元/MWh 是最终价吗？**
A：那是首轮竞价因申报不足、风光均按竞价上限 240 元/MWh 出清的结果（C，行业汇总口径，待省级通知确认），机制电量还从 22.41 亿 kWh 下调为风 5.43 / 光 11.25 亿 kWh；第二轮 2025-11-12 启动、光伏下限降至 150 元/MWh，结果待核实。

**Q5：青海为什么现货价格偏低？**
A：截至 2025-10 新能源装机占全省 72.13%（太阳能 50%、水电 21%、风电 18%、火电 7%），2025 年 1–9 月风光水发电量占比约 9 成（C）；新能源边际成本低、报价集中在 80 元/MWh，2025-11 光伏实时出清均价仅 104.5 元/MWh（B）。

**Q6：青海作为送出省有什么特殊？**
A：「十四五」以来至 2025-09 新能源市场化外送 780.3 亿 kWh、占总发电量 84.7%（B/A）；2025-12 起绿电首次送东北、中长期交易范围扩至 22 个省区市（B/A）。省间联络线送出能力（2025-11 最大 768.9 万 kW）直接影响省内竞价空间。

**Q7：独立储能怎么参与？**
A：结算试运行中独立储能报量报价参与现货（2025-11 有 3 座，充放电价差 365.5 元/MWh，B）；合规电网侧独立储能可纳入 185 元/kW·年容量补偿（A/C），2026-07 输配电价明确充电视同用户、放电退减输配电费（A）。参与配储的电站、外送配套电源不纳入容量补偿。

**Q8：青海 VPP 门槛是多少？**
A：未核到。连续结算试运行通知要求 VPP 满足准入、控制、计量条件，且建设运营方案在省内执行后才参与现货（C/B）；2026 年中长期方案允许虚拟电厂（负荷聚合商）参与中长期交易（C/B）。聚合容量、响应时间与节点门槛待核实，严禁用外省参数填空。

**Q9：青海与西北区域/省间是什么关系？**
A：青海属国家电网、西北能源监管局监管，无区域统一出清叠加；但跨区外送是核心特征（22 个省区市、青豫直流配套电源）。本轮未核到区域现货正式运行叠加，区别于广东南方区域正式运行；省间规则见「继续读」。

**Q10：青海 2026 年最该看什么？**
A：省级现货正式运行通知与连续结算节点（行业汇总口径，待省级通知确认）、正式限价表、第二轮机制电价竞价结果、185 元/kW·年补偿的项目清单与考核、VPP 建设运营方案、2026 年中长期 1,454 亿 kWh 预计规模的落地值，以及连续结算后的全年价格序列。

## 11. 官方来源与观察清单

### 11.1 来源台账

| 来源 | 用途 | 级别 |
|---|---|---|
| [青海省发改委：省政协第2026166号提案答复函](http://fgw.qinghai.gov.cn/zfxxgk/sdzdgknr/qt/zxtabl/zxta_2026/202609/t20260904_92622.html) | 185 元/kW·年、2026-07 印发、「电能量+容量电价」机制、储能价格 | A |
| [新华网青海频道：擎电耀高原 赋能新发展](http://www.qh.xinhuanet.com/20260107/642aa6ccdbc5434d82684d71910c8d70/c.html) | 连续结算试运行、780.3 亿 kWh 外送、22 省区市、1,876 万 kWh | B/A |
| [北极星：各省机制电量竞价结果汇总分析（青海部分）](https://news.bjx.com.cn/html/20251128/1472074.shtml) | 首轮 240 元/MWh、22.41 亿 kWh、装机 72.13%、第二轮 150 元/MWh | C |
| [北极星：青海电力现货市场11月结算试运行情况通报](https://news.bjx.com.cn/html/20251211/1474098.shtml) | 80–650 元/MWh、338.1/280.8/104.5/205.8 元/MWh、365.5 元/MWh | B |
| [青海省发改委：2026 年新能源机制电价竞价通知](http://fgw.qinghai.gov.cn/zfxxgk/jjzn/wjgcs/jgc/zcwj/202603/t20260319_91281.html) | 「下限水平暂与我省电力现货申报、出清下限保持一致，取0.08元/千瓦时」原句 | A |
| [北极星：青海电力现货市场5月结算试运行情况通报](http://shupeidian.bjx.com.cn/html/20260617/1500333.shtml) | 2026-05 风电 152、光伏 85 元/MWh 出清均价等 | B |
| [太阳能发电网：关于开展青海电力现货市场连续结算试运行工作的通知](http://www.solarpwr.cn/m.php?id=80658) | 2025-10-28/11-01 节点、规则汇编 V6.0、参与范围 | C/B |
| [国际电力网：青海省2026年电力中长期交易方案（青能运行〔2025〕209号）](https://mpower.in-en.com/html/power-2466916.shtml) | 1,454 亿 kWh、946/380/128 亿、分时段 D-2 | C/B |
| [新浪财经：青海2026年发电侧容量电价按185元执行](https://finance.sina.com.cn/wm/2026-07-08/doc-inihaxzu8303240.shtml) · [碳索储能网：《青海省发电侧可靠容量补偿机制》](https://mcn.solarbe.com/share/50027135.html) | 2026-07-07 施行、五年有效期、容量供需系数 0.92 | C/B |
| [省级市场状态表](省级市场状态表-2026-11.md) · [省级政策列表](省级政策列表-2026-11.md) | 33 市场对照与政策登记 | B |
| [2026 各省电力交易政策概要](https://idongdian.com/cms/dianlijianguan/11380) | 连续结算状态行业汇总口径（C 级，待省级通知确认） | C |

### 11.2 观察清单

- 青海省级现货正式运行通知与连续结算试运行节点、转正时间表（当前为行业汇总口径，待省级通知确认）。
- 现货正式申报/出清限价表与偏差考核、结算细则（当前核到 80–650 元/MWh 报价范围，下限有 0.08 元/kWh 的 A 级旁证）。
- 第二轮机制电价竞价出清结果、项目清单与 2026/2027 批次安排。
- 《青海省发电侧可靠容量补偿机制》适用项目清单、容量供需系数年度调整与缺口考核细则。
- 青海 VPP 建设与运营管理方案、聚合门槛、节点与结算考核条款。
- 2025 年省级「结算电量/交易规模/全社会用电量」正式全年数与弃电率/利用率，替代 C 级研究口径。
- 2026 年中长期方案 1,454 亿 kWh 预计规模的实际落地值与绿电外送扩围进展。

## 12. 继续读

- [省级市场状态表](省级市场状态表-2026-11.md) · [省级政策列表](省级政策列表-2026-11.md)
- [省间与跨区交易](省间与跨区交易-2026-11.md)（青海送出省、22 省区市外送与青豫直流背景）
- [电力市场风险、信用与结算](电力市场风险、信用与结算-2026-11.md)（1656/976、偏差、保函、退出与保底售电）
- [新能源项目开发与并网](新能源项目开发与并网-2026-11.md) · [储能投资与运营](储能投资与运营-2026-11.md) · [虚拟电厂聚合调度与商业模式](虚拟电厂聚合调度与商业模式-2026-11.md)
- [辅助服务与平衡市场对照](辅助服务与平衡市场对照-2026-11.md) · [电力现货市场101问-A-基础与价格机制](电力现货市场101问-A-基础与价格机制.md) · [索引与口径](索引与口径-2026-11.md)
