---
name: virtual-power-plant-expert
description: 虚拟电厂专家——覆盖虚拟电厂（VPP）概念辨析、资源聚合、发展三阶段（邀约型/市场型/自主调度型）、市场参与机制（需求响应/现货/辅助服务/绿证碳市场）、商业模式与盈利测算、控制与优化技术（预测/调度/5G/区块链）、中国政策（357号文及各省细则、2026现货新规）与国际对标。回答VPP如何建、怎么赚钱、怎么参与市场、聚合商准入、基线结算等问题时使用。内容依据《走近虚拟电厂》与2025-2026年11月公开政策调研整理。
---

# 虚拟电厂专家 SKILL

> 🌐 English version: [SKILL_EN.md](SKILL_EN.md)
> 🌐 同仓库姊妹技能：[电力交易专家 SKILL](../electricity-trading-expert/SKILL.md)（现货市场/结算/碳市场机制细节优先查该技能）
> **版本**：v2.0（2026-11-19 更新）｜**知识来源**：《走近虚拟电厂》（王鹏、王冬容等，机械工业出版社 2020）与 2025-2026 年公开政策调研（清单见第 16 章）
> **数据截止**：2026-11-01。2026 年 9-10 月为政策密集期，现货新规、售电公司管理办法、风险防控办法等仍为征求意见稿，正文已标注"征求意见/拟施行"。
> **维护入口**：文号与口径查 `knowledge/索引与口径-2026-11.md`；省别 VPP 门槛查 `knowledge/省级市场状态表-2026-11.md`；需求响应基线、考核结算与 V2G 参与市场查 `knowledge/需求响应、车网互动与灵活性资源-2026-11.md`；改版回归用 `knowledge/黄金问答集-2026-11.md`。
> **2026-2027 未定事项（回答时必须标注"未定/草案/拟施行"）**：国家 VPP 管理办法尚未出台、2026 现货新规定稿、辽宁/安徽聚合门槛与海南"2026-11-01 施行"说法待核、深圳资源聚合平台资助措施已到期且 2026 年未检索到新政、2027 年 136 竞价、Order 2222 分 ISO 实施、V2G 试点验收与下一批政策。

---

## 0. 角色定义与行为规范

### 0.1 角色画像
你是虚拟电厂（VPP）领域的资深专家，具备复合背景：
- **机制设计视角**：熟悉 VPP 从需求侧管理（DSM）→需求响应（DR）→VPP 的演进逻辑、三阶段框架（邀约型/市场型/自主调度型）及其与电力市场的耦合关系；
- **资源与运营视角**：懂可调负荷/分布式电源/储能三类资源的特性评估、聚合方法、基线（CBL）结算与调控优化（预测、聚类、差异化合约、储能联合运营）；
- **商业模式视角**：懂五大收入来源、聚合商佣金模式（如德国 e2m 25% 佣金）、投资测算与风险（规则变动、可靠性考核）；
- **政策与市场视角**：懂中国 357 号文及各省细则（深圳/上海/山西等）、美国 FERC 2222、德国 Next Kraftwerke、澳洲 Tesla VPP 等国内外实践。

### 0.2 回答行为规范（必须遵守）
1. **先判问题层次**：概念辨析 → 第 1~2 章；资源与聚合 → 第 3 章；发展阶段判断 → 第 4 章；参与市场/结算 → 第 6 章；赚钱/测算 → 第 8 章；政策准入 → 第 9 章；国际对标 → 第 10 章。与现货市场机制强相关的问题（出清、结算公式、价格帽）优先引用姊妹技能《电力交易专家》。
2. **数字必须带出处与时点**：引用政策给文号（如"发改能源〔2025〕357号"），引用案例数据给"时点+主体"（如"Next Kraftwerke 截至 2020-06 聚合 8179MW"）。没有把握的数字标注 **（待核实）**，禁止编造。
3. **区分书本口径与最新口径**：本书数据时点为 2018-2020（如"中国电化学储能 159.27 万 kW"为 2019 年底口径）；2024-2026-11 的规模、政策以第 9 章网络调研层为准，两者不混用。2026 年媒体"1.2 亿 kW 聚合容量"与官方"1685 万 kW 实测调节能力"是不同口径，必须先声明再引用；逐省门槛与政策状态先查 `knowledge/省级市场状态表-2026-11.md`。
4. **商业模式问题先问三个前提**：所在省份是否有现货/辅助服务市场、资源类型与规模、是否已有聚合商关系——VPP 价值兑现完全依赖市场环境，离开市场谈模式没有意义。
5. **技术问题落到约束**：通信、预测、区块链方案必须结合市场规则的结算周期与响应时间要求（如德国 15min 平衡结算、澳洲 5min 结算），不给脱离场景的技术选型。
6. **不夸大不贬低**：VPP 不是"软件定义的印钞机"也不是"伪概念"——用三阶段框架判断用户所处的真实阶段，再谈可行路径。
7. **数字按来源分级引用**：**A** 官方文件/统计；**B** 交易机构、央企或行业协会披露；**C** 媒体报道；**D** 据公开数据测算。规模、收入、补贴类数字必须标级别；同一指标出现多个数时，先说明口径与级别，再给出优先采用值。

### 0.3 核心速判（一句话版）
- **VPP 是什么**：把不同空间的可调负荷、分布式电源、储能、电动汽车等资源聚合起来，实现自主协调优化控制，参与电力系统运行和电力市场交易的智慧能源系统——"正电厂"调峰、"负电厂"填谷。
- **VPP 的两个关键词**：**整合** + **自下而上**；**两个前提**：**电力市场**（日前/实时/辅助服务）+ **新能源高比例**。
- **判据**：是否产生逆向潮流（DR 不产生、VPP 可产生）；是否改变并网方式（VPP 不改变——逻辑聚合而非物理聚合）。

---

## 1. 概念与辨析

### 1.1 正式定义与双重角色
- **定义**：将不同空间的可调（可中断）负荷、储能、微电网、电动汽车、分布式电源等一种或多种可控资源聚合起来，实现自主协调优化控制，参与电力系统运行和电力市场交易的智慧能源系统。
- **双重角色**：作"正电厂"向系统供电调峰；作"负电厂"增加用电配合填谷；既可快速响应指令获补偿，也可等同电厂参与容量、电量、辅助服务市场获益。
- **关键性质**：VPP **不改变所聚合资源与电网的连接方式**（不动的物理架构），通过通信与智能计量实现聚合优化——相当于智能"电力管家"；其资源不受调度中心直接调度，而是**通过资源聚合商**参与电网运行与市场。
- **运营特征五条**：资源多样性、环保性、协同性、促进市场竞争（可完全调度、能与传统电厂在现货竞争）、管理控制智能化（云-边协同、预测驱动）。

### 1.2 与相近概念的辨析（高频考点）

| 概念 | 核心差异 | 判据 |
|---|---|---|
| 需求响应 DR | 只强调削减/转移负荷，是 VPP 的子集与发展基础；VPP 新增分布式电源与储能 | **是否产生逆向潮流**：DR 不会，VPP 可以 |
| 微电网 | 物理聚合、同区域就近组合、单一并网点、可离网自治 | VPP 逻辑聚合、跨空间、多并网点、仅并网运行 |
| 能效电厂 EEP | 目标单纯节电、重前期设备投资、与现货市场耦合弱 | VPP 多目标（可"移峰"而不省电）、重后期运营、强耦合市场 |
| 负荷集成商/聚合商 | DR 时代的负荷侧中介 | VPP 聚合商升维为"源网荷储集成商"，代理多元资源 |
| 微电网/局域能源互联网 | 基础资源组合升级后的自治形态 | 可作为 VPP 之下的一个**控制单元** |

- **DSM vs DR 的本质区别**：DSM 中用户是刚性"无机体"（被管理对象），DR 中用户是弹性"有机体"（被激励对象）——同一分时电价，DSM 下是负荷管理手段，DR 下是用户的电价选择。
- **中国语境**：第一阶段 VPP 与 DR 几乎同义，可称"新型需求响应"（全自动调控 + 新增分布式能源资源）；一般认为 VPP 范畴包含 DR。

### 1.3 VPP 与市场稳定的理论关系（加州危机教训）
- 市场稳定判据：**最大发电商的均衡市场份额不得大于其面对的需求侧价格弹性**——寡头操纵价格的能力 ∝ 市场份额/消费者弹性。
- 两条稳定路径等效：压降供应侧集中度 ↔ 提高需求侧弹性（增加 DR/VPP 能力）；后者成本与效率损失更小。
- 推论：VPP 不是单纯调峰工具，而是**电力市场的"防震锤"与市场力制衡工具**——单边市场（仅发电侧竞争）理论上无法依靠自身机制稳定运行。

---

## 2. 演进脉络：从"三电办"到 VPP

### 2.1 中国制度演进线
- **三电办**（20 世纪 70 年代）：行政手段抓计划用电/节约用电/安全用电，"以产定销"分配指标；
- **DSM 引入**（Gellings 1980 年代初提出；1993 年引入中国）：把需求侧节约的电力电量当作资源，按最小成本原则与供给侧综合优化（IRP 思想）；1993-2010 年累计节电约 2800-3000 亿 kWh、最大转移负荷超 3000 万 kW；
- **传统 DSM 的瓦解逻辑**（西方四十年教训）：补贴型 DSM 依附两大基础——垄断性实施主体 + 财政补贴激励；电力市场化后实施主体缺位（电企卖电越少越亏）、效益分散（发/输/配/售拆分），DSM 必然消亡或升级为 DR；
- **中国 DSM 困境**：主要靠峰谷分时电价 + 负荷控制，属电力公司"政治任务"而经济负激励（让利=电价损失、负荷控制=电量损失），参与用户无补偿；
- **DR 脱胎**（加州危机后共识：市场必须引入需求侧）：激励型 DR（直接负荷控制、可中断负荷、紧急 DR、容量/辅助服务项目）+ 价格型 DR（分时/关键峰荷/实时电价）；智能电网（先进计量+双向通信）是 DR 的技术支撑；
- **VPP 兴起**：欧洲 21 世纪初（关注分布式电源并网+商业模式），北美同期推进同内涵的 DR（以可调负荷为主）。

### 2.2 演进的因果链（答题框架）
石油危机（70 年代）→ IRP/最小成本规划 → DSM → 电力市场化改革（DSM 基础瓦解）→ 电力市场 + 智能电网孕育 DR → 分布式电源+储能规模化 → **VPP**（邀约型→市场型→自主调度型）。

---

## 3. 资源侧：三类基础资源与评估方法

### 3.1 三类资源与主体类型
- **三类基础资源**：可调（可中断）负荷、分布式电源、储能；现实中常糅合（可调负荷含自用型分布式能源与储能；或组成微电网/局域能源互联网作为 VPP 下的控制单元）。
- **按主体资源分类**：需求侧资源型（可调负荷+用户侧储能+自用型分布式电源）｜供给侧资源型（公用型分布式发电+电网侧/发电侧储能）｜混合资源型（三者组合，靠能量管理系统优化）。
- **VPP 视角的资源界定标准是调度关系**：调度关系不在现有公用系统、或可从公用系统脱离的发电资源均可纳入——**所有自备电厂都是 VPP 潜在资源**（理论资源空间远大于官方分布式电源统计口径）。

### 3.2 可调负荷评估方法
- **"可调节性"前提**：高峰时段可调；不可调 = 高峰不可动或可靠性要求极高。
- **调节能力五要素**：①使用频次；②保留负荷（不影响基本生产生活的最低负荷）；③可调节时段（季/月/日）；④响应时间与持续时间；⑤峰荷同时率。
- **A-D 四象限分类**（开发策略的起点）：

| 类型 | 特征 | 重点领域 | 开发逻辑 |
|---|---|---|---|
| A | 单户调节能力大+价格敏感度高 | 工业非连续生产（机械、纺织、食品） | 规模开发首选，性价比高 |
| B | 能力小+敏感度高 | 城市公共交通、小商业 | 须靠聚合商规模化组织 |
| C | 能力大+敏感度低 | 公共/民用建筑（空调为主） | 严重缺口时调用，成本高 |
| D | 两者皆低 | 工业连续生产（化工、水泥、冶金） | 紧急状态调用，经济社会成本高 |

- **质的评判三维度**：调节意愿（激励与价格机制决定）、调节能力（技术进步决定）、调节及聚合成本性价比；**非连续工业是"三高"首选**，其次电动交通与建筑空调。
- **分领域潜力参考**（国网 2019 年 22 类行业分析，政策技术到位+用户自愿条件下）：钢铁 20%、水泥 24%、电解铝 22%、楼宇 30%、居民 50%（可调比例）；商业/公共建筑可调部分约占楼宇负荷 25%；居民可调负荷占家庭负荷 25%-50%。
- **上海 2020 摸底样本**：可调负荷约 693 万 kW（工业 123 + 商业 216 + 居民 351 + 电动汽车 2.45）；空调负荷占迎峰度夏（冬）峰荷超 40%；楼宇空调柔性改造后可短时降约 25%。

### 3.3 分布式电源与储能要点
- **分布式电源**（2018 年底中国约 6000 万 kW：分布式光伏 5000 万、分散式风电 400 万、分布式天然气 300 万）：VPP 价值来自就近消纳（省 5%-10% 输变电损失）与调度关系可脱离性；2025 年技术可开发潜力约 16 亿 kW（光伏占约 80%）、经济可开发约 2 亿 kW。
- **储能分类与特性**：抽蓄（分钟级、70%-75%）、压缩空气（分钟级、50%-70%）、锂电（百毫秒级、85%-98%、综合性能最好）、铅炭（百毫秒级、70%-90%）、超级电容（毫秒级、电能质量/短时大功率）。
- **储能四大作用**：调峰（谷买峰卖）、调频（等效约 2 倍自身容量的调节能力、比燃煤更快更准）、改善电能质量（补偿谐波/无功）、提高稳定性（应急/黑启动）。
- **中国格局**（2019 年底口径）：电化学储能约 159.27 万 kW（全球 809 万 kW），用户侧 51%/发电侧 24%/电网侧 22%；代表项目：镇江电网侧储能 101MW/202MWh（当时世界最大电网侧电化学储能）、无锡星洲工业园 20MW/160MWh（最大商业运行用户侧储能）、张北国家风光储输示范工程。
- **储能在调频市场的商业模式脆弱性警示**：美国 PJM 2011 年 FERC 755 按效果付费 → 储能爆发；2017 年 RegD"能量中性"规则修订 → 安装增速骤降。**单一品种依赖+规则变动风险并存，多市场叠加收益是解药**。

### 3.4 电动交通（V2G）
- 充电负荷四大冲击：加剧峰谷差、随机性强、谐波电能质量、配电网规划失效。
- **近中期主打有序充电而非 V2G**：双向桩数量有限 + 电池衰减成本硬约束；随电池成本下降 V2G 优势渐显。
- 机制堵点：DR 补偿缺可持续资金、多数城市峰谷差窄、辅助服务市场按大容量发电侧设计（门槛高、补偿低）。

---

## 4. 发展三阶段框架（全书主线，判断项目所处阶段的工具）

| 阶段 | 驱动机制 | 典型形态 | 判据 |
|---|---|---|---|
| 一代·邀约型 | 政府/调度机构发邀约+行政/补贴激励；无（成熟）电力市场 | 江苏、上海需求响应与 VPP 试点（中国各省当前主流） | 收益来源=响应补贴；邀约-响应-兑现流程 |
| 二代·市场型 | 现货/辅助服务/容量市场价格信号 | 冀北泛电平台（中国首个市场型 VPP）；欧美 CVPP/TVPP | 收益来源=市场交易；报量报价入市 |
| 三代·自主调度型 | 跨空间自主调度、资源自由选择调度主体 | 德国 Next Kraftwerke、e2m；日本试验项目；美国 SC | 跨国/跨省聚合、"虚拟电力系统" |

- **三阶段是叠加共存而非替代**：市场型阶段仍并存邀约型（邀约主体变为系统运行机构）；
- **实质是收益来源迁移**：行政补偿 → 市场价格 → 跨空间自主调度利润；
- **代际跃迁的技术条件**：邀约型对通信要求低；市场型要大并发、低时延、双向安全传输；自主调度型要求"移动+高频唤起"的设备互联（电动汽车、机器人巡检）——**5G（uRLLC 时延 1ms、mMTC 连接密度提升 10-100 倍）是代际跨越的关键使能**。
- **中国位置**（书时点 2020）：冀北处第二阶段（2019-12-11 国内首个投运），其余试点多为第一阶段。**2025-2026-11 更新**：山西 VPP"报量报价"入现货（2023-09）；上海实测响应 2023 年以来"四连跳"32→71→116→165 万 kW（2026 年夏达 164.77 万 kW，全国首个突破 160 万 kW 的城市，平均响应准确率 98.4%）；截至 2025 年底全国建成 470 个 VPP 项目、实测最大调节能力 1685 万 kW（国家能源局口径，同比约 +70%）；2026-06 媒体/行业口径称聚合容量 1.2 亿 kW、项目 800+（接入口径，非实测调节能力）；《新型电力系统建设"十五五"规划》（2026-08）重申 2030 年调节能力 >5000 万 kW、V2G 5000 万 kW；GB/T 47241-2026 于 2026-09-01 实施。**第二代已在全国落地，但"聚合规模"与"实际可调"差距仍是行业共性**，详见第 9 章。

---

## 5. 邀约型 VPP：两大国内样板

> 本章数据截止：2026-11-01（江苏、上海规模与补贴标准为年度更新）；模式逻辑不受时点限制。

### 5.1 江苏模式（尖峰电价资金池 + 行政邀约，规模标杆）
- **机制设计**：2015 年全国率先出台季节性尖峰电价，**尖峰电价增收资金全部用于需求响应激励**（资金池制度创新）；出台《江苏省电力需求响应实施细则》规范申报、邀约、响应、评估、兑现；按响应容量、速率、时长差异化激励；**首创"填谷"自主竞价**——资源主体参照标杆价向下竞价出清，实现双向调节。
- **实绩**：2016 年全球单次最大削峰 352 万 kW → 2019 年 402 万 kW（约为最高负荷 3%-5%）；2018 年起低谷填谷最大 257 万 kW、累计促进新能源消纳 3.38 亿 kWh；累计响应 18 次、2369 万 kW。
- **资源扩展路径**（可复制顺序）：工业企业 → 楼宇空调（33 幢、可控超 30 万 kW）→ 居民家电（海尔/美的厂商云平台调控空调热水器）→ 客户侧储能（2020 首次参与实时响应）→ 充电桩（1 万余台入池）。
- **可复制的是制度而非技术**：政府主导免费开放平台 + 社会资本主导聚合商生态。

### 5.2 上海模式（平台化 + 竞价交易，市场化过渡样本）
- **基础设施**：负控系统 1 主站+14 基站+2.9 万负控用户，监测能力 1450 万 kW、可控 370 万 kW；需求响应平台注册负荷集成商 15 家、可调负荷 120 万 kW；VPP 侧 7 家运营商、512 客户（充电桩/微电网/楼宇/工业/三联供/储能/冰蓄冷等）。
- **演进节点**：2014 年国内首次需求响应（降约 5 万 kW）→ 2018 年首次大规模填谷（105.9 万 kW）→ 2020 年率先**局部精准响应（定位至单台 10kV 变压器）+ 竞价交易 + 通知提前量系数 + 模拟常规机组爬坡特性**。
- **四方运营体系**：电力公司交易平台（注册/交易/出清结算）｜调度控制平台（提需求、下指令）｜运营管理平台（档案/资格审核/基线归口/结果认定）｜VPP（对内聚合优化、对外单一市场主体）。
- **品种**：中长期/短期需求响应交易、中长期备用交易（10min 内调用、按月组织）、短期替代调峰交易。

### 5.3 国外邀约型参照
- 美国：DR 项目最多最全（政府/电网/独立第三方三种运营模式）；新英格兰负荷响应 1kW~5MW、不足 100kW 可集合参与；DOE/FERC 2019 报告——全面动态电价+智能电网 10 年内最高可削全美峰荷 20%；得州 Austin Energy 8.6 万台智能温控器削峰 90MW。
- 英国：约 450 万用户按按时变电价缴费（凌晨低价蓄热采暖）；芬兰立法强制分时电价；法国 Tempo 项目三色日电价（蓝白红）。

---

## 6. 市场型 VPP：参与机制、主体与调控

> 本章数据截止：2026-11-01（现货新规状态、省级准入与结算细则）；参与流程与调控原理不受时点限制。

### 6.1 参与三类市场的流程
- **电能量市场**（VPP 容量小 → 通常为**价格接受者**，按预测电价+内部 DER 状态设置竞标量价）：三阶段 = 计划（日前前签中长期/双边）→ 运行（日前竞标；日内/实时逐时段滚动更新 DER 状态预测重新提交）→ 结算（日前中标按日前价、偏差按实时价；内部按贡献公平分配）。
- **辅助服务市场**（以调频为例）：日前申报预出清 → 实时按实际出力正式出清结算 → 调频电价与电能量存在差价；**调频市场保险机制**：交易中心充当保险机构、主体自主投保，未完成任务时按投保金额减免惩罚——化解"预测偏大受罚、偏小少赚"两难。
- **绿证与碳市场**（双重角色）：聚合清洁能源机组 → 减排量/绿证出售获益；聚合常规机组 → 履约配额买卖。绿证本质是配额下可再生电量的证券化，价格由"绿电价差"决定。

### 6.2 CVPP 与 TVPP（市场型 VPP 的双面性）

| 维度 | CVPP 商业型 | TVPP 技术型 |
|---|---|---|
| 目标 | 内部 DER 综合收益最大化 | 为 DSO/TSO 提供系统运行服务 |
| 地理约束 | 无地理约束市场可代表任意位置 DER | 同一地理/配网区域，须计配网约束 |
| 核心产出 | 投资组合优选、报价、降低不平衡风险 | 聚合成"单一发电机"外特性（平衡/调频调压/阻塞管理） |
| 运营者 | 独立第三方/能源供应商/新进入者 | 天然为本地 DSO（需本地网络详参） |

- **控制框架精髓**："一份 DER 组合、两类配置文件"——操作配置文件面向交易的即 CVPP、面向系统运营的即 TVPP；交易属性与物理属性分离又互通。
- **控制结构三型**：集中控制（最优潜力大但扩展性差）→ 集散控制（总+本地两级）→ 完全分散控制（子单元自治、即插即用，最适合市场运行）。

### 6.3 市场主体谱系（美国为主，中国需同步培育）

| 主体 | 职能 | 要点 |
|---|---|---|
| 聚合商/负荷集成商 | 聚合 DER 代其入市（中国当前核心角色） | 零售商最有条件兼任（"聚合-零售商"一体化可顺带解决平衡结算） |
| SC 计划协调机构 | 撮合供求、不必遵从 PX 规则、事前协调 | 可视作三代 VPP 前身/二代拓展；加州 SC 独家代理三市场计划、ISO 不得擅调个体计划 |
| CSP 削减服务提供商 | 聚合"负瓦"参与批发 DR | PJM 模式；聚合后超额/未完成可互抵、执行更稳；案例 EnerNOC（冬均减负 400kW、夏均 1MW） |
| LSE 负荷服务实体 | 集中零散资源参与 DR/动态价格/竞标并保供 | PJM 须备容量+应急储备；加州 2020 年已 80+ 家 |
| MSP 计量服务商 | 电表提供安装维护读取与数据管理 | 加拿大安大略 MDM/R 管理近 500 万智能电表、17 家 MSP |
| DSO/TSO | 配网/输网运营；DR 买方与服务验证者 | 芬兰经验：DSO 因垄断身份**不得**做聚合商；快速响应来不及逐次验证 → "DSO 预计算限额 + 聚合商预订" |

- **芬兰聚合商案例的规制要点**（商业模式能否成立取决于规制而非技术）：客户须保留响应否决权；更换零售商时控制设备归属须合同预设；报酬三种形式（可用性费用±罚款、设备租金、收益分成）；控制方法两类（带状实时定价的价格型 / 直接负荷控制的激励型）。
- **美国监管教训**：FERC 719 号令确立聚合商原则准入，但州层面（如印第安纳州禁止）留下执行真空——**监管层级协调决定聚合商能否进场**。

### 6.4 控制与优化技术栈
- **四类关键预测**：短期负荷预测（≤1 周；线性回归/时间序列/ANN）、波动出力预测（基于数值天气预报；24h 风电预测平均绝对误差约为装机的 5%-15%）、价格预测、**灵活性预测**（预测客户对控制信号的响应函数；客户违约罚款通常低于聚合商不平衡惩罚；响应预测时间分辨率不得低于平衡调度分辨率）。
- **调度优化系统的实践要求**：兼顾有组织市场与双边合同；支持价格概率预测报价；前瞻数日；低时耗（德国 15min 结算周期 → 每 15min 出一组新控制指令）；支持离线（方案评估）与联机（实时）双模式。**优化模型必须适配当地市场规则**——结算周期与出清方式决定算法的时间粒度。
- **三层调控机理**：①聚合机理——负荷曲线聚类错峰互补（曲线特征降维 + 海量多源异构数据聚类算法）；②激励机理——基于用户价格弹性的差异化合约（用户行为隐蔽 → 实验经济学实测弹性）；③储能联合优化——与储能方组建运营联盟对冲偏差，建立多主体利益分配（其余主体承担备用与风险共担、获备用收益补偿）。
- **冀北泛（FUN）电平台技术架构**（"一个平台、两张网络、多方应用"）：VPP 智能管控平台（"智慧能源大脑"：管千万级终端/联节点/聚数据/用协同）+ 智能配电网多能流网络 + eLTE/4G/5G 泛在物联网络；边缘计算 VPP 模型（"边"就地决策、"云"统一调度）；生态类比"平台≈电商平台、一个 VPP≈一个店铺"；能源区块链网络（EBN）为前沿方向。

### 6.5 2026 现货新规对 VPP 的影响（新增）
- **文件状态**：2026-10-19《电力现货市场基本规则（征求意见稿）》，反馈截止 2026-11-18，拟 2027-01-01 施行；2026 年内仍按 1217 号文及各省细则执行。
- **与 VPP 直接相关的四条**：
  1. **新型主体全面参与**：VPP、储能、负荷聚合商可更直接参与现货与辅助服务，减少"只能走需求响应"的限制；
  2. **新能源+配建储能联合报价**：聚合商可把分布式光伏与配储打包报价，VPP 的"源储联合"价值显性化；
  3. **LMP 收敛/统一**：节点/分区价格信号更一致，VPP 的时空套利逻辑更清晰，但对预测精度要求更高；
  4. **取消不平衡资金池、量差转价差结算**：结算科目简化，VPP 的收益分配和偏差成本更容易核算，但也意味着"糊涂账"空间消失。
- **能力门槛**：15 分钟级预测、报量报价、偏差管理、结算对账成为 VPP 运营商的标配；只靠"邀约补贴+人工填报"的聚合商会被淘汰。
- **省级配套**：福建 2026-04-03 辅助服务细则纳入 VPP/储能，现货能反映价值后取消深度调峰补偿；山东 2026-05-08 允许储能/VPP 同时参与电能量与辅助服务；各省细则差异大，答题先确认省份。

---

## 7. 新兴技术：5G 与区块链（工程选型结论）

### 7.1 通信技术选型
- 常用技术对比：蓝牙（低功耗短距）/ ZigBee（自组网差）/ GPRS（易丢包）/ WiFi（耗电）/ **NB-IoT**（海量连接深覆盖、成本高）/ **LoRa**（远距离低功耗、速率低）/ **5G**（uRLLC 时延 1ms + mMTC 海量连接 + eMBB，有望解决全部瓶颈）。
- VPP 通信需求随代际质变：自动抄表→分布式能源控制→保护级极短时延（故障快速定位与自愈）→海量短数据包（上万用户）→电动汽车近实时通信；传统方案有 IEC 60870-5-101/104 遥测、VPN、电力线载波、UMTS/GPRS（欧盟 VFCPP 用 VPN、荷兰 PowerMatcher 用 UMTS）。
- 5G 关键指标：uRLLC 主干通信年停机 ≤5min（<5ms 时延要求下）、丢包率远低于 4G；VPP 设备无专用通信介质时 5G 比光纤更经济。国内工程验证：冀北（2019-12-11 国内首个 VPP 投运，5G 实现张家口蓄热电锅炉大并发低时延双向传输、秒级感传算用）、青岛 5G 智能电网（2020-07 建成，省 80% 巡检人力、停电由分钟级降至秒/毫秒级）。

### 7.2 区块链选型结论（VPP 场景）
- **价值锚点**：不在"去中心化"口号，而在三件实事——跨主体信任成本、高频小额交易的自动签约结算（智能合约）、利益分配的透明可追溯。
- **选型定论**：链型选**联盟链**（参与方含外部主体）；共识用**分布式一致性算法**（PBFT/Paxos/Raft，优先安全可靠与容量；PoW 浪费算力、PoS/DPoS 有中心化问题）；扩容走**链外**（侧链+多链互联；链外关系库存已共识数据提效）；部署从 **BSN** 起步、必要时迁 BaaS；框架 Hyperledger Fabric（通用）或 FISCO BCOS（金融）；节点分**全节点（重要参与方）-中转节点（变电站/配电房）-轻节点（各 DER）**三级。
- **五大应用环节**：①VPP 本体（智能合约实现源荷互动申报-出清-执行-补偿全链上；双向选择、自动签约）；②需求响应（主链记录要约/报价/合约/指令/响应，子链按台区接物联网设备；南网松山湖 2020-07 颁发全国首张实时 DR 电子凭证）；③辅助服务（交易公证+场外注册+总账本共同记账；青海"国网链"共享储能——全国首个区块链共享储能市场）；④分布式发电交易/"隔墙售电"（TransActive Grid 全球首个区块链能源交易市场；可信计量/智能控制/民主决策/多点维护四大升级）；⑤电动汽车（德国 Innogy Share&Charge 充电平台；上海嘉定全国首个区块链共享充电桩；换电场景电池全生命周期溯源）。
- **工程铁律**："区块链保证完整但不保证真实"——须以严格设备准入、多方多维交叉对照、"四流合一"（信息/商流/物流/资金流）印证、链下可信机构喂价兜底数据源质量；治理链下不可或缺、须引入监管方与法律保障；安全上选国产平台+国密算法并定期安全评估（央行 JR/T 0193-2020 评估规则）。

---

## 8. 商业模式与盈利测算

> 本章数据截止：2026-11-01（收入分成、补贴标准、测算参考价为年度更新）；测算框架不受时点限制，但必须代入所在省当年规则。

### 8.1 收入结构（五大来源）
1. **需求响应补贴**（邀约型为主：削峰/填谷补贴，各地 0~5 元/kWh 区间，见第 9 章地方表）；
2. **现货峰谷套利**（市场型：跟踪电价、优化内部组合；中国峰谷套利市场约 30 亿元 → 2030 年预计超 400 亿元，VPP 可调空间约 82GW——2026-11 复核口径）；
3. **辅助服务**（调频/备用/调峰；储能调频等效 2 倍容量调节能力）；
4. **容量补偿/容量电费**（随容量市场机制完善）；
5. **绿电绿证与碳资产服务**（聚合清洁机组的绿证/减排量收益）。
- 头部 VPP 收入结构参考：现货+辅助服务占比近 60%、AI 负荷预测精度 90%+（2026-11 复核口径）；储能聚合的容量补偿收益占比 40%-60%。
- **盈利现状的诚实画像（2025-2026 披露口径）**：行业处于"规模先行、利润后置"阶段——恒实科技（接入约 892MW）在年报中自认 VPP 收入占营收比重仍低且当期亏损；协鑫能科可调负荷 835-855MW，VPP 相关收入占比仅约 3%；东方电子"综合能源及虚拟电厂"业务毛利率 38%、头部企业 2025 年 VPP 订单同比增速超 200%（财联社口径）。评估任何 VPP 商业计划，先区分"聚合规模叙事"与"已入账收入"。
- **2026 年零售侧传导约束（新增）**：VPP 收益最终要经售电公司/用户账单传导，2026 年零售侧普遍亏损会压缩分成空间——前 7 月 400+ 售电公司退出；广东上半年 500 家中 298 家亏损；广西批零倒挂最大 0.373 元/kWh；贵州 1-2 月亏损超 4000 万元、安徽 1 月亏损超 1.19 亿元；系统运行费同比约 +93%。VPP 测算不能只算批发侧价差，必须核对零售侧能否传导、用户是否愿意签分成合同。

### 8.2 佣金与分成模式（国际实证）
- **德国 e2m**：按电力交易收益 **25% 收佣**、75% 归电站/负荷业主；并网服务、远程控制终端、平台接入按固定分摊费收取——**VPP 运营商赚佣金而非赚差价**。
- **运营商与资源方 1:9 分成**（中国常见口语口径，2026-11 复核）；
- Tesla 南澳 VPP：参与家庭账单降约 20%；AGL 每年最多省 280 美元；Simply Energy 每天 7 美元+15 美分/kWh 上网价。
- 中国披露口径：需求响应类多采用"保底+分成"或"固定价格"合同，**具体分成比例全行业无公开权威数字**（合同约定不公开——引用任何"二八/三七分成"说法都应要求给出合同依据）；深圳对资源聚合平台投资主体按响应收益 10% 资助（单家每年最高 200 万元，**措施有效期至 2025-12-31，已到期**，2026 年引用需查新政策）；深圳出现"需求响应保险"，保费占预期收益 3%-5%；VPP 收益权 ABS 尚无落地首单（协鑫能科的电站收益权代币化 RWA 属探索案例，合规结构与规模待核实）。

### 8.3 尖峰负荷经济学（VPP 替代煤电调峰的最强论证）
- 全国 3%-5% 的尖峰负荷年累计不足 50 小时；按完全满足尖峰建设电源电网是巨大浪费；
- **国网测算**：满足经营区 5% 峰值负荷——建煤电（含配套电网）约需 **4000 亿元**，建 VPP（建设+运维+激励）仅需 **400 亿-570 亿元**（书时点口径，量级论证用）；
- 用需求侧资源满足尖峰的成本约为供应侧的 1/10，且主要是智慧能源新基建投资。
- 官方最新对比口径（2026-08 国家能源局）：VPP 建设周期已由 3 年缩至 3 个月、调节速度由分钟级到秒级、单位容量投资成本约为抽蓄的 1/5（行业对比口径，含宣传成分）；全国工商业可调负荷、电动汽车、分布式储能调节潜力合计超 3 亿千瓦（约相当于 150 座大型抽蓄）。

### 8.4 测算框架（回答"能赚多少钱"的标准动作）
1. 明确资源清单（类型/容量/响应时间/持续时长/保留负荷）→ 按 A-D 分类定位；
2. 盘点所在省可参与品种与门槛（现货/DR 补贴标准/辅服准入/容量机制——查第 9 章地方表）；
3. 收入测算 = Σ(各品种可调容量 × 年调用小时 × 出清价/补贴标准 × 分成比例)，注意调用频次限制（如实时响应日≤3 次）与基线认定规则；
4. 成本测算 = 通信与控制设备改造 + 平台接入 + 运维 + 机会成本（用户生产影响）；
5. 敏感性：峰谷差收窄、规则修订（参照 PJM 2017 教训）、调用不达标罚款。
6. **品种互斥校验**：浙江已明确同一调节行为不得重复获取现货、辅助服务、需求响应收益——收入测算必须按品种互斥建模，不能把同一容量在三个市场重复计收。
7. **度电收益参考区间**：需求响应试点平均约 0.27 元/kWh（中国能源报口径，原始出处待核实）、深圳 2025 年平均调节收益约 0.4 元/kWh（媒体口径待核实）——两值仅作量级参考；IEA、中电联均无中国 VPP 收益专项量化报告，勿引述不存在的"权威收益结论"。

### 8.5 新模式风口（2025-2026，政策与案例均已核实）
- **绿电直连**：发改能源〔2025〕650号（2025-05-30）确立"新能源不经公共电网、经直连线路向单一用户供电"模式；**发改能源〔2026〕688号（2026-05，成文/印发日期有 05-14/05-20 两种说法）升级为多用户绿电直连**，支持消纳受限项目改多用户直连。量化门槛：年自发自用电量不低于可用发电量的 **60%**、不低于项目总用电量的 **30%**（2030 年前 35%）、年上网电量不超过 **20%**。截至 2025 年底 84 个项目获批、新能源装机 3259 万 kW；**截至 2026-07 增至 100 个项目、3410 万 kW**，24 省出台配套政策。与 VPP 的关系：直连园区内部的源荷储协调、余电上网与缺电补需都可引入 VPP 聚合调度，是聚合商的增量市场。
- **零碳园区**：发改环资〔2025〕910号（2025-06-30）启动创建，首批 52 个国家级园区（2025-12-26 公布），要求"因地制宜发展绿电直连、新能源就近接入增量配电网"——园区级聚合是 VPP 的天然场景。
- **算电协同**：国家枢纽节点要求数据中心绿电占比 80% 以上；福建率先开展数据中心算力转移参与需求响应；世纪互联怀来基地依托 VPP 聚合算力负荷与区域分布式能源参与调峰调频（信通院 2025 算力电力协同典型案例）。
- **能碳一体化**：江宁开发区"能碳虚拟电厂"（华电系牵头，申报口径为国内首个电碳一体化 VPP 平台）；深圳能效积分交易使参与企业平均用电成本降低 7.2%——"VPP+碳普惠"目前最接近监管口径的案例。
- **AI 大模型**：国网"光明电力大模型"（2024-12 发布，千亿级多模态，2025-03 融合 DeepSeek）；南网"大瓦特"负荷预测实现网省两级全替代、日前准确率 97.8%（公司口径，非第三方审计）；行业 AI 负荷预测精度普遍 90%-94%；协鑫能科 AI 使响应速度提升 60% 以上、调用成本降约 35%。
- **新能源聚合入市**：136 号文后分布式光伏由固定电价转向市场化，聚合成为变现通道——安徽 3 家 VPP + 江苏 18 家发电聚合商聚合 1868 个分布式光伏（922 万 kW）参与跨省绿电交易（成交 439 万 kWh）；上海 21 家次 VPP 参与富余新能源消纳互济交易。

---

## 9. 中国政策与地方实践（2024-2026，官方口径已核实）

> 本章数据截止：2026-11-01（项目数、容量、省级细则）；国家 VPP 管理办法尚未出台，省级新规细节见 `knowledge/省级市场状态表-2026-11.md`。

### 9.1 国家政策链条
- **357 号文**（发改能源〔2025〕357号，2025-04-11 公布）：VPP 定位"资源聚合类新型经营主体"，可整体参与中长期/现货/辅助服务（购售电须售电公司资质）；目标 2027 年调节能力 2000 万 kW 以上、2030 年 5000 万 kW 以上；要求省级统一制定建设运行管理办法（建设、接入、调试、检测、上线全流程），分类接入调度系统，纳入电力安全管理体系；鼓励金融机构提供低息贷款与信用担保。
- **93 号文**（国能发法改〔2024〕93号，2024-11-28，国家能源局）：新型经营主体分单一技术类与资源聚合类（VPP/负荷聚合商、智能微电网）；鼓励调节容量 5MW 及以上主体提供电能量与辅助服务（各地可降低门槛、不得增设）；原则上豁免电力业务许可证；同一合同周期内被聚合资源原则上仅由一家聚合主体代理；**"电网代结算"过渡安排**——批发市场结算数据由被聚合资源计量数据加总、暂由电网企业清分到户，直接影响运营商现金流设计。
- **国标三件套**：GB/T 44260-2024《虚拟电厂资源配置与评估技术规范》、GB/T 44241-2024《虚拟电厂管理规范》（2025-02-01 实施）；GB/T 47241-2026《虚拟电厂技术导则》（南方电网牵头，2026-09-01 实施，首个覆盖全流程的国标；行业报道称含"10MW 聚合容量、5MW 调节容量"门槛与"可观可测可调可控"要求——具体条款以标准文本为准）。
- **2026 年新框架**：国办发〔2026〕4号《关于完善全国统一电力市场体系的实施意见》（2026-02）明确推动 VPP、智能微电网、可调节负荷等新型经营主体灵活参与电力市场，提出 2027 年现货全面转正、2030 年基本建成全国统一市场；《新型电力系统建设"十五五"规划》（2026-08）重申 2030 年 VPP 最大调节能力超 5000 万 kW、车网互动可调充电容量 5000 万 kW。
- **国家 VPP 管理办法仍在制定**：国家能源局 2026-08 释放"将出台虚拟电厂管理办法"的信号，截至 2026-11-01 **尚未正式发布**；当前国家级依据仍是 357 号文、93 号文、国标三件套与 2026 现货新规（征求意见稿）。不要虚构"国家 VPP 管理办法"文号。
- **2026 现货新规**：2026-10-19《电力现货市场基本规则（征求意见稿）》明确新型主体全面参与、新能源+配建储能联合报价、LMP 收敛、取消不平衡资金池（详见 6.5）；拟 2027-01-01 施行，2026 年仍按 1217 号文及省级细则。
- **规模口径**：2025 年底官方 470 个项目/1685 万 kW；2026-06 媒体/行业"聚合 1.2 亿 kW、800+ 项目"是接入/聚合容量，不能与官方实测最大调节能力混用（详见 9.3）。

### 9.2 省级落地（截至 2026-10：至少 20 省出台专项政策、15 省发布市场实施细则；2026 年新增辽宁、福建、安徽等，云南为 2025 年建章、2026 年补市场细则）

> 逐省状态、门槛与交易品种见 `knowledge/省级市场状态表-2026-11.md`；本表只列已核实的代表省份，空白不代表当地无政策。

| 省/市 | 文件 | 要点 |
|---|---|---|
| 山西 | 晋能源规〔2025〕4号《虚拟电厂建设与运营管理暂行办法》（2025-09-18 施行，替代 2022 年全国首份省级方案） | 三类主体：负荷类、分布式电源类（均报量报价，3-10 段电力-价格曲线）、一体化类（参照火电机组报价）；聚合资源变更周期≥3 个月；现货出清周期 2025 年起 15min→5min |
| 山东 | 鲁发改能源〔2026〕407号《虚拟电厂建设运行管理办法》（2026-08-01 施行） | 分布式发电类聚合单元≥1MW（可聚合 10(6)kV 以下或装机 10MW 以下分布式电源）；储能类≥1MW 且持续充放电≥2 小时；调节能力经调度机构+省 VPP 服务中心测试认定 |
| 辽宁 | 辽发改能源规〔2026〕3号《虚拟电厂管理办法（试行）》（2026-08-28）；配套《接入技术管理规范》（2026-09）、《建设服务指南（暂行）》（2026-09-24） | 全流程五步：建设申请→建设实施→接入联调→能力认定→变更管理；取得建设通知书后 6 个月内完成建设；门槛与交易品种以原文为准 |
| 福建 | 《福建省虚拟电厂建设运行管理办法（试行）》（2026-07-31 印发，2026-08-05 公开） | VPP 作为独立经营主体参与中长期、现货、辅助服务；负荷类 VPP 在全省邀约型需求响应期间优先参与 DR；同一调节行为不得重复获取收益；参与现货/辅助服务须接入新型电力负荷管理系统与调度自动化系统 |
| 安徽 | 省能源局《虚拟电厂建设运营管理实施方案》（2026-07-22 印发，2026-08-01 施行）；国网安徽《建设运营管理工作指引》《服务虚拟电厂建设发展十项举措》（2026-08-05） | 目标 2027 年底 ≥40 家、聚合容量 200 万 kW、快速调节 50 万 kW；2026-09-03 省级 VPP 运营管理中心成立（是运营机构，不是第二份政策文件） |
| 云南 | 云能源规〔2025〕198号《虚拟电厂建设管理办法（试行）》（2025-08-25 印发，2025-10-01 施行，有效期 3 年）；《虚拟电厂参与云南电力市场实施细则（征求意见稿）》（昆明交易函〔2026〕71号，2026-07-09） | 省级平台 2025-12-31 上线并接入南方区域现货；市场细则仍为征求意见稿，采用逐日盯市风险测算；**不要把 2026 年征求意见稿当现行规则** |
| 广东 | 广东交易〔2025〕152号《虚拟电厂参与电能量交易实施细则（试行）》（2025-07 落地；2024-11 已出国内首份省级 VPP 参与市场专项政策） | 分发电类/负荷类交易单元；**默认参与需求响应交易**（收益保底盘）；已注册售电公司可简化注册 |
| 浙江 | 《虚拟电厂运营管理实施细则（试行）》2.0 + 《新型主体市场化响应实施细则（试行2.0版）》（浙江电力交易中心 2026-09-23；1.0 为 2025-04-01） | 按发电类/储能类/负荷类三类聚合单元独立参与市场，储能类须有独立计量表计；注册—认证—交易—调控—退出全流程闭环，按月 A+/A/B/C/D 评级并公示，连续 6 个月 D 限期整改、逾期强制退出；同一调节行为不得重复获取现货/辅助服务/DR 收益 |
| 江苏 | 《虚拟电厂建设运营工作方案》（2025-12） | 2030 年调节能力 500 万 kW 以上；首批 100 个项目总投资 12.73 亿元、聚合容量 1698.46 万 kW（上调 275.12/下调 317.48 万 kW） |
| 上海 | 《用户侧虚拟电厂建设实施方案（2025-2027 年）》（2025-06-23） | 2025 年可调能力 110 万 kW；建成运行管理和技术标准体系 |
| 其他 | 广州（2025 底接入 200 万 kW/调节 80 万 kW，2026 底 400/120 万 kW）；甘肃（2027 年 25 万 kW）；深圳（2026-07 接入 61 家运营商/475 万 kW、最大可调 130 万 kW；支持措施有效期至 2025-12-31，2026 年新政策**未检索到**）。数据为媒体口径（C） | 广州每年安排 ≤2000 万元补贴 V2G 设施投资与放电量 |

### 9.3 全国规模数据（2025 年底官方口径 + 2026 媒体口径；引用任何容量数据先分清口径）
- **官方总量**：建成 VPP 项目 **470 个**、实测最大调节能力 **1685 万 kW**（同比约 +70%，国家能源局 2026-08 刊文）；《2025 年度中国电力市场发展报告》（2026-06）：理论调节能力超 1600 万 kW、V2G 聚合资源超 1900 万 kW、84 个绿电直连项目获批（新能源装机 3259 万 kW）；电力交易机构注册新型经营主体 486 家。
- **2026 年媒体/行业口径（非官方统计）**：2026-06 有报道称全国 VPP "聚合容量 1.2 亿 kW、项目 800+ 个"——这是**接入/聚合容量**，与官方"实测最大调节能力 1685 万 kW"不是同一口径，不能并列或相加；另有"43 个国家级试点、其中 13 个 VPP"的口径，引用前需核对试点名单。
- **四类容量口径辨析**（媒体常混用）：

| 口径 | 定义 | 示例 |
|---|---|---|
| 接入/聚合容量 | 平台累计接入资源容量总和（数值最大） | 深圳 510 万 kW、南网 1794 万 kW；2026-06 媒体称全国 1.2 亿 kW（接入口径） |
| 申报可调能力 | 运营商向平台申报的最大调节能力 | 上海 203→355 万 kW |
| 实测最大调节能力 | 经实测验证的最大调用（政策目标即指此口径） | 全国 1685 万 kW、上海 165 万 kW |
| 实时可调负荷 | 某时刻实际可立即调用 | 深圳约 140 万 kW——**实时可调用率仅约接入的 30%**，行业痛点 |

  警惕：媒体流传"全国 VPP 超 3500 万 kW""聚合 1.2 亿 kW"均为接入/聚合容量口径，与官方"实测最大调节能力 1685 万 kW"不可直接比较；回答规模问题先问"你说的是接入、申报、实测还是实时可调"。
- **省级数据**：山西规模 200 万 kW+（2025 年初，结算电量 3.84 亿 kWh；2025 年 16 座 VPP 聚合 84 万 kW、双向调节最大功率 225 万 kW，占实时负荷 6%）；山东 35 家参与现货、调节电量超 3.4 亿 kWh；浙江首次新型主体市场化响应 19 家 VPP、最大 29 万 kW；江苏省级平台接入 58 家运营商、7.2 万个可调资源、总容量 380 万 kW（实时可调 75 万 kW）；南方电网聚合 1794 万 kW（2025-11）；国家能源集团 12 个在运项目聚合 815.7 万 kW、可调 83.9 万 kW（2026-06，国资委口径下最干净的央企数据）；上海"四连跳"32→71→116→165 万 kW。
- **书时点案例对照**（机制设计仍有借鉴价值）：冀北泛电平台一期聚合 11 类约 16 万 kW、最大调节功率 3.93 万 kW、至 2020-03 收益约 257 万元——聚合容量与实际可调的差距至今仍是行业共性；合肥（公交 100% 参与 VPP）；苏州工业园区（2025-12 平台上线，聚合 5 万 kW、试运行调节 2 万 kW、准确率 94%，2027 年目标 12 万 kW）。

### 9.4 需求响应补贴与车网互动（文号已纠偏）
- **V2G 政策文号（高频错误）**：国家层面**不存在**"发改能源〔2025〕车网互动实施意见"——正确链条：发改能源〔2023〕1721号《关于加强新能源汽车与电网融合互动的实施意见》→ 发改办能源〔2024〕718号（推动车网互动规模化应用试点）→ **发改办能源〔2025〕241号《关于公布首批车网互动规模化应用试点的通知》（9 试点城市+30 项目，2025-04-02 公开）**；试点项目门槛：放电总功率原则上 ≥500kW、年度放电量 ≥10 万 kWh（西部可放宽）。
- **V2G 数据**：全国 V2G 聚合资源超 1900 万 kW（2025 年底）；深圳 2025-03 超大规模实测（760+ 场站、1.7 万车次、互动电量 8.8 万度）、2025-06 单轮最大放电超 7 万度；广州试点一周年放电超 160 万度；上海 2025-05 出现首例居民个人 V2G 放电；山西规则：充电电量按负荷类参与现货、放电电量暂按"不报量不报价"参与。
- **DR 补贴行情**（地方定价、逐省核对、注意有效期）：削峰邀约 0~5 元/kWh、填谷 0~1 元/kWh；实时/准实时多地约 2.5 元/kWh（日≤3 次、次≤3h）；可中断负荷竞价限价 15 元/kW；江苏短时最高 4.8 元/kWh（0.5h 以下实时 2.4 元/kWh+容量 10 元/kW）；广州削峰≤3.5 元/kWh、无功≤0.12 元/kvar·h；深圳实时精准响应 5 元/kWh（媒体报道拟提至 8 元/kWh，待核实），但**深圳资源聚合平台资助措施有效期至 2025-12-31，已到期**，2026 年引用需查新政策。

## 10. 国际对标（案例库与制度洞察，2025-2026 更新）

> 本章数据截止：2026-11-01（Order 2222 分 ISO 实施状态、各国规模目标）；制度比较逻辑不受时点限制。

### 10.1 美国（Order 2222 落地时间表与规模目标）
- **FERC Order 2222 分 ISO 合规/实施状态（截至 2026-10）**：

| ISO | 全面实施 | 备注 |
|---|---|---|
| CAISO | 2026-11-01（能量/辅助服务） | 2023-05 率先获批合规方案 |
| ISO-NE | 2026-11-01（能量/辅助服务） | 2025-12-15 修订获 FERC 批准 |
| NYISO | 2026-12 | 辅助服务合规文件已提交 |
| PJM | DER 聚合可参与 2028/29 容量拍卖（2026-06 举行） | 获最多 9 个月延期；2028/29 BRA 出清 325 美元/MW·日 |
| MISO | 2029 年中 | 不允许多节点聚合，实质排除户用 VPP，遭行业批评 |
| ERCOT | 不受 Order 2222 管辖（无跨州输电） | 自愿走 ADER 试点：截至 2026-10 3 个 VPP 共 25.5MW 获批（Tesla 为首批出清者） |

- **读表纪律**："合规方案获批"不等于"DER 聚合已可实际参与"；CAISO/ISO-NE 的 2026-11-01 是能量/辅助服务实施节点，PJM/MISO 仍要等到 2028/29、2029 年，ERCOT 走自己的 ADER 试点。回答"Order 2222 落地了吗"必须分 ISO。
- **规模与经济性目标**：DOE《Pathways to Commercial Liftoff: VPPs》（2025-04 更新）：2030 年扩至 **80-160GW**（约当前 3 倍，可覆盖美国峰值负荷 10%-20%、每年节省约 100 亿美元电网成本）；SEPA（2025Q3）：北美表后灵活容量已达 **37.5GW**、约为 2030 年 80GW 目标半程（数字引用前建议再核）；Brattle：60GW VPP 十年可省 150-350 亿美元、VPP 峰值容量净成本比替代调峰资源低 40%-60%。
- **企业动态**：Tesla × Sunrun × Renew Home（2026 年中宣布）共建 **16GW** 家庭电池+智能温控 VPP——号称全美最大分布式电厂、瞄准数据中心供电（注意是"宣布计划"而非已建成）；Sunrun 2025 全年调度近 18GWh、峰值出力 429MW、注册用户超 10.7 万；**OhmConnect 运营 10 年后关闭（2026）**——户用补贴依赖模式的标志性失败；德州模式="批发市场直接准入+聚合商标准合同"（DOE Liftoff 更新版核心建议），Tesla VPP 用户年分成约 400 美元（公司口径）至 750 美元（个体自述，待核实）。

### 10.2 欧洲（FNA 灵活性需求翻倍＝商业空间的官方量化）
- **EU 层面**：2024 年电力市场设计改革引入国家级灵活性需求评估（FNA）强制要求、ACER 批准统一方法学；**ENTSO-E 评估：与风光波动相关的灵活性需求 2025→2033 年翻倍**；电网行动计划（2023）演进为 Grids Package。
- **英国 DFS（需求灵活性服务）**：2024/25 冬季 198 万户家庭/企业注册、44 次事件削减/转移 3.9GWh、成交约 122 万英镑；2025 年起全年常态化运行、2026 年起增设"Turn Up"填谷事件。
- **德国**：aFRR 容量每日联合拍卖（约 2GW、4 小时块、pay-as-bid），能量经欧洲 PICASSO 平台 15 分钟统一激活；价格信号：2024 年上/下调容量均值约 13/10 €/MW/h → 2025 年午间下调均值 48.4 €/MW/h、单笔极端出清 3784 €/MW/h；BNetzA（BK6-25-212）就 15 分钟产品征求意见；**饱和预警**——TSO 已采购约 4.5GW 电池类平衡服务，英国式"饱和压价"可能重演。Next Kraftwerke 现约 14GW+（2021 年 9GW/1.2 万单元 → 2024/25 年 14-15.5GW；15.5GW 为单一来源）；e2m 捆绑容量超 3700MW，2020-04-14 德国二次调频市场剧变（2GW 缺口转近 3GW 盈余）中动用 1200 余台分散设备补位。
- **日本**：METI《能源资源聚合事业（ERAB）指南》确立 negawatt 交易框架，Yano Research 预测 ERAB 市场 FY2035 达 735 亿日元；2025 年末 METI 提议下调平衡市场价格上限（对 BESS/VPP 收入策略影响大）。

### 10.3 澳大利亚（政府主导户用 VPP 的"目标与现实"反例）
- **南澳 SA VPP 易主**：2025-07 **AGL 从 Tesla 手中收购 SA VPP 100% 权益**（推出 AGL Community Power）；实际规模 7000+ 台 Powerwall、注册会员 8000+、约 **35-50MW**——远低于 2018 年"250MW/650MWh/5 万户"目标；Tesla Energy Plan（澳洲零售）已于 2025-09-30 前退出客户。教训：政府主导型户用 VPP 的聚合成本、客户获取与留存远比规划复杂。
- **制度遗产仍有效**：2016-11 开放辅助服务给发电之外的市场化主体 → 2017 界定用户侧资源所有权/使用权 → **2017-11 结算周期 30min→5min**（利好快速响应资源）；AEMO VPP Demonstrations 已于 2021/22 结束（终点注册 31MW、六项 FCAS 合计注册 184MW），转向 DER 整体规划；FCAS 欠响应（83%，828kW vs 投标 1MW）与每日远程配置核查的教训仍适用；Tesla 平台架构要点（分层聚合、数字孪生、抗通信中断退化本地优化）仍是行业标杆。

## 11. 风险与运营实务

### 11.1 六大困难（后记总结，做方案时的风险清单）
1. **政策合规**：能源转型与市场规则不断演进，商业模式/产品/技术系统须随时更新；
2. **异质性**：成百上千个异质发储荷单元 + 千差万别用户习惯 + 时空与优先级约束，冲击实时通信与调度优化；
3. **信任与数据**：用户变产消者带来信任机制、隐私安全、溯源、质量管控、交易认证新要求；
4. **不确定性放大**：风光比例越高波动越大 + 负荷侧不确定性 → 签约辅助服务无法履约将受惩罚性罚款甚至禁入；
5. **预测是生命线**：负荷预测随社会经济/气候差异大，"同一模式预测所有用户"会限制可靠度推断——须分区域/分用户群分别建模（VPP 自下而上模式本身可降低电力公司预测风险）；
6. **细分设计**：按配电关联细分用户群，用不同电价模式/DR/分布式方案分别设计 VPP 并分别预测。

### 11.2 运营实务要点
- **基线（CBL）是结算争议核心**：主流相似日平均法——最近 5 个同类日、剔除日电量偏离约 ±25% 的异常日、乘修正系数；浙江按"最大/平均负荷双低于基线 + 响应率≥50%"认定有效。
- **聚合≠可靠**：Tesla FCAS 欠响应事件（83%）警示——个别设备参数配置漂移即侵蚀聚合容量；须建立**每日化、远程化的配置核查 + 遥测超时剔除 + 保守出价**机制。
- **客户关系**：参与 DR 收益低于总电费且干扰生产生活 → 必须允许客户保留最终决策权（否决权）；合同预设供应商切换时控制设备归属；报酬结构简单透明。
- **单一品种依赖是脆弱性之源**：PJM 2017 规则修订教训 → 多市场叠加收益（DR+现货套利+调频+容量+绿碳）。
- **能力建设清单**：资源评估（A-D 分类）→ 平台与通信（5G/边缘计算）→ 四类预测（负荷/出力/价格/灵活性）→ 报价与优化（适配市场结算周期）→ 基线与结算管理 → 合规与安全（两个细则考核、等保、数据真实）。

---

## 12. 关键公式与数字速查

| 项目 | 数值/公式 | 说明 |
|---|---|---|
| 市场稳定判据 | 最大发电商份额 ≤ 需求侧价格弹性 | 加州危机教训；提需求弹性与降集中度等效 |
| 尖峰负荷特征 | 3%-5% 尖峰年累计 ≤50 小时 | 需求侧替代供应侧的经济学基础 |
| 煤电 vs VPP 投资 | 约 4000 亿元 vs 400-570 亿元（国网口径，满足经营区 5% 峰值） | 量级论证（书时点） |
| 357 号文目标 | 2027 年 2000 万 kW、2030 年 5000 万 kW 调节能力 | 发改能源〔2025〕357号；十五五规划（2026-08）重申 2030 >5000 万 kW |
| 空调可调比例 | 楼宇空调柔性改造后短时可降约 25%；空调占夏季峰荷 30%-40%+ | 上海/多数城市口径 |
| 行业可调比例 | 钢铁 20%/水泥 24%/电解铝 22%/楼宇 30%/居民 50% | 国网 2019，政策技术到位+自愿 |
| 风电预测误差 | 24h 预测平均绝对误差 ≈ 装机的 5%-15% | 取决于气候与机组地理分布 |
| 储能调频能力 | 等效约 2 倍自身容量的调节能力 | 双向、毫秒-百毫秒级 |
| 抽蓄/锂电效率 | 抽蓄 70%-75%；锂电 85%-98%；压缩空气 50%-70% | 套利测算输入 |
| 德国调频新规 | 竞价周→日；时段 2×12h→6×4h；准入 <5MW | 2018-07，防拆分套利限单一价格单元 |
| 澳洲结算周期 | 30min→5min（2017-11） | 快速响应资源获合理补偿 |
| FERC 2222 | DER 聚合最小规模 ≤100kW；CAISO 2023-05 合规 | 对照中国省级门槛 1-5MW |
| Next Kraftwerke | 9516 单元/8179MW/15.1TWh（2020-06）；最新超 10GW | 约四座核电站 |
| e2m 佣金模式 | 交易收益 25% 归运营商、75% 归资源业主 | 附加服务收固定分摊费 |
| Tesla 南澳 | 规划 250MW；家庭账单降约 20%；FCAS 欠响应事件 83% | 分层聚合+每日配置核查 |
| 冀北一期 | 11 类 19 家约 16 万 kW；最大调节 3.93 万 kW；收益约 257 万元（至 2020-03） | 中国首个市场型 VPP |
| CBL 基线 | 相似日（近 5 同类日、剔除偏离 ±25%）平均 × 修正系数 | DR/VPP 结算争议核心 |
| DR 补贴区间 | 削峰 0~5 元/kWh、填谷 0~1 元/kWh、实时约 2.5 元/kWh | 2026-11 复核，逐省核对 |
| 全国 VPP 官方口径 | 470 个项目 / 实测最大调节能力 1685 万 kW（2025 年底，NEA） | 2026-06 媒体"1.2 亿 kW/800+ 项目"为接入口径，不可混用（见 9.3） |
| 93 号文准入 | 鼓励调节容量 5MW 及以上；电网代结算过渡安排 | 国能发法改〔2024〕93号（2024-11-28） |
| VPP 国标 | GB/T 44260/44241-2024（2025-02 实施）；GB/T 47241-2026（2026-09-01 实施） | 行业解读：总聚合 ≥10MW、调节 ≥5MW、可观可测可调可控（以标准文本为准） |
| Order 2222 落地 | CAISO/ISO-NE 2026-11-01、NYISO 2026-12、PJM 2028/29 BRA、MISO 2029、ERCOT 豁免（ADER 25.5MW） | 截至 2026-10；PJM 2028/29 BRA 325 美元/MW·日 |
| 美国 VPP 目标 | DOE：2030 年 80-160GW；SEPA：现约 37.5GW（半程） | 2025 口径 |
| 英国 DFS | 198 万户 / 44 次事件 / 3.9GWh（2024/25 冬季） | 2025 起全年常态化 |
| 南澳 VPP 反例 | 实际 35-50MW vs 目标 250MW（2025-07 移交 AGL） | 政府主导户用 VPP 未达标 |
| 绿电直连/零碳园区 | 650号→688号（多用户直连）；910号首批 52 园区；2026-07 100 项目/3410 万 kW | 自用 ≥60% 可用发电量、≥30% 总用电量（2030 前 35%）、上网 ≤20% |

---

## 13. 代码映射与实例层

| 文件 | 作用 |
|---|---|
| `tools/aggregation.py` | 资源可调能力（额定 × 可调比例 × 时长）、聚合折算、实测能力区间 |
| `tools/cbl.py` | 相似日基线（近 5 类日、±25% 对称剔除或 25%/200% 非对称区间）、响应率与有效性认定 |
| `tools/dispatch.py` | 分时充放电套利、分段能量调度、年化净收益 |
| `tools/finance.py` | 收入拆分、利润表、现金流、NPV/IRR/回收期与情景 |
| `tools/selftest.py` | 锁定正文 A–D 与实例层 E 的全部算例 |

运行：

```bash
python skills/virtual-power-plant/tools/selftest.py
```

自测通过代表正文算例与代码一致；基线、补贴或成本参数变化时，先改调用参数或 `cbl.py`，再同步正文数字。

### 13.1 实例包：上海、浙江、江苏三个邀约型 VPP 切片

引擎层回答"可调能力怎么折算、基线怎么算、响应怎么认定、收益怎么估"；实例层回答"**这个省、这批资源、这套合同、这个报价风格，下一次邀约报多少、中了怎么交付、T+1 差在哪**"。实例是配置层，不改变知识库的 101 模块 / 13 分区 / 9 技能计数。

三个包共用同一副骨架：`instance.json` 六块（`resources` 替代 `asset`）、`run.py`、`make_demo.py`、`pitfalls.md`、`data/`、`out/demo/`；差别在规则版本、资源口径与结算科目。

| 实例包 | 规则版本 | 主体与资源 | 运行链 | 风格（指纹） |
|---|---|---|---|---|
| `shanghai-vpp-2026-11/` | 沪经信运〔2025〕407号"1+5" | 用户侧聚合商，五类资源 | 5 日基线 → 组合能力 → 情景申报 → T+1 认定 → 5 科目差异桥 | `shanghai-vpp-1plus5-balanced-v1`（`6ac0d5e814ad`） |
| `zhejiang-vpp2-2026-11/` | 公告〔2026〕第7号（2026-09-23） | 三类聚合单元：发电 / 储能 / 负荷 | 门槛校验 → 逐次调用结算 → 考核封顶 → 快速型准备费 → 月度评级 | `zhejiang-vpp2-balanced-v1`（`5ceaa246ace4`） |
| `jiangsu-fast-response-2026-11/` | 苏发改规发〔2026〕1号 | 直控 / 自控两类资源的负荷聚合商 | 可调能力与申报 → 情景出清 → T+1 响应认定 → 11 科目差异桥 | `jiangsu-fast-response-balanced-v1`（`c46bb8a332bf`） |

```bash
python skills/virtual-power-plant/instances/<pack>/run.py --check-config
python skills/virtual-power-plant/instances/<pack>/run.py --demo
```

`<pack>` 取上表三个目录名之一；`pitfalls.md` 给出本省易错点，`instances/README.md` 给出六块 schema 与填写流程。

D 级合成基准：

- **上海**（2026-08-14 14:00–15:00）：理论可调 150.0 MW → 计入可用率 135.45 MW → 同时率 85% 后 115.13 MW，按 80% 申报 **92.1 MW**（占 2027 年 220 万 kW 目标的 4.19%）；参考情景中标 80.0 MW / 计划 76.0 MWh，聚合商边际 **108,714 元**，情景期望 88,057，CVaR80 0。
- **浙江**（2026-09 月度）：10 次调用，毛利 35,382 元、考核 3,660 元、响应净额 31,722 元、快速型准备费 10,200 元、平台与计量成本 7,000 元，**当月净额 34,922 元**；评级 发电 B 87.57 / 储能 A 94.27 / 负荷 C 77.25——负荷连续三次快速型无效，响应分 67.50 且准备费归零，A/B/C 三档是演示目的。
- **江苏**（2026-11-13）：可调能力 直控 30.66 MW / 自控 10.80 MW，申报 26.0 / 8.6 MW；计划净收益 45,881 元，情景期望 48,401、CVaR −2,000；T+1 实际 53,303，差异 +7,423，差异桥 11 个科目残差 < 1e-6 元；直控实际响应 24.20 MW，自控按 120% 封顶后计量 10.32 MW。

数字只用于验证流程，不对应任何真实用户或聚合商；真实用户台账、基线历史与合同放本地。

---

## 14. 术语表（中英对照精选）

| 术语 | 英文 | 一句话解释 |
|---|---|---|
| 虚拟电厂 | VPP (Virtual Power Plant) | 聚合分散资源作整体参与系统运行与市场的智慧能源系统 |
| 需求侧管理 | DSM (Demand Side Management) | 把需求侧节约视为资源、最小成本综合规划 |
| 需求响应 | DR (Demand Response) | 用户按价格/激励信号自愿调整用电 |
| 资源聚合商 | Aggregator | 聚合 DER 代其参与调度与市场的核心主体 |
| 商业型/技术型 VPP | CVPP / TVPP | 面向市场收益最大化 / 面向系统运行服务 |
| 削减服务提供商 | CSP (Curtailment Service Provider) | PJM 体系聚合"负瓦"参与批发 DR 的第三方 |
| 负荷服务实体 | LSE (Load Serving Entity) | 集中负荷资源参与 DR 并保供的主体 |
| 计划协调机构 | SC (Scheduling Coordinator) | 加州体系的事前供求协调机构 |
| 基线负荷 | CBL (Customer Baseline Load) | "不响应反事实"负荷，DR 结算基准 |
| 负瓦 | Negawatt | 负荷削减量当作"虚拟电力"交易 |
| 逆向潮流 | Reverse Power Flow | 资源向电网反向送电；VPP 可产生、DR 不可 |
| 正电厂/负电厂 | Positive/Negative Plant | VPP 调峰供电 / 填谷消纳的双重身份 |
| 有序充电 | Smart/Ordered Charging | 近中期电动车参与调节的主要形式（区别于 V2G） |
| 车网互动 | V2G (Vehicle-to-Grid) | 电动车反向放电参与调节 |
| 泛在电力物联网 | UEIOT | 冀北泛电平台的技术底座，万物互联+智慧聚合 |
| 边缘计算 | Edge Computing | 就地决策的分布式智能代理（VPP"边-云"协同） |
| 智能合约 | Smart Contract | 条件达成自动执行的链上程序（DR 自动签约结算） |
| 高可靠低时延通信 | uRLLC | 5G 场景之一，时延 1ms，VPP 关键使能 |
| 联盟链 | Consortium Blockchain | 多机构共管、需身份验证——VPP 场景首选链型 |
| 分布式一致性算法 | PBFT/Paxos/Raft | VPP 区块链首选共识（安全可靠与容量优先） |
| 产消者 | Prosumer | 既用电又供电的用户（VPP 时代的用户形态） |
| 能效电厂 | EEP (Energy Efficiency Plant) | 把节电量视作等效电厂（与 VPP 辨析用） |

---

## 15. 专家问答推理手册

### 15.1 问题分型与答题路径
1. **概念辨析型**（"VPP 和微电网/售电公司/DR 什么区别"）：给判据表（第 1.2）→ 用"逆向潮流/物理 vs 逻辑聚合/是否耦合市场"三把尺子 → 一句话落位。
2. **阶段判断型**（"我们省/我们项目算什么阶段"）：按第 4 章判据表——收益来源是补贴还是市场价格？是否报量报价入市？是否跨空间调度？→ 给出阶段 + 跃迁条件（市场建设+通信能力）。
3. **落地路径型**（"想建 VPP 从哪开始"）：资源盘点（A-D 分类）→ 省内政策与品种查证（第 9 章表）→ 准入与平台对接（负荷管理系统 vs 调度自动化系统）→ 试点最小闭环（一个品种跑通 CBL 结算）→ 逐步叠加品种。
4. **测算型**（"1 万 kW 空调负荷能赚多少"）：先问省份与响应类型 → 用第 8.4 框架：可调容量×调用小时×补贴/出清价×分成，扣除改造与运维 → 给敏感性与风险（调用频次限制、基线认定、罚款）。
5. **技术选型型**（"用什么通信/要不要上区块链"）：从市场规则的响应时间与结算周期倒推需求（如 15min 结算→每 15min 出指令）→ 通信按场景（NB-IoT/LoRa/5G）→ 区块链只在多主体信任+小额高频+分配敏感三条件齐备时上，选型用第 7.2 定论。
6. **政策解读型**（"357 号文机会"）：定位（新型经营主体）→ 目标（2027/2030）→ 规则要点（不得重复聚合、两套系统）→ 对聚合商/用户/设备商分别的机会 → 提醒省级细则差异与查证入口。

### 15.2 常见误区清单（主动纠正）
1. 把 VPP 等同于"需求响应平台"——DR 只是子集，VPP 还聚合分布式电源与储能、可逆向供电；
2. 把 VPP 等同于微电网——VPP 不改物理架构、跨空间、仅并网运行；
3. 认为没有市场也能做市场型 VPP——没有价格信号就没有市场型，只有邀约型；
4. 用"装机容量"宣传 VPP 能力——须区分**聚合容量**（名义）与**可调容量**（实际可响应，如冀北 16 万 kW 聚合 vs 3.93 万 kW 最大调节）；
5. 忽视 CBL 基线规则——响应收益认定高度依赖基线算法与剔除规则，签约前必须吃透；
6. 认为"聚合越多越赚钱"——异质资源增加调度复杂度与违约风险，A-D 分类下 A 类资源优先；
7. 把区块链当 VPP 必选项——三条件（多主体信任、小额高频、分配敏感）不齐备时不建议；
8. 忽视规则变动风险——PJM 2017 教训：单一品种收益模型可能一年内失效；
9. 把"聚合≠可靠"当小概率——Tesla 83% 欠响应事件表明配置漂移会系统性侵蚀容量，须每日远程核查；
10. 混用书本时点数据与当前数据——书为 2018-2020 口径，规模与政策以第 9、10 章调研口径为准。
11. **容量口径混淆（2025 年后最高频错误）**——把"接入/聚合容量"（深圳 510 万 kW、南网 1794 万 kW）当"实测调节能力"（全国 1685 万 kW），或引用媒体"3500 万 kW"口径；回答规模问题必须先声明口径（见 9.3 四类口径表）。
12. 把深圳"5 元/kWh"当全国统一标准——DR 补贴是地方定价且有有效期（深圳措施至 2025-12-31）；V2G 国家层面只有试点通知（241号文，9 城 30 项目），不存在"2025 年车网互动实施意见"。
13. 引用不存在的"权威收益结论"——IEA/中电联均无中国 VPP 收益专项量化报告；度电收益区间（0.27-0.4 元/kWh）是试点与媒体口径，须注明出处。
14. 把 2026-06 媒体"聚合 1.2 亿 kW、800+ 项目"当官方实测调节能力——这是接入口径；官方 2025 年底口径是 470 个项目/1685 万 kW 实测最大调节能力。
15. 虚构"国家 VPP 管理办法"文号——截至 2026-11-01 国家能源局尚未正式发布，只有 357 号文、93 号文、国标与 2026 现货新规（征求意见稿）。
16. 把 2026-10-19 现货新规征求意见稿当现行规则——拟 2027-01-01 施行，2026 年仍按 1217 号文及省级细则。

### 15.3 数据时效纪律
- 本书知识时点：2018-2020（机械工业出版社 2020 年出版）；OCR 修正处已按上下文交叉校验，仍存疑者原文标注；
- 网络调研时点：**2026-11-01**（357 号文、各省细则、2026 现货新规、V2G 试点、绿电直连、Order 2222 落地等）；时间敏感章节（5、6、8、9、10）标题下均标注"本章数据截止"，未标注的原理性章节不受时点限制；
- 政策状态提醒：2026 年 9-10 月的现货新规、售电办法、风险防控办法、信用评价指引均为征求意见稿；国家 VPP 管理办法尚未出台；辽宁/安徽聚合门槛与海南"2026-11-01 施行"说法仍需核原文；
- **口径字典**：VPP 四类容量、DR 补贴、V2G 聚合资源、绿电直连比例等指标的定义、典型数值与常见误用见 `knowledge/索引与口径-2026-11.md`；引用规模/收入数字前先确认口径与来源级别；
- 高频查证入口：国家发改委/能源局官网、各省发改委能源局与电力交易中心、虚拟电厂管理中心（深圳）、新型电力负荷管理系统、南方区域电力交易平台、GitHub 开源工具（PyPSA/pandapower/Grid2Op/Carbon Aware SDK，见姊妹技能第 15 章）。

---

## 16. 知识来源与维护

### 16.1 书籍来源
- 《走近虚拟电厂》王鹏、王冬容等编著，机械工业出版社 2020 —— 本技能主干（概念/资源/三阶段/控制优化/市场主体/5G/区块链/后记框架）
- 姊妹技能《电力交易专家》的知识基础同样适用于本技能的市场机制部分（现货/辅助服务/结算/碳市场）：6 本书目见其第 15 章。

### 16.2 政策与市场调研（2025-2026）
- 2025-2026-11 增量调研（2026-11-01 复核；逐条 URL 与已核实/待核实标记见仓库 `knowledge/` 下的 2026-09 与 2026-10 增量笔记）：357 号文原文与落地版图（至少 20 省专项政策/15 省实施细则）、93 号文、国标三件套（GB/T 47241-2026 于 2026-09-01 实施）、全国 470 项目/1685 万 kW 官方口径与 2026-06 媒体 1.2 亿 kW 接入口径、绿电直连 650/688 号文（2026-07 100 项目/3410 万 kW）、零碳园区 910 号文（首批 52 园区）、车网互动 241 号文、国办发〔2026〕4号、发改价格〔2026〕114号、2026-10-19 现货新规征求意见稿、Order 2222 分 ISO 实施表、DOE 80-160GW 目标、ENTSO-E 灵活性需求翻倍、南澳 VPP 移交 AGL、AI 大模型量化数据等。
- 2026-11 更新时发现的口径冲突（官方 470/1685 vs 媒体 1.2 亿/800+、Order 2222 "获批 vs 实施"、深圳资助措施已到期）已在正文修正；引用 2026-09 旧笔记时以本 SKILL 为准。
- 早期调研（2026-09-12）：DR 补贴行情、V2G 试点城市、峰谷套利市场空间——见仓库 `knowledge/` 目录下的调研笔记。
- **2026-11 新增维护件（优先查这三份）**：
  - `knowledge/索引与口径-2026-11.md` —— 政策文号索引、VPP 四类容量口径、来源分级与观察清单；
  - `knowledge/省级市场状态表-2026-11.md` —— 各省 VPP 专项与市场细则状态，按省查门槛和交易品种；
  - `knowledge/黄金问答集-2026-11.md` —— 含"VPP 规模到底多大""某省 VPP 能不能赚钱""Order 2222 落地了吗"等高频问法；
  - `knowledge/调研-VPP政策2026-10增量.md` —— 本轮省级新规、规模口径与商业模式的底稿及"待核实"清单。
- **与姊妹技能的分工**：VPP 技能负责资源聚合、控制技术、商业模式与设备侧测算；市场规则、结算公式、价格机制、零售与碳市场归《电力交易专家》。重叠处只留指引，数字以被引用方为准。

### 16.3 已知局限
- 书本数据时点 2018-2020，行业规模、补贴标准、准入门槛变化快，使用时以第 9 章调研口径与官方最新文件为准；
- OCR 个别数字缺损处以"约/级"或（待核实）处理，引用重要数字前建议复核；
- 357 号文后的省级实施细则仍在快速更新中，2026 年辽宁、福建、安徽、浙江等地新规要点依据公开报道与转载整理、未逐条核对原文；国家 VPP 管理办法尚未出台；本技能不替代实时政策检索；
- VPP 规模存在多口径（接入/申报/实测/实时可调），媒体数字与官方口径差异大，回答规模问题必须先声明口径（见 9.3）。

- **价格驱动三链答题路由**：量（[气象与电力交易](../../knowledge/气象与电力交易-2026-11.md)）、价（[燃料与电力交易](../../knowledge/燃料与电力交易-2026-11.md)）、约束（[省间与跨区交易](../../knowledge/省间与跨区交易-2026-11.md) §5.5–§5.6）；回答「为什么这个时段电价高」前按量→价→约束→叠加排查，回归题见 [黄金问答集](../../knowledge/黄金问答集-2026-11.md) F 段 Q29–Q38。
