# 江苏快速响应聚合商 · 易错点

> 每条都对应 `run.py` 的校验、复核表警告或差异桥科目。演示数字来自本目录 D 级合成数据，只用于说明口径。

## 1. 把 元/kWh 当成 元/MWh

江苏快响报价是 **元/kWh**：直控上限 15、自控上限 10。现货是 **元/MWh**，两者差 1000 倍。

- 13.5 元/kWh = 13,500 元/MWh；
- 若把 13.5 直接填进元/MWh 的字段，激励会少算 1000 倍；
- 本包 `meta.units.price` 固定为 `CNY/kWh`，配置校验不接受其他写法；脚本内部按 `× 1000` 换算成元/MWh 再与电量相乘。

## 2. 把 0.5 h 调整时限当成事件时长

1号文明确的是「**0.5 h 内完成功率调整**」，不是「单次事件持续 0.5 h」。事件时长决定激励金额，必须从邀约/方案原文取。

- 本包 `event_duration_h = 0.5` 是 **D 级假设**，只为跑通算例；
- 若实际邀约是 1 h，激励与 CVaR 都会翻倍，差异桥的计划侧也要重算；
- `event_duration_status` 字段写明了这一假设，复核表会打印 warning。

## 3. 基线直接套浙江/广东口径

江苏快响 1号文**没有明确基线算法**。本包按江苏 2025 需求响应细则的公开口径：最近 5 个工作日或 3 个休息日、15 分钟采样、剔除日电量低于均值 25% 或高于 200% 的异常日、逐点平均。

- 注意是 **<25% 或 >200%** 的非对称筛选，不是常见的 ±25% 对称带；
- `cbl.py` 的 `filter_by_ratio_bounds` 就是为此加的，默认 `customer_baseline` 仍保持对称行为；
- 样本日必须是未响应、未有序用电的正常日；节假日、检修、极端天气要剔除；
- 结算前必须拿快响方案/协议原文核对，`rules.baseline.grade` 只能写 `B/C`。

## 4. 直控与自控混在一个池子里出清

1号文写了「价格优先、容量优先」，但**没有明确直控型与自控型是否同场出清**。两类报价上限、封顶比例、控制方式都不同，混池会改变中标结果。

- 本包按**分别出清**建模：直控、自控各自比较边际价；
- 这是未核实假设，写进 `rules.fast_response.clearing` 与 warning；
- 若实际规则是同场按报价排序，需要把两类报价放进同一排序队列重跑，不能直接沿用本包结果。

## 5. 申报值、可调能力、实际响应三层混用

三层口径不同，不能互相替代：

| 层 | 算法 | 演示值（direct） |
|---|---|---:|
| 可调能力 | 额定 × 可调比例 × 可用率 | 30.66 MW |
| 申报值 | 可调能力 × 申报比例，向下取整 | 26.00 MW |
| 实际响应 | max(0, 基线 − 实际负荷) | 24.20 MW |

- 响应率的分母是**中标量**，不是可调能力，也不是申报值；
- 测试规模要求 ≥ **申报值** 的 20%，不是可调能力的 20%；
- 申报超可调能力会被配置/合规检查拦截。

## 6. 以为"多放少报"能多拿钱

直控超过申报值 150%、自控超过 120% 的部分**不计激励**。

- 演示中 self 实际响应 10.80 MW、中标 8.60 MW，响应率 125.6%；
- 计量按 8.60 × 1.20 = 10.32 MW 封顶，多出的 0.48 MW 不计；
- 差异桥「超额封顶或无效扣减」为 −576 元，就是这部分；
- 报价前先确认能稳定交付的量，别用"报少放多"赌封顶。

## 7. 忘记"同一时段不得重复参与"

1号文明确：参与并中标的快速响应资源，在**同一时段内不得重复参与需求响应**。

- 本包对每个资源有 `other_market_commitment` 标记，为 `true` 时直接拒绝运行；
- 现货、辅助服务、其他 DR 产品的时间窗重叠也要人工核对，配置层只能挡住显式标记；
- 聚合商侧要做资源—时段占用表，不能靠事后发现。

## 8. 忽视调控性能测试

- 测试由**供电公司**组织，聚合商不能自测自证；
- 优先晚峰 **17:00–22:00**，规模 ≥ 申报值的 **20%**；
- 演示：测试 8.00 MW / 申报 26.00 MW = 30.8%，通过；
- 测试规模不足 20% 时，本包合规清单会判 fail，但不会替你改申报值——要么补测，要么下调申报。

## 9. 把 80% 有效门槛当成 1号文原文

1号文没有写快响的有效响应门槛。本包按江苏 2025 需求响应细则的 **80%** 口径：

- 响应率低于 80% 判无效，不计激励；
- 这是 `B/C` 级口径，快响方案可能另有规定；
- 若实际门槛是 50%，演示中两类都仍有效；若是 90%，direct 的 93.1% 仍过、self 的 125.6% 也过——但其他邀约可能翻转，必须逐次按原文核对。

## 10. 客户分成与未达标补偿漏算

激励不是聚合商独享：

- 资源级 `customer_share` 先分给客户（演示 direct 67.7%、self 75.0%）；
- 执行率低于合同门槛 95% 时，再额外让利 5 个百分点（演示 direct 实际执行率 93.1%，分成从 67.7% 升到 72.7%）；
- 变动成本 150 元/MWh 按计量电量计，固定成本 2,000 元/次照常发生；
- 不中标的情景也要扣固定成本，所以 CVaR 可能为负；这是风格与成本结构的结果，不是数据错误。

## 11. 把"尖峰电价增收资金"当成必然到账

1号文说激励资金**优先从尖峰电价增收资金列支**，但结算周期、追退补条款、资金不足时的处理都没有公开细则。

- 本包 `rules.settlement` 写 `B/C`，`cycle` 标注未核实；
- 回款周期会改变现金流与报价策略，做年度预算时不能按"当月到账"假设；
- 真实合同要写清结算节点、异议期与资金不到位的处理。

## 12. 用户侧储能出现负负荷就报错

用户侧储能放电时，计量负荷可以为负；基线可能接近 0，响应量 = 基线 − 负负荷，反而更大。

- 资源要显式设 `allow_negative_load: true`，否则输入校验会拒绝；
- 演示中储能基线 0.00 MW、实际 −9.50 MW、响应 9.50 MW；
- 不要把负负荷当成计量错误或人为置零，否则会少算响应量；但也要核对储能是否已在其他市场中标，避免重复计算。
