# 辽宁负荷侧虚拟电厂组合 · 2026-11 样板实例

> 本目录是 `skills/virtual-power-plant/instances/` 的第五个纵向切片：**一省（辽宁）+ 一主体（负荷侧 VPP 聚合商，12 家工业用户 + 用户侧储能）+ 一个规则版本（辽发改能源规〔2026〕3号，2026-10-01 施行）**。它只回答一个问题：在 18 MW 可下调能力这一硬约束下，需求响应、调频、储能三种品种怎么分配，才能让 VPP 自己、成员和总盘都不难看。配置改 `instance.json`，数据换 `data/market_demo.csv`，运行 `run.py`，不改代码。
>
> 所有演示数据为 **D 级合成数据**，不对应任何真实聚合商、用户、合同或计量数据；需求响应补偿、调频价格、交付比例与分成比例均为建模假设。

## 1. 一条命令

```bash
# 配置校验 + 来源表 + 未核实项
python skills/virtual-power-plant/instances/liaoning-vpp-2026-11/run.py --check-config

# 合成数据全流程：四策略资源分配 → 月度结算 → 分成 → 敏感性 → 复核表
python skills/virtual-power-plant/instances/liaoning-vpp-2026-11/run.py --demo

# 真实数据（路径指向仓库外）
python skills/virtual-power-plant/instances/liaoning-vpp-2026-11/run.py \
  --market /path/to/market.csv --out /path/to/out
```

合成数据可重新生成：

```bash
python skills/virtual-power-plant/instances/liaoning-vpp-2026-11/make_demo.py
```

## 2. 交付物

| 文件 | 内容 |
|---|---|
| `instance.json` | 唯一配置入口：`meta` / `rules` / `asset` / `policy` / `data_contract` |
| `data/market_demo.csv` | 12 个月峰/平/谷价格、DR 调用小时、填谷小时、调频价格（合成） |
| `out/demo/strategies.csv` | 四策略：DR/填谷/调频/储能分配、资源占用、交付率、收入与总盘 |
| `out/demo/monthly.csv` | 选中策略逐月：DR 电量、收入、节电、填谷、调频、储能、考核、VPP 与成员收益 |
| `out/demo/revenue.csv` | 选中策略收入科目：分成前收入、平台成本、考核、VPP 净收益 |
| `out/demo/sensitivity.csv` | 13 个情景：DR 价格、峰价、基线核减、交付率、调频、储能、平台、分成、组合压力 |
| `out/demo/summary.json` | 配置快照、风格指纹、四策略、选中策略、敏感性、临界值、警告 |
| `out/demo/review.md` | 复核表：结论、四策略对比、月表、资源预算、基线考核、敏感性、临界值、口径提醒 |
| `pitfalls.md` | 辽宁负荷侧 VPP 的 9 条易错点 |

## 3. 运行逻辑（从输入到复核表）

1. **配置校验**：五个规则块齐全，每个规则块有 `grade` + `source`；接入门槛必须是总聚合 ≥10 MW、总调节 ≥5 MW；现货申报区间 −100–1,100、出清区间 −100–1,500 元/MWh；储能时长与效率、分成比例、策略字段逐项校验。
2. **资源预算硬约束**：每条策略必须满足 `DR MW + 调频 MW + 储能放电 MW ≤ 18 MW`；填谷 MW 受可上调能力 8 MW 约束；储能 MW 不超过 5 MW。同一份 MW 不能重复出售。
3. **DR 结算**：`实际响应 MW = 申报 DR MW × 交付率 × 基线系数`；`DR 电量 = 实际响应 MW × 当月 DR 调用小时`；`DR 收入 = DR 电量 × DR 单价`。
4. **成员节电**：`节电收益 = DR 电量 × 峰段价格`，按 20% 归 VPP、80% 归成员，避免把成员省下的电费全算成聚合商收入。
5. **填谷**：`填谷电量 = 填谷 MW × 填谷小时`；`净收益 = 填谷电量 ×（填谷补偿价 − 谷段价格）`，负谷价时充电反而增加收益。
6. **调频与储能**：调频按 `MW × 1000 × 元/kW·月 × 12`；储能按 `5 MW × 2 h × 循环次数` 算放电量，充电量按 88% 效率折算，扣 80 元/MWh 退化成本后按峰谷价差结算。
7. **交付考核**：`短供 = max(0, 申报 DR − 实际响应)`；超过 10% 容差的部分按 1.2 倍 DR 单价扣款；基线核减会同时减少收入、节电与认定电量，并放大短供。
8. **分成与总盘**：`VPP = DR 分成 + 节电分成 + 填谷分成 + 调频 + 储能 − 平台 − 考核`；`成员 = 其余分成`；`总盘 = VPP + 成员`。平台与核证成本只由 VPP 承担。
9. **策略选择与复核**：按 VPP 净收益选策略，同时报告成员收益与总盘；若 VPP 最优与总盘最优不一致，复核表必须点名冲突，不能只报对自己有利的账。

## 4. 合成演示的基准输出（365 天）

**资源与调用**：峰段负荷 42 MW、可下调 18 MW、可上调 8 MW、储能 5 MW / 10 MWh、12 家成员；全年 DR 调用 129 h、填谷 360 h。

| 策略 | DR / 调频 / 储能（MW） | 填谷（MW） | 资源占用 | 交付率 | DR 电量（MWh） | VPP 净收益（万元） | 成员收益（万元） | 总盘（万元） |
|---|---|---:|---:|---:|---:|---:|---:|---:|
| 均衡组合 | 10 / 3 / 5 | 6 | 18 / 18 MW | 96.0% | 1,238 | **292.34** | 380.12 | 672.47 |
| 只做需求响应 | 18 / 0 / 0 | 8 | 18 / 18 MW | 92.0% | 2,136 | 261.98 | **643.32** | **905.31** |
| 全栈申报 | 8 / 5 / 5 | 4 | 18 / 18 MW | 86.0% | 888 | 194.05 | 270.84 | 464.89 |
| 保守申报 | 9 / 2 / 3 | 4 | 14 / 18 MW | 100.0% | 1,161 | 173.00 | 347.80 | 520.80 |

选中 **均衡组合**：VPP 净收益 292.34 万元，成员 380.12 万元，总盘 672.47 万元。

| 收入科目 | 金额（万元） | 口径 |
|---|---:|---|
| 需求响应收入 | 495.36 | 1,238 MWh × 4,000 元/MWh |
| 成员节电收益 | 64.10 | 1,238 MWh × 峰段加权价 |
| 填谷净收益 | 45.18 | 2,160 MWh ×（300 − 谷价） |
| 调频收入 | 54.00 | 3 MW × 15 元/kW·月 × 12 |
| 储能净收益 | 133.83 | 4,000 MWh 放电，扣充电与退化 |
| 平台与核证成本 | −120.00 | 平台 100 万 + 计量核证 20 万 |
| 考核扣款 | 0.00 | 交付率 96%，未超 10% 容差 |
| **VPP 净收益** | **292.34** | 分成 + 调频 + 储能 − 平台 − 考核 |

**VPP 最优不是总盘最优**：相比只做需求响应，均衡组合让 VPP 多赚 30.36 万元，但总盘少 232.84 万元、成员少 263.20 万元。分成合同决定谁承担效率损失，聚合商不能只看自己的净收益。

**品种越多不等于越赚**：全栈申报把 DR 压到 8 MW、调频加到 5 MW，交付率降到 86%，触发 19.81 万元考核，DR 电量比均衡组合少 350 MWh，VPP 净收益反而最低（194.05 万元）。

**压力情景**：基线核减 20% 使 VPP 净收益减少 123.93 万元并产生 81.73 万元考核；交付率下降 10 个百分点减少 46.74 万元并产生 24.77 万元考核；六项压力叠加后 VPP 净收益为 −10.11 万元，总盘仍有 201.85 万元，但成员收益被压到 211.97 万元。交付率盈亏平衡约 56.7%，DR 价格与储能价差在设定区间内未触及盈亏平衡——这不是“没有风险”，而是调频与储能的固定收益在托底。

## 5. 参数状态：已核实 / 待核实

| 参数 | 值 | 级别 | 状态 |
|---|---|---|---|
| 辽发改能源规〔2026〕3号 | 2026-08-28 成文、09-09 发布、10-01 施行 | A | 已核实 |
| 516 号接入门槛 | 总聚合 ≥10 MW、总调节 ≥5 MW | A/B | 已核实为接入技术规范口径 |
| 528 号配套文件 | — | B | 待逐条核对 |
| 辽宁现货 734 号 / 试行 4.0 | 申报 −100–1,100、出清 −100–1,500 元/MWh | A | 已核实；连续结算试运行，非正式运行 |
| 日前预出清用途 | 仅预出清，不用于结算 | A/B | 已核实为运行口径 |
| 需求响应补偿 | 削峰 4,000、填谷 300 元/MWh | D | 演示假设，不对应正式限价 |
| 容差 / 考核倍数 | 10% / 1.2 倍 | D | 演示假设 |
| 调频容量价格 | 15 元/kW·月 | D | 演示假设，正式价格待核 |
| 平台 / 计量核证成本 | 100 / 20 万元·年 | D | 建模假设 |
| 交付率 | 92% / 96% / 86% / 100% | D | 策略假设 |
| 分成比例 | DR 40%、节电 20%、填谷 30% | D | 合同假设 |
| 成员负荷、可调能力、储能规模 | 见 `instance.json` | D | 合成占位 |

未核实项不会被估算成「事实」：`--check-config` 与复核表会打印“现货为连续结算试运行”“DR/调频价格为 D 级假设”“10 MW/5 MW 为接入口径”等警告，`summary.json` 保留 `provenance` 分级。

## 6. 风格档与指纹

当前风格 `liaoning-vpp-portfolio-v1`：18 MW 资源预算；四种策略按品种分配；DR 分成 40%、节电 20%、填谷 30%；交付率按策略设定 86%–100%。

`policy` 块规范化 JSON 的 SHA-1 前 12 位作为**风格指纹**写入复核表（当前 `0264762db826`）。比较两个聚合方案时先看指纹：指纹不同，差异首先归因于策略；指纹相同，才归因于价格、调用小时或交付表现。

换风格的做法：复制 `instance.json` 为 `instance.fullstack.json`，改 `profile_id`、策略 MW 与分成比例，用 `--instance` 指向新文件，保留旧文件与旧输出。

## 7. 依赖与边界

- **依赖**：仅 Python 标准库；不调用 `virtual-power-plant/tools/` 下的聚合与基线内核，本包自带月度资源预算模型。
- **纳入**：四策略资源分配、DR 收入、成员节电、填谷、调频容量、储能套利、交付考核、VPP/成员分成、敏感性、三个临界值。
- **未纳入**：成员全部电费与零售套餐、绿电与绿证、省间互济、容量补偿、两个细则考核、96 点节点价、时序能力校验与并网测试。
- **不是**：不是实盘申报工具，不是辽宁 VPP 结算细则的替代品，不是投资建议。
- 真实数据放在仓库外，用 `--market` 与 `--out` 指向本地路径；仓库内只保留 D 级合成样例。

## 8. 相关入口

- 实例层 schema 与填写流程：[`../README.md`](../README.md)
- 上海用户侧 VPP 实例：[`../shanghai-vpp-2026-11/README.md`](../shanghai-vpp-2026-11/README.md)
- 江苏快速响应实例：[`../jiangsu-fast-response-2026-11/README.md`](../jiangsu-fast-response-2026-11/README.md)
- 辽宁易错点：[`pitfalls.md`](pitfalls.md)
- 辽宁市场规则背景：[`../../../../knowledge/辽宁电力市场-2026-11.md`](../../../../knowledge/辽宁电力市场-2026-11.md)
- VPP 聚合工具：[`../../tools/aggregation.py`](../../tools/aggregation.py) · [`../../tools/cbl.py`](../../tools/cbl.py)
