# 辽宁负荷侧 VPP · 9 条易错点

> 每条都对应本实例包里的一个可复算数字。演示数据为 D 级合成，规则口径以省级正式文件与交易公告为准。

## 1. 10 MW / 5 MW 是接入门槛，不是可交易容量

辽宁 516 号的门槛是**总聚合 ≥10 MW、总调节 ≥5 MW**，满足门槛只代表可以接入，不代表每个品种都能报 10 MW 或 5 MW。本包实测可下调能力 18 MW，5 MW 只占 27.8%。

更常见的错误是拿**峰段负荷 42 MW** 当可调能力。42 MW 是用户用电负荷，不是可以压下来的量；按 42 MW 报 DR、交付率 92% 测算，DR 电量会是 4,985 MWh、收入 1,993.82 万元，比按 18 MW 算的 2,136 MWh、854.50 万元多出 1,139.33 万元，全部是虚构响应。

## 2. 同一份 MW 不能同时卖给 DR、调频和储能

18 MW 是可下调能力的**总预算**，不是“每个品种各 18 MW”。本包在配置校验时强制 `DR + 调频 + 储能放电 ≤ 18 MW`，四条策略都正好或低于这个预算。

如果按“18 MW DR + 5 MW 调频 + 5 MW 储能”叠加成 28 MW，会多算调频 90.00 万元（5 MW × 15 元/kW·月 × 12）和储能 133.83 万元，合计 223.83 万元收入，但这 10 MW 并不存在。实际项目还要做时序校验：DR 调用时段与储能放电、调频响应可能重叠，月度预算只是第一道闸。

## 3. 交付率不是越高越好，申报量才是分子

保守申报交付率 100%，VPP 净收益只有 173.00 万元；只做需求响应交付率 92%，VPP 净收益 261.98 万元、总盘 905.31 万元。原因是保守策略只报 9 MW DR，少报的 9 MW 没有收入，交付率再漂亮也补不回来。

交付率真正致命的是**低于容差后的考核**：交付率从 96% 降到 86%，VPP 净收益减少 46.74 万元，其中 24.77 万元是考核扣款；全栈申报交付率 86%，考核扣款 19.81 万元，把调频和储能的增量全部吃掉。

## 4. 基线核减比 DR 降价更伤

DR 价格下降 30%，VPP 净收益减少 59.44 万元；基线核减 20%，VPP 净收益减少 **123.93 万元**，还额外产生 81.73 万元考核。原因是基线核减同时打击三处：认定电量、成员节电收益、以及“申报量 − 认定量”的超容差短供。

基线不是“用户自己报多少算多少”，也不是“历史最大负荷”。同类型日筛选、异常日剔除、节假日处理、计量核证时点都要写进合同；本包用统一基线系数近似，真实项目必须逐户复算。

## 5. 4,000 元/MWh 是 D 级假设，不是辽宁正式限价

本包 DR 削峰补偿 4,000 元/MWh、填谷 300 元/MWh 均为演示假设，不对应辽宁正式补偿标准。DR 收入 495.36 万元占项目总收入的 62.5%，这个假设一动，整个账本都会变：单价 ±30% 对应 VPP 净收益 ±59.44 万元。

把 4,000 元/MWh 当成“保底收入”去签多年合同，是把 D 级假设当成了 A 级事实；正式品种、限价、调用频次与结算周期必须以省级文件和历史调用记录为准。

## 6. 负电价不是无限套利

演示数据里 5 月、6 月谷段出现 −50、−80 元/MWh，储能和填谷在负价时段充电确实能“拿钱用电”。但本包只按月度谷价近似，且储能受 5 MW / 2 h、400 次循环约束，全年放电 4,000 MWh、充电 4,545 MWh，不是想充多少充多少。

真实市场里还有 96 点价格、充放电损耗、并网点容量、需量电费与调用冲突；负价时段可能同时是 DR 备用时段，充电和响应互相打架。把负价小时数直接乘最大功率，会同时高估电量和价差。

## 7. 日前预出清不用于结算

辽宁 VPP 在现货中“报量不报价、日前优先出清”，但日前只是**预出清**，不用于结算；真正结算按实时现货价。把日前预出清价格当成锁定的售电价，会低估价格风险。

本包用月度峰/平/谷三段价格近似，不实现 96 点节点价；辽宁现货仍处于**连续结算试运行**，不是正式运行。试运行期间的规则、限价与结算方式都可能调整，报价策略不能按正式市场写死。

## 8. 品种越多不等于越赚

全栈申报把 DR 从 10 MW 压到 8 MW、调频从 3 MW 加到 5 MW，VPP 净收益从 292.34 万元降到 194.05 万元，是四策略中最低的。多出来的调频收入（+36.00 万元）抵不过 DR 少发的 350 MWh、储能循环从 400 次降到 250 次的少收，以及 19.81 万元考核。

正确的比较单位是**同一 MW 的机会成本**：1 MW 用于 DR 的全年收入约 49.54 万元（按 4,000 元/MWh、129 h、96% 交付），用于调频只有 18.00 万元，用于储能约 26.77 万元。先比每 MW 收入，再谈组合。

## 9. VPP 最优不等于总盘最优，固定成本还会放大偏差

按 VPP 净收益选，均衡组合（292.34 万元）胜出；按总盘选，只做需求响应（905.31 万元）胜出。两者相差：VPP 多赚 30.36 万元，总盘少 232.84 万元，成员少 263.20 万元。分成合同决定效率损失由谁承担，聚合商不能只报自己的账。

平台与核证成本 120 万元/年是固定成本：在均衡组合里占 VPP 净收益的 41.1%，在保守申报里占 69.4%。规模越小，固定成本越难摊薄；12 家成员、18 MW 可调能力是这个模型的基本盘，少于这个规模要先算平台费能不能覆盖。
