# 上海独立数据中心 VPP 资源 · 易错点

> 每条都对应 `run.py` 的校验、复核表警告或差异桥科目。演示数字来自本目录 D 级合成数据，只用于说明口径。规则事实来源：`knowledge/上海电力市场-2026-11.md`、`knowledge/虚拟电厂聚合调度与商业模式-2026-11.md`（引用保留级别）。

## 1. 把在线算力负载当可调

数据中心的 IT 负载**不是**可调资源：在线服务任务不可断，能参与响应的只有可迁移/可暂停的批处理任务（离线训练、渲染、批处理报表）。

- 本包 `dc_it_batch` 额定 12.0 MW 只是批处理部分，IT 总额定 42 MW 其余按不可断建模（D 级）；
- 若把 42 MW IT 全填成资源额定再乘 50%，可调能力会虚增一个量级，申报后被考核打回（模块 §10.2 失败模式 6：用户生产约束未纳入）；
- 批次迁移需要提前排程，响应由数据中心运维自行安排——本包因此归入 `self` 控制类型， cooling/UPS 才是 `direct`。

## 2. 基线高估与"±25% 不是万能筛"

模块 §7.2 的通用 CBL 口径是：最近 5 个同类日、剔除日电量偏离候选集均值约 ±25% 的异常日、乘修正系数。上海正式算法未核实，本包按此演示。

- 演示中 07-08 批次外迁日（IT 批次 −50%、园区空调 −45%）被剔除，批处理与园区空调基线各保留 4/5 日；
- 但**轻度异常日不会被筛掉**：07-08 制冷只降 15%（−85% 因子），偏离 12.4% < 25%，保留后把制冷基线从 10.20 拉低到 9.89 MW，direct 响应量少算 0.31 MW；
- 批处理任务排程有明显的"任务高峰/低谷"，样本日必须剔除大迁移日、检修日、大促日；
- 结算前必须拿上海方案/协议原文核对基线算法，`rules.baseline.grade` 只能写 `B/D`。

## 3. 功率当电量：UPS 的 0.5 h 备电窗口

UPS 备电电池的功率能力与能量约束是两回事：

| 层 | 值（演示） |
|---|---|
| 功率能力 | 6.0 × 75% × 90% = 4.05 MW |
| 电量上限 | 4.5 MW × 0.5 h = 2.25 MWh |
| 1 h 事件实际平均 | 2.00 MW（前 0.5 h 放 4.0，后 0.5 h 归零） |

- 把 4.05 MW 直接乘 1 h 事件时长，电量会多算一倍；
- 模块 §2.3 明确单资源可调能力取"持续时间内的能量约束"三者的最小值；§6.2 把"申报时长内电量足够"列为硬约束；
- `run.py` 按资源 `duration_h` 与电量上限复核，超约束在合规清单亮 `fail`；
- 放电后必须留足备电 SOC，恢复期内不能再参与调用。

## 4. PUE 与制冷耦合，制冷可调 ≠ 制冷额定

- 削制冷会被 IT 发热反噬：冷量下调后机房温度回升、风扇与空调功耗回弹，净削减小于名义回调量；
- 制冷额定 10.5 MW 要对着 IT × (PUE−1) = 42 × 0.30 = 12.6 MW 的量级校核（`run.py` 有软校验，偏离过大打印警告）；
- 可调比例受 IT 进风温度上限与蓄冷量约束，本包按 25% 建模（D 级），不是"关掉 1/4 冷机"；
- 年均 PUE 1.27、设计 PUE 1.30 都是 D 级合成，实际按能耗平台分项计量填写。

## 5. 把 407 号分资源目标当收益或当本包能力

模块 §7.4 原文：「2027 年分资源目标为充换电 180/可调 50、楼宇空调 240/80、工业负荷 320/50、用户侧储能 40/25、**数据中心 60/15 万 kW**」（A）。

- 这是**全市 2027 年的接入/可调规划目标**，不是某个数据中心的可调能力；
- 它不是现货收益、不是补贴单价、也不能当本包申报值——本包资源参数是 D 级占位；
- 对照"充换电 180/可调 50"句式，数据中心 60 为接入、15 为可调，引用时保留模块原文。

## 6. 事件口径、方案目标、实时可调四类容量混用

| 数字 | 口径 | 级别 |
|---|---|---|
| 110 / 160 / 220 万 kW | 407 号 2025/2026/2027 可调能力目标 | A |
| 116.27 万 kW | 2025-08 实测最大响应负荷（事件） | B/C |
| 164.77 万 kW | 2026-07 实测响应（行业口径） | C |
| 49 家 / 203.24 万 kW / 25 次实测 | 2025-08 运营商与专项实测 | C |

- 116.27 是**已发生的调用**，220 是**规划目标**，两者不能互换（模块 §0.1 判断 7）；
- 接入、申报、实测、实时可调四类口径可以差一个数量级（模块 §0.3），引用任何规模数字先问是哪一类。

## 7. 补贴单价与上限：没有核实值就挂 null

上海用户侧 VPP/数据中心需求响应的补偿单价、报价上限、单次响应时限都**未在本库核到**：

- `rules.settlement.unit_price_cny_per_kwh = null`、`rules.demand_response.bid_cap_cny_per_kwh = null`、`single_response_deadline = null`，全部挂 `待核实`；
- **严禁**把深圳实时精准响应 5 元/kWh、江苏快响直控 15/自控 10 元/kWh 套给上海；
- 也**严禁**把《虚拟电厂聚合调度与商业模式》§7.5 算例的 2.5 元/kWh 当上海价格——那是 D 级合成算例；
- 本包 4.2 / 3.8 元/kWh 是 D 级演示价，`run.py` 不做上限校验、只打印警告，不构成报价依据。

## 8. 直控/自控是借来的建模结构，不是上海规则

407 号只有"1+5"资源体系，**没有**直控型/自控型产品结构。本包为复用模板的两类出清模型做了 D 级建模假设：

- `direct` = 制冷 + UPS（能源管理系统自动闭环控制）；
- `self` = 批处理任务迁移 + 附属园区空调（运维/物业自行安排）；
- 对外材料不得把 direct/self 写成上海规则；若上海后续发布邀约细则，先按原文重划资源分组再跑本包。

## 9. 上海现货限价分层，且都不是 VPP 的收益价

| 层 | 值 | 级别 |
|---|---|---|
| 二级价格限值 | 623.25 元/MWh（燃煤标杆 1.5 倍，L=1 触发折价） | A/B |
| 申报/出清限价 | 0–1,400 元/MWh（2026-02 通知口径） | C（待省级原文） |

- 623.25 是二级限价**触发线**，不是申报上限；1,400 是申报出清限价且只有 C 级口径——两者分属两层，不能混答；
- 上海现货是连续结算试运行（2025-10-29 起，转正待核，B/A-B）；VPP 参与现货是"适时引入"（A/B）；
- 本包 `rules.spot.included=false`，现货只作背景，不进收益；把现货限价乘上数据中心可调容量"估算收益"是口径错误。

## 10. 申报值 ≠ 实测能力

模块 §2.4：实测能力可能只有申报能力的 50%–80%。上海已有 49 家运营商、25 次专项实测的组织事实（C），但实测比例要求未核实。

- 本包 2.40 MW 实测 / 6.20 MW 申报 = 38.7% ≥ 20%（**D 级演示假设**，借用江苏口径）；
- 能力认定核四件事：响应时间、调节精度、持续时间、通信在线率（模块 §2.4）；
- 把申报值直接当结算容量，是 VPP 项目最常见的现金流风险。

## 11. 重复参与与互斥

- 同一调节行为不得在现货、辅助服务、需求响应中重复取酬（模块 §5.3；浙江、福建已明确）；
- 一个资源原则上一个合同周期只能被一家聚合商代理（93 号文原则，模块 §0.4 判断 4）；
- 机房制冷/UPS 与附属园区资源若分属不同合同，必须分表计量（`campus_hvac` 独立 `load_field`），否则基线重复计算（模块 §7.2 基线风险）；
- `run.py` 只能挡住 `other_market_commitment=true` 的显式标记，现货/辅助服务/其他 DR 的时间窗重叠要人工核对。

## 12. 有效性门槛与考核准备金

- 50% 响应率门槛是 D 级演示假设（模块 §7.2 载浙江口径"双低于基线 + ≥50%"）；上海门槛未核实，演示中 direct 76.3%、self 121.3% 都过线，换一个门槛结论可能翻转；
- 考核项（响应时间、精度、持续时间、通信在线率、调用成功率）通常比补贴更难预测，模块 §7.3 建议留 10%–20% 考核准备金，不能按满额补贴算收入；
- 演示中 s1 情景两类都不中标，固定成本 3,000 元照发，CVaR80% = −3,000 元为负——这是"宁可空仓也不低价中标"的风格与成本结构的结果，不是数据错误；
- 未中标资源不做响应认定，但用户的准备成本（任务预迁移、预冷）已经发生——合同里要写清补偿触发条件。
