# 上海用户侧 VPP · 8 条易错点

> 每条都对应 `instance.json` 里的一个字段或 `run.py` 的一道校验。口径以《上海电力市场-2026-11》与 407 号原文为准；标注"待核实"的，不要用估算值替代。

## 1. 把 407 号当成现货文件

- **错**：说「407 号启动了上海现货连续结算试运行」。
- **对**：407 号是《上海市用户侧虚拟电厂建设实施方案（2025-2027年）》（沪经信运〔2025〕407号，2025-06-19 成文、06-23 发布）；现货连续结算试运行的依据是沪发改能源〔2025〕205号/206号，2025-10-29 首个申报日。
- 两份文件、两个领域，不能互相替代；实例 `meta.rule_version` 只写 407 号，现货只作为背景提示。

## 2. 把「目标」当成「现状」或「实测」

- **错**：说上海现在有 220 万 kW 可调能力。
- **对**：110/160/220 万 kW 是 2025/2026/2027 年**可调能力目标**（A）；2025-08 的 116.27 万 kW 是**单次实测调用事件**（B/C），2026-07 的 164.77 万 kW 是 C 级行业口径。
- 三者分别是「规划目标」「已发生事件」「行业转引」，不能相加、不能互换，也不能据此判断目标完成率。

## 3. 把 49 家 / 203.24 万 kW 当省级统计

- **错**：在正式材料里写「上海有 49 家 VPP 运营商、申报可调 203.24 万 kW」。
- **对**：这两项和「25 次专项实测」都是 C 级行业汇总口径，待省级原文确认；引用时必须带级别。
- 实例只把它们放在 `rules.vpp_plan.operators_2025_08`，不参与任何计算。

## 4. 给上海套外省 MW 门槛

- **错**：把「≥5 MW 且 ≥1 h」「≥1 MW 且 ≥2 h」这类外省 VPP/储能门槛写进上海实例。
- **对**：407 号**未设统一 MW 聚合门槛**（A）；实例 `aggregation_threshold: null`，校验器也不检查 MW 下限。
- 浙江、江苏、山东的聚合门槛各自成文，跨省套用会直接答错「上海准入门槛」。

## 5. 五类资源写成四类或改错名称

- **错**：漏掉数据中心，或把「充换电站」写成泛泛的「电动汽车」。
- **对**：407 号「1+5」的五类城市资源是**空调负荷、充换电站、新型储能、数据中心、工业负荷**；2027 年目标分别为 240/80、180/50、40/25、60/15、320/50 万 kW（接入/可调）。
- `validate_instance` 会检查五个资源 `id` 与目标键一一对应，缺一个或改名都会失败。

## 6. 把 D 级演示参数当上海补偿标准

- **错**：写「上海 VPP 响应补偿 4.2 元/kWh」「响应率门槛 50%」「事件 1 小时」。
- **对**：4.2 元/kWh、50% 有效性门槛、14:00–15:00 / 1 h 事件窗口、5 日基线都是 **D 级建模假设**；上海 VPP 的基线、邀约、认定与结算细则未在本库核到。
- 实例在 `rules.baseline/event/settlement` 三块都标 D 级并输出警告，复核表也会重复提示。

## 7. 把「有效」与「达标」混为一谈

- **错**：看到响应率 94.06% 既判有效，就认为不用额外让利。
- **对**：50% 是**响应有效性门槛**（决定是否结算），95% 是**合同执行率门槛**（决定是否额外让利 5 个百分点）；94.06% 满足前者、不满足后者，客户分成从 62.14% 提高到 67.14%。
- 两个阈值分属规则层与合同层，`instance.json` 分别放在 `rules.event.min_response_rate` 与 `contracts.shortfall.delivery_threshold`。

## 8. 把 CVaR=0 解释成「没有风险」

- **错**：看到 CVaR80 为 0，就说该报价策略无尾部风险。
- **对**：报价 4.2 元/kWh 时 3.6 元/kWh 情景不中标，本包把未中标记为边际 0，最差 20% 概率质量恰好落在该情景上，所以 CVaR 为 0；风险是**丢掉高价情景的收入**，不是现金亏损。
- 若改用「不中标也发生固定成本」的口径，CVaR 会变负；换口径必须改 `assess_scenarios` 并在复核表说明，不能只改结论。
