# 深圳 V2G · 9 条易错点

> 每条都对应 `instance.json` 里的一个字段或 `run.py` 的一道校验。口径以《需求响应、车网互动与灵活性资源-2026-11》《广东电力市场-2026-11》与公开报道为准；标“待核实”的，不要用估算值替代。

## 1. 把深圳 VPP 的 510 万 kW 接入当成可调能力或实际响应

- **错**：深圳 VPP 接入 510 万 kW，所以深圳随时能调 510 万 kW；或把 510 万 kW 当成 2026 年实际响应。
- **对**：510 万 kW 是**平台接入规模**，140 万 kW 是**最大可调能力**，实际响应是第三层；三者要分开说。
- 本包把三层口径写进 `rules.vpp.scale_note`，并明确 7.31 MW 是 D 级合成聚合能力，不是深圳全市 V2G 容量。

## 2. 把 140 万 kW 最大可调当成 V2G 反向放电容量

- **错**：深圳 VPP 可调 140 万 kW，所以 V2G 能反送 140 万 kW。
- **对**：140 万 kW 是 VPP 平台聚合的**全类型可调资源**（负荷、储能、充电桩、V2G 等），不是 V2G 反向放电容量；V2G 只是其中一部分。
- 回答“深圳 V2G 规模”时，要么给 V2G 专项统计，要么明确“VPP 全类型可调”，不能偷换。

## 3. 用光明虹桥公园 61 辆 / 4.21 MW 单站推算城市规模

- **错**：一个站 4.21 MW，深圳有几百个站，所以 V2G 有几千 MW。
- **对**：4.21 MW 是**单站同时服务 61 辆车**的公开报道（B），不是平均站规模，也不是可复制容量；城市级规模受车站数量、车辆协议、桩兼容、台区承载力与用户意愿约束。
- 单站到城市级差两个数量级；本包用 8 个合成站点、430 辆车才做出 7.31 MW，且公交站被配变反向限额从 5.47 MW 卡到 5.00 MW。

## 4. 把“9 城 30 项目”写成“32 个项目”

- **错**：首批车网互动试点是 9 个城市、32 个项目。
- **对**：发改办能源〔2025〕241号列 **9 个城市、30 个项目**；部分报道称 32 个，引用时注明“30 个（部分报道称 32 个）”。
- 项目数不是容量，也不是投资额；不要把项目数当规模指标。

## 5. 把 2030 年 5,000 万 kW 当成反向放电功率

- **错**：2030 年 V2G 反向放电 5,000 万 kW。
- **对**：5,000 万 kW 是“V2G **聚合可调充电规模**”，含有序充电（V1G）与双向充放电（V2G），不是反向放电功率。
- 同一个数字，口径不同，投资含义差一个量级；引用时必须带“聚合可调充电”六个字。

## 6. 用铭牌功率或车-桩功率当可申报能力

- **错**：80 辆公交 × 120 kW = 9.6 MW，所以公交站能报 9.6 MW；或车-桩可用 5.47 MW，就报 5.47 MW。
- **对**：要先乘同时率、可用率，再受配变反向限额约束：
  - 车-桩可用功率 = 80 × 120 kW × 60% × 95% = **5.47 MW**；
  - 配变反向限额 = **5.00 MW**；
  - 实测能力 = min(5.47, 5.00) = **5.00 MW**。
- 全车队铭牌/车-桩可用 7.78 MW，配变限额后实测 **7.31 MW**；少掉的 0.47 MW 不是效率损失，是配变、保护与台区承载力不允许。`run.py` 会逐站计算并把“受限环节”写进 `sites.csv`。

## 7. 把申报 MW 当电量 MWh

- **错**：申报 3.4 MW、峰段 4 h，所以每天能放 13.6 MWh；一年 300 天就是 4,080 MWh。
- **对**：车队日可用电量只有 13.26 MWh，套利交付率 95% 后为 12.60 MWh；3.4 MW × 4 h = 13.6 MWh 已经超过日可用电量，实际有效功率只有 **2.96 MW**（全年加权），多余 MW 不产生电量。
- 持续时间 = 13.26 MWh ÷ 7.31 MW = **1.81 h**；广东 VPP 要求 ≥1 h，本包通过，但不足以支撑 4 h 满功率放电。`strategies.csv` 同时给“申报 MW”和“有效 MW”。

## 8. 用“峰价 − 谷价”直接当净价差

- **错**：峰价 1,300、谷价 400，价差 900 元/MWh，所以每放 1 MWh 赚 900 元。
- **对**：还要除往返效率、扣电池退化、扣平台/桩成本、扣输配电费与分成：
  - 放电价约 950，充电成本 = 350 ÷ 90% ≈ 389，退化 130，净价差约 **431 元/MWh**（未计输配电费与分成）；
  - 车主分走 50% 后，聚合商只剩约 216 元/MWh，再覆盖桩与平台。
- 本包用月度放电价（不是零售峰价）建模；输配电费抵扣全国尚未统一，**未计入**，这是 V2G 经济性的关键变量。

## 9. 只看单价，不看“MW × 可调用小时”

- **错**：DR 补偿 2,700 元/MWh，套利净价才 400 多元/MWh，所以应该把容量全给 DR。
- **对**：DR 一年只调用 116 h，套利一年可用约 1,200 h；按 MW·年算，套利可能比 DR 更值钱。
  - 本包 DR 优先：VPP 净收益 2.75 万元、总盘 139.80 万元；
  - 均衡组合：VPP 净收益 17.90 万元、总盘 153.43 万元；
  - DR 优先要反超均衡，DR 价格需约 **4,039 元/MWh（1.54 倍）**，已超过广东 2,700 元/MWh 申报上限；或放电价跌到约 **757 元/MWh（0.82 倍）**。
- 正确的比较单位不是“元/MWh”，而是“元/MW·年”与“元/年”；同时要看考核、交付率与车主分成。

## 附：一句话检查清单

- 接入 ≠ 可调 ≠ 实际响应；
- VPP 全类型可调 ≠ V2G 反向容量；
- 单站 ≠ 城市规模；
- 30 个项目 ≠ 32 个；
- 聚合可调充电 ≠ 反向放电；
- 铭牌 MW ≠ 实测 MW；
- 申报 MW ≠ 有效 MW ≠ 电量 MWh；
- 峰谷价差 ≠ 净价差；
- 单价高 ≠ 年收益高。
