# 浙江 VPP 2.0 · 8 条易错点

> 每条都对应 `instance.json` 里的一个字段或 `run.py` 的一道校验。口径以《浙江电力市场-2026-11》§7.4 与公告〔2026〕第7号为准；标注"待核实"的，不要用估算值替代。

## 1. 把元/MW 当成元/MWh

- **错**：把正调节 1,200 元/MW 写成 1,200 元/MWh，或乘 1,000 换算。
- **对**：VPP 2.0 响应补偿是**元/MW**（按次），浙江现货限价才是**元/MWh**；两者单位、市场、文件都不同。
- 实例 `meta.units.price_note` 已写死这条提醒，复核表也会重复。

## 2. 把三类聚合单元套成江苏的直控/自控

- **错**：写「浙江 VPP 分直控型、自控型两类」。
- **对**：浙江 VPP 2.0 分**发电类、储能类、负荷类**三类聚合单元；直控/自控是江苏快响的分类，不能跨省套用。
- 三类单元的门槛统一 ≥5 MW/1 h，但计量要求不同：发电类要独立上网关口表，储能类要独立计量表，负荷类以用户计量表为结算点。

## 3. 把 5 MW 门槛套到每个用户

- **错**：要求每个工商业用户、每个充电站都 ≥5 MW。
- **对**：≥5 MW / ≥1 h 是**聚合单元**的门槛，不是单个资源门槛；实例里储能单元由 2 个 3 MW 站组成（合计 5.70 MW），负荷单元由工业、空调、充电三类资源聚合（合计 6.12 MW）。
- 负荷类另要求用户立户 >3 个月，这是用户级条件，不是聚合单元级条件。

## 4. 把 49 家 / 160 万 kW 或 359.52 万 kW 当长期容量

- **错**：说浙江 VPP 现在有 160 万 kW 或 359.52 万 kW 可调能力。
- **对**：2025 年末 49 家、最大可调 160 万 kW、4,936 家资源、全年 13 场响应、最大调节负荷 92.4 万 kW 是**年报口径（C）**；2026 年国庆前后 50 家、359.52 万 kW 是**单次调用事件口径（C）**。
- 两者都不是长期可调容量，也不能与 5 MW 门槛或本实例的 7.20/5.70/6.12 MW 直接比较。

## 5. 把 A+–D 分数阈值当成官方口径

- **错**：对外说「浙江 VPP 月度评级 95 分以上是 A+」。
- **对**：能力:响应 = 3:7 是公开口径（B/C）；分数阈值（95/90/80/70）、能力分算法、响应分算法都是**D 级建模假设**。
- 实例在 `rules.vpp2.rating.status` 与复核表中明确标注；正式评级以省负荷管理中心结果为准。

## 6. 把「无效 3 次」理解成「连续 3 次」或「共调用 3 次」

- **错**：认为快速型只要月度调用 3 次就归零，或必须连续 3 次无效才归零。
- **对**：规则是**自然月内快速型调用无效累计 ≥3 次**，不要求连续；本实例负荷单元 3 次快速型全部无效，准备费归零；储能单元 2 次快速型均有效，准备费正常计付。
- 准备费按**申报正能力 × 单价**计，不是按实际响应量计。

## 7. 把 1.2 倍考核上限套到整月

- **错**：把「当日考核不超补偿 1.2 倍」当成整月封顶，或理解成「考核最多等于补偿」。
- **对**：上限是**当日**口径；考核最高为补偿的 1.2 倍，因此单日净额最低为 −0.2 × 补偿，不是 0。实例每次调用落在不同日期，按次演示该上限。
- 考核系数 0.5 是 D 级假设，原文只明确「按实际差额计」，没有给出统一系数。

## 8. 用本包替代基线认定或现货结算

- **错**：把本包的计量响应量当成浙江 VPP 2.0 的正式基线认定结果，或把响应补偿当成现货电能量收入。
- **对**：浙江 VPP 2.0 的基线算法未在本库核到，本包**不做基线认定**，直接用 T+1 计量响应量结算；现货是 5 分钟出清（288 点/日），与本包的 1 h 响应事件完全不同的市场。
- 参与现货还需并网调度协议、调度自动化接入与涉网试验（B/C），不能只看 VPP 注册与评级。
